    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

ElectricEquipment,
    dishwasher3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    54.7543075941289,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    refrigerator3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    clotheswasher3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.7320314618931,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
    electric_dryer3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    177.596325593264,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
    electric_range3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    206.726825266612,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

ElectricEquipment,
    television3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

ElectricEquipment,
    electric_mels3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440.55330634278,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

ElectricEquipment,
    IECC_Adj3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.262108544166002,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    34.1906328583071,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    34.1906328583071,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    AtticVent,               !- Name
    attic,                   !- Zone Name
    always_avail,            !- Schedule Name
    33300,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000271;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    CrawlVent,               !- Name
    crawlspace,              !- Zone Name
    always_avail,            !- Schedule Name
    33300,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000271;                !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_BottomFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_BottomFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_BottomFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_BottomFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_BottomFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_BottomFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_BottomFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_BottomFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_BottomFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_BottomFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_MiddleFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_MiddleFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_MiddleFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_MiddleFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_MiddleFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_MiddleFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_MiddleFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_MiddleFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_MiddleFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_MiddleFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_MiddleFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_MiddleFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;      !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1_FrontRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit2_FrontRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit3_FrontRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1_BackRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit2_BackRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit3_BackRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1_FrontRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit2_FrontRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit3_FrontRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1_BackRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit2_BackRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit3_BackRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1_FrontRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit2_FrontRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit3_FrontRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1_BackRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit2_BackRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0081,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit3_BackRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_FrontRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    DHW Loop_unit1_FrontRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit2_FrontRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit3_FrontRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit1_BackRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit2_BackRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit3_BackRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit1_FrontRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit2_FrontRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit3_FrontRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit1_BackRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit2_BackRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit3_BackRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit1_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit2_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit3_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit1_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit2_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    DHW Loop_unit3_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    cooling_sch;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_FrontRow_BottomFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1_FrontRow_BottomFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit1_FrontRow_BottomFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_FrontRow_BottomFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit2_FrontRow_BottomFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit2_FrontRow_BottomFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_FrontRow_BottomFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit3_FrontRow_BottomFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit3_FrontRow_BottomFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_BackRow_BottomFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1_BackRow_BottomFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit1_BackRow_BottomFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_BackRow_BottomFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit2_BackRow_BottomFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit2_BackRow_BottomFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_BackRow_BottomFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit3_BackRow_BottomFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit3_BackRow_BottomFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_FrontRow_MiddleFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1_FrontRow_MiddleFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit1_FrontRow_MiddleFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_FrontRow_MiddleFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit2_FrontRow_MiddleFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit2_FrontRow_MiddleFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_FrontRow_MiddleFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit3_FrontRow_MiddleFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit3_FrontRow_MiddleFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_BackRow_MiddleFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1_BackRow_MiddleFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit1_BackRow_MiddleFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_BackRow_MiddleFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit2_BackRow_MiddleFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit2_BackRow_MiddleFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_BackRow_MiddleFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit3_BackRow_MiddleFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit3_BackRow_MiddleFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_FrontRow_TopFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1_FrontRow_TopFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit1_FrontRow_TopFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_FrontRow_TopFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit2_FrontRow_TopFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit2_FrontRow_TopFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_FrontRow_TopFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit3_FrontRow_TopFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit3_FrontRow_TopFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_BackRow_TopFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1_BackRow_TopFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit1_BackRow_TopFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_BackRow_TopFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit2_BackRow_TopFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit2_BackRow_TopFloor;  !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_BackRow_TopFloor,  !- Heat Exchanger Name
    0.0212376348471564,      !- Supply Air Flow Rate {m3/s}
    0.0212376348471564,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit3_BackRow_TopFloor,  !- Supply Air Fan Name
    OAExhaustFan_unit3_BackRow_TopFloor;  !- Exhaust Air Fan Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,  !- Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1_FrontRow_BottomFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,  !- Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit2_FrontRow_BottomFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,  !- Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit3_FrontRow_BottomFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_BackRow_BottomFloor ADU,  !- Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1_BackRow_BottomFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_BackRow_BottomFloor ADU,  !- Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit2_BackRow_BottomFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_BackRow_BottomFloor ADU,  !- Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit3_BackRow_BottomFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,  !- Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1_FrontRow_MiddleFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,  !- Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit2_FrontRow_MiddleFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,  !- Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit3_FrontRow_MiddleFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,  !- Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1_BackRow_MiddleFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,  !- Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit2_BackRow_MiddleFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,  !- Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit3_BackRow_MiddleFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_FrontRow_TopFloor ADU,  !- Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1_FrontRow_TopFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_FrontRow_TopFloor ADU,  !- Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit2_FrontRow_TopFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_FrontRow_TopFloor ADU,  !- Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit3_FrontRow_TopFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_BackRow_TopFloor ADU,  !- Name
    Zone Inlet Node_unit1_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1_BackRow_TopFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_BackRow_TopFloor ADU,  !- Name
    Zone Inlet Node_unit2_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit2_BackRow_TopFloor;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_BackRow_TopFloor ADU,  !- Name
    Zone Inlet Node_unit3_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit3_BackRow_TopFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1_FrontRow_BottomFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_FrontRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1_FrontRow_BottomFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1_FrontRow_BottomFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit2_FrontRow_BottomFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_FrontRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit2_FrontRow_BottomFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit2_FrontRow_BottomFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit3_FrontRow_BottomFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_FrontRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit3_FrontRow_BottomFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit3_FrontRow_BottomFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1_BackRow_BottomFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_BackRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_BottomFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1_BackRow_BottomFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1_BackRow_BottomFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit2_BackRow_BottomFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_BackRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_BottomFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit2_BackRow_BottomFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit2_BackRow_BottomFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit3_BackRow_BottomFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_BackRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_BottomFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit3_BackRow_BottomFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit3_BackRow_BottomFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1_FrontRow_MiddleFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_FrontRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1_FrontRow_MiddleFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1_FrontRow_MiddleFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit2_FrontRow_MiddleFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_FrontRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit2_FrontRow_MiddleFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit2_FrontRow_MiddleFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit3_FrontRow_MiddleFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_FrontRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit3_FrontRow_MiddleFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit3_FrontRow_MiddleFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1_BackRow_MiddleFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_BackRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1_BackRow_MiddleFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1_BackRow_MiddleFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit2_BackRow_MiddleFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_BackRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit2_BackRow_MiddleFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit2_BackRow_MiddleFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit3_BackRow_MiddleFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_BackRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit3_BackRow_MiddleFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit3_BackRow_MiddleFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1_FrontRow_TopFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_FrontRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_TopFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1_FrontRow_TopFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1_FrontRow_TopFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit2_FrontRow_TopFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_FrontRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_TopFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit2_FrontRow_TopFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit2_FrontRow_TopFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit3_FrontRow_TopFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_FrontRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_TopFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit3_FrontRow_TopFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit3_FrontRow_TopFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1_BackRow_TopFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_BackRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_TopFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1_BackRow_TopFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1_BackRow_TopFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit2_BackRow_TopFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_BackRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_TopFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit2_BackRow_TopFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit2_BackRow_TopFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit3_BackRow_TopFloor,        !- Zone Equipment 2 Name
!   4,                       !- Zone Equipment 2 Cooling Sequence
!   4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_BackRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_TopFloor ADU,  !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit3_BackRow_TopFloor,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit3_BackRow_TopFloor,  !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2;                       !- Zone Equipment 3 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit1_FrontRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_FrontRow_BottomFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit2_FrontRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_FrontRow_BottomFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit3_FrontRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_FrontRow_BottomFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit1_BackRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_BackRow_BottomFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit2_BackRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_BackRow_BottomFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit3_BackRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_BackRow_BottomFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit1_FrontRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_FrontRow_MiddleFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit2_FrontRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_FrontRow_MiddleFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit3_FrontRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_FrontRow_MiddleFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit1_BackRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_BackRow_MiddleFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit2_BackRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_BackRow_MiddleFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit3_BackRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_BackRow_MiddleFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit1_FrontRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_FrontRow_TopFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit2_FrontRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_FrontRow_TopFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit3_FrontRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_FrontRow_TopFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit1_BackRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_BackRow_TopFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit2_BackRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_BackRow_TopFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit3_BackRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_BackRow_TopFloor,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Supply Fan_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    OA inlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    OA inlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    OA inlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    OA inlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    OA inlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    OA inlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    OA inlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    OA inlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    OA inlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    OA inlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    OA inlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    OA inlet node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    OA inlet node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    OA inlet node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    OA inlet node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    OA inlet node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    OA inlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    OASupplyFan_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    OA inlet node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    227.022858530508,        !- Pressure Rise {Pa}
    0.0212376348471564,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    exhaust outlet node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    HPWH zone inlet node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_TopFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_TopFloor;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_TopFloor;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69308080013886,        !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control


!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP:WRAPPED ===========

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_FrontRow_BottomFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_FrontRow_BottomFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_BottomFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_FrontRow_BottomFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_FrontRow_BottomFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_BottomFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_FrontRow_BottomFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_FrontRow_BottomFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_BottomFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_BackRow_BottomFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_BackRow_BottomFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_BottomFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_BackRow_BottomFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_BackRow_BottomFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_BottomFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_BackRow_BottomFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_BackRow_BottomFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_BottomFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_FrontRow_MiddleFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_FrontRow_MiddleFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_FrontRow_MiddleFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_FrontRow_MiddleFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_FrontRow_MiddleFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_FrontRow_MiddleFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_BackRow_MiddleFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_BackRow_MiddleFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_BackRow_MiddleFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_BackRow_MiddleFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_BackRow_MiddleFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_BackRow_MiddleFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_FrontRow_TopFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_FrontRow_TopFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_TopFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_FrontRow_TopFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_FrontRow_TopFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_TopFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_FrontRow_TopFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_FrontRow_TopFloor,  !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_TopFloor,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_BackRow_TopFloor,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    3.0,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
