    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          82</td>
    <td align="right">          58</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          29</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          27</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2058</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1809</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        7293</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         396</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         684</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         197</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         421</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    99140.61</td>
    <td align="right">     6270.77</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    18720.91</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     5507.81</td>
    <td align="right">      348.38</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1040.05</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    87803.80</td>
    <td align="right">     5989.14</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    15388.75</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">     2758.31</td>
    <td align="right">       25.25</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      880.12</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">    12036.11</td>
    <td align="right">     1198.77</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1639.04</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity</td>
    <td align="right">     1408.53</td>
    <td align="right">       13.53</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      381.47</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity</td>
    <td align="right">    12502.11</td>
    <td align="right">       63.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     3196.73</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity</td>
    <td align="right">     9058.39</td>
    <td align="right">       87.62</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3721.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity</td>
    <td align="right">    46926.68</td>
    <td align="right">     4099.97</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7929.96</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity</td>
    <td align="right">     3113.66</td>
    <td align="right">      272.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      526.17</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     4877.99</td>
    <td align="right">      332.73</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      854.93</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    66640.90</td>
    <td align="right">      289.29</td>
    <td align="right">19-FEB-01:10</td>
    <td align="right">    52742.19</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    10200.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11396.98</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    10200.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11396.98</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">    46341.61</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-14:10</td>
    <td align="right">    49861.50</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">    46341.61</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-14:10</td>
    <td align="right">    49861.50</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    17803.23</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8779.23</td>
    <td align="right">29-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">    17803.23</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8779.23</td>
    <td align="right">29-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    10098.32</td>
    <td align="right">      289.29</td>
    <td align="right">09-JAN-21:40</td>
    <td align="right">     2880.69</td>
    <td align="right">03-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     7564.17</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-21:40</td>
    <td align="right">     2591.40</td>
    <td align="right">03-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Ventilation:Fans:Electricity</td>
    <td align="right">     2534.14</td>
    <td align="right">      289.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      289.29</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   189093.44</td>
    <td align="right">     7967.15</td>
    <td align="right">16-MAY-03:30</td>
    <td align="right">    72605.63</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     5508.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     1257.69</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior-Lights:ExteriorLights:Electricity</td>
    <td align="right">     5508.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     1257.69</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Garage-Lights:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">     1308.75</td>
    <td align="right">      149.40</td>
    <td align="right">14-JAN-08:50</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater Parasitic:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:Water</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:MainsWater</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   950540.19</td>
    <td align="right">    13273.40</td>
    <td align="right">20-JUL-03:40</td>
    <td align="right">   354102.72</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   471745.12</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-21:40</td>
    <td align="right">   225531.75</td>
    <td align="right">12-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   256346.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   144766.35</td>
    <td align="right">26-JUN-17:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">   215399.08</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-14:10</td>
    <td align="right">   182257.18</td>
    <td align="right">24-DEC-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   334898.74</td>
    <td align="right">     5984.63</td>
    <td align="right">23-MAR-11:50</td>
    <td align="right">   119013.26</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UNHEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    93950.93</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-14:10</td>
    <td align="right">   104780.35</td>
    <td align="right">20-DEC-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UNHEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    93950.93</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-14:10</td>
    <td align="right">   104780.35</td>
    <td align="right">20-DEC-11:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   240947.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   119013.26</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UNHEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   240947.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   119013.26</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    21102.90</td>
    <td align="right">        2.94</td>
    <td align="right">19-MAY-00:40</td>
    <td align="right">     9898.32</td>
    <td align="right">11-AUG-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5493.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     7156.86</td>
    <td align="right">23-DEC-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    15609.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9898.32</td>
    <td align="right">11-AUG-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    15684.66</td>
    <td align="right">        0.65</td>
    <td align="right">14-DEC-03:10</td>
    <td align="right">     5586.47</td>
    <td align="right">16-AUG-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     3057.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     5579.35</td>
    <td align="right">20-DEC-11:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12626.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5586.47</td>
    <td align="right">16-AUG-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    21444.61</td>
    <td align="right">        0.37</td>
    <td align="right">18-JAN-23:20</td>
    <td align="right">     7480.82</td>
    <td align="right">16-AUG-10:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5379.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">     6686.39</td>
    <td align="right">20-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    16064.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7480.82</td>
    <td align="right">16-AUG-10:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    18210.64</td>
    <td align="right">        0.78</td>
    <td align="right">06-NOV-09:40</td>
    <td align="right">    10694.01</td>
    <td align="right">26-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     7077.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:20</td>
    <td align="right">     9198.95</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    11132.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10694.01</td>
    <td align="right">26-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12402.61</td>
    <td align="right">        0.15</td>
    <td align="right">24-SEP-02:50</td>
    <td align="right">     6561.20</td>
    <td align="right">23-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4393.44</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-17:30</td>
    <td align="right">     6561.20</td>
    <td align="right">23-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8009.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4836.14</td>
    <td align="right">26-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    18285.58</td>
    <td align="right">        1.39</td>
    <td align="right">16-SEP-02:20</td>
    <td align="right">     7557.79</td>
    <td align="right">01-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6834.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     7552.64</td>
    <td align="right">20-DEC-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    11451.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7557.79</td>
    <td align="right">01-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    21310.17</td>
    <td align="right">        0.18</td>
    <td align="right">02-MAY-02:00</td>
    <td align="right">    10014.23</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     3817.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     5951.36</td>
    <td align="right">23-DEC-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    17492.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10014.23</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    16912.59</td>
    <td align="right">        0.12</td>
    <td align="right">03-APR-22:10</td>
    <td align="right">     6023.54</td>
    <td align="right">16-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1901.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4259.33</td>
    <td align="right">20-DEC-12:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    15010.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">     6023.54</td>
    <td align="right">16-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    21802.48</td>
    <td align="right">        0.56</td>
    <td align="right">29-OCT-02:40</td>
    <td align="right">     7583.43</td>
    <td align="right">16-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     3761.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">     5541.47</td>
    <td align="right">20-DEC-09:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    18040.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7583.43</td>
    <td align="right">16-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    17896.08</td>
    <td align="right">        1.31</td>
    <td align="right">14-MAR-06:10</td>
    <td align="right">     9619.88</td>
    <td align="right">01-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5092.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">     6807.97</td>
    <td align="right">23-DEC-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12804.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9619.88</td>
    <td align="right">01-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12985.06</td>
    <td align="right">        0.12</td>
    <td align="right">21-OCT-04:40</td>
    <td align="right">     5503.84</td>
    <td align="right">26-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2851.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-22:30</td>
    <td align="right">     4626.61</td>
    <td align="right">22-DEC-10:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10133.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5503.84</td>
    <td align="right">26-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    18115.89</td>
    <td align="right">        0.07</td>
    <td align="right">23-MAY-04:00</td>
    <td align="right">     7541.01</td>
    <td align="right">01-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4901.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     6135.82</td>
    <td align="right">20-DEC-11:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    13214.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7541.01</td>
    <td align="right">01-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    20681.84</td>
    <td align="right">        0.66</td>
    <td align="right">29-APR-03:20</td>
    <td align="right">     8549.76</td>
    <td align="right">20-DEC-11:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8080.85</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-09:40</td>
    <td align="right">     8549.76</td>
    <td align="right">20-DEC-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    12600.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7511.52</td>
    <td align="right">01-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    22797.12</td>
    <td align="right">        1.08</td>
    <td align="right">25-JAN-22:30</td>
    <td align="right">     7829.81</td>
    <td align="right">20-DEC-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     6525.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7829.81</td>
    <td align="right">20-DEC-11:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    16271.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7625.50</td>
    <td align="right">16-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    22569.15</td>
    <td align="right">        0.28</td>
    <td align="right">14-FEB-22:40</td>
    <td align="right">    10457.74</td>
    <td align="right">16-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     6707.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     9126.11</td>
    <td align="right">23-DEC-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    15862.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10457.74</td>
    <td align="right">16-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    14910.91</td>
    <td align="right">        0.50</td>
    <td align="right">14-OCT-06:30</td>
    <td align="right">     7788.28</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     5609.11</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-18:50</td>
    <td align="right">     7788.28</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     9301.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5605.59</td>
    <td align="right">26-JUN-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    17017.10</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-21:40</td>
    <td align="right">     6162.61</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4059.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">     6162.61</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    12957.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5831.55</td>
    <td align="right">16-AUG-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    20769.33</td>
    <td align="right">        0.36</td>
    <td align="right">06-NOV-01:10</td>
    <td align="right">    10238.28</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8404.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:50</td>
    <td align="right">    10238.28</td>
    <td align="right">23-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    12364.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10072.29</td>
    <td align="right">01-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:EnergyTransfer</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   143896.33</td>
    <td align="right">     1255.63</td>
    <td align="right">14-AUG-02:10</td>
    <td align="right">    37074.80</td>
    <td align="right">11-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     288.255</td>
    <td align="right">    -1155.41</td>
    <td align="right">   12772.748</td>
    <td align="right">     -774.72</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3052.497</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">   13425.411</td>
    <td align="right">       0.000</td>
    <td align="right">     136.760</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">    -6236.30</td>
    <td align="right">       0.000</td>
    <td align="right">    -4476.87</td>
    <td align="right">    -8337.38</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     289.244</td>
    <td align="right">    -1154.53</td>
    <td align="right">    9541.482</td>
    <td align="right">     -461.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3049.472</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    6855.199</td>
    <td align="right">       0.000</td>
    <td align="right">     120.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2521.46</td>
    <td align="right">       0.000</td>
    <td align="right">    -3940.42</td>
    <td align="right">    -6545.79</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     289.473</td>
    <td align="right">    -1159.00</td>
    <td align="right">   12228.792</td>
    <td align="right">     -773.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3051.737</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">   13996.623</td>
    <td align="right">       0.000</td>
    <td align="right">     136.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6125.39</td>
    <td align="right">       0.000</td>
    <td align="right">    -4486.21</td>
    <td align="right">    -8439.47</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     290.648</td>
    <td align="right">    -1148.42</td>
    <td align="right">   15970.137</td>
    <td align="right">     -543.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3067.281</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    8243.939</td>
    <td align="right">       0.000</td>
    <td align="right">     137.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6376.73</td>
    <td align="right">       0.000</td>
    <td align="right">    -4431.82</td>
    <td align="right">    -9136.72</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     290.898</td>
    <td align="right">    -1144.17</td>
    <td align="right">   13344.255</td>
    <td align="right">     -292.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3072.285</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    1538.534</td>
    <td align="right">       0.000</td>
    <td align="right">     122.463</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2660.37</td>
    <td align="right">       0.000</td>
    <td align="right">    -3886.44</td>
    <td align="right">    -7122.55</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     289.898</td>
    <td align="right">    -1151.07</td>
    <td align="right">   15538.319</td>
    <td align="right">     -551.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3067.971</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    8790.472</td>
    <td align="right">       0.000</td>
    <td align="right">     136.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6228.88</td>
    <td align="right">       0.000</td>
    <td align="right">    -4433.43</td>
    <td align="right">    -9267.45</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     290.098</td>
    <td align="right">    -1160.50</td>
    <td align="right">   10296.457</td>
    <td align="right">     -859.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3037.225</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">   13364.592</td>
    <td align="right">       0.000</td>
    <td align="right">      59.598</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">    -6352.17</td>
    <td align="right">       0.000</td>
    <td align="right">    -1973.35</td>
    <td align="right">    -7013.47</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     289.763</td>
    <td align="right">    -1160.12</td>
    <td align="right">    7148.100</td>
    <td align="right">     -550.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3032.270</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    6821.803</td>
    <td align="right">       0.000</td>
    <td align="right">      43.371</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">    -2567.62</td>
    <td align="right">       0.000</td>
    <td align="right">    -1435.92</td>
    <td align="right">    -5336.71</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     290.050</td>
    <td align="right">    -1163.87</td>
    <td align="right">    9849.005</td>
    <td align="right">     -869.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3037.778</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">   13927.301</td>
    <td align="right">       0.000</td>
    <td align="right">      59.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6233.97</td>
    <td align="right">       0.000</td>
    <td align="right">    -1977.46</td>
    <td align="right">    -7085.58</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     290.226</td>
    <td align="right">    -1152.85</td>
    <td align="right">   13258.469</td>
    <td align="right">     -617.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3054.709</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    8201.417</td>
    <td align="right">       0.000</td>
    <td align="right">      59.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6485.55</td>
    <td align="right">       0.000</td>
    <td align="right">    -1951.27</td>
    <td align="right">    -7718.89</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     291.433</td>
    <td align="right">    -1148.87</td>
    <td align="right">   10586.545</td>
    <td align="right">     -363.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3060.757</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    1525.123</td>
    <td align="right">       0.000</td>
    <td align="right">      43.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2702.09</td>
    <td align="right">       0.000</td>
    <td align="right">    -1412.89</td>
    <td align="right">    -5785.49</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     290.135</td>
    <td align="right">    -1155.01</td>
    <td align="right">   12876.808</td>
    <td align="right">     -633.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3057.228</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    8739.442</td>
    <td align="right">       0.000</td>
    <td align="right">      59.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6329.35</td>
    <td align="right">       0.000</td>
    <td align="right">    -1951.64</td>
    <td align="right">    -7814.63</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     289.794</td>
    <td align="right">    -1152.89</td>
    <td align="right">   16913.277</td>
    <td align="right">     -656.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3060.659</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    8748.702</td>
    <td align="right">       0.000</td>
    <td align="right">     135.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6319.20</td>
    <td align="right">       0.000</td>
    <td align="right">    -4452.84</td>
    <td align="right">    -9204.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     290.153</td>
    <td align="right">    -1159.57</td>
    <td align="right">   13717.347</td>
    <td align="right">     -818.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3047.466</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">   13948.608</td>
    <td align="right">       0.000</td>
    <td align="right">     134.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6203.35</td>
    <td align="right">       0.000</td>
    <td align="right">    -4493.45</td>
    <td align="right">    -9240.09</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     288.974</td>
    <td align="right">    -1156.58</td>
    <td align="right">   14233.322</td>
    <td align="right">     -815.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3046.929</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">   13379.160</td>
    <td align="right">       0.000</td>
    <td align="right">     135.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6318.18</td>
    <td align="right">       0.000</td>
    <td align="right">    -4488.53</td>
    <td align="right">    -9151.52</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     290.518</td>
    <td align="right">    -1147.79</td>
    <td align="right">   14617.363</td>
    <td align="right">     -401.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3063.204</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    1527.786</td>
    <td align="right">       0.000</td>
    <td align="right">     120.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2695.17</td>
    <td align="right">       0.000</td>
    <td align="right">    -3907.67</td>
    <td align="right">    -6967.86</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     289.855</td>
    <td align="right">    -1155.56</td>
    <td align="right">   10997.307</td>
    <td align="right">     -525.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.672</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    6826.435</td>
    <td align="right">       0.000</td>
    <td align="right">     119.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2552.09</td>
    <td align="right">       0.000</td>
    <td align="right">    -3949.42</td>
    <td align="right">    -7143.79</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     290.128</td>
    <td align="right">    -1150.79</td>
    <td align="right">   17319.393</td>
    <td align="right">     -645.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3059.260</td>
    <td align="right">    2150.478</td>
    <td align="right">   10401.374</td>
    <td align="right">    8204.489</td>
    <td align="right">       0.000</td>
    <td align="right">     136.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6468.34</td>
    <td align="right">       0.000</td>
    <td align="right">    -4451.80</td>
    <td align="right">    -9071.87</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   18888.570</td>
    <td align="right">  150214.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -169103.48</td>
    <td align="right">       -2.13</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    5219.544</td>
    <td align="right">   -20777.00</td>
    <td align="right">  231209.126</td>
    <td align="right">   -11153.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   54963.398</td>
    <td align="right">   38708.604</td>
    <td align="right">  187224.736</td>
    <td align="right">  158065.037</td>
    <td align="right">       0.000</td>
    <td align="right">   20785.153</td>
    <td align="right">  150214.966</td>
    <td align="right">       0.000</td>
    <td align="right">   -91376.21</td>
    <td align="right">       0.000</td>
    <td align="right">  -231204.92</td>
    <td align="right">  -140385.40</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">11-AUG-17:37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.83</td>
    <td align="right">      469.21</td>
    <td align="right">     1655.83</td>
    <td align="right">     6922.21</td>
    <td align="right">        0.00</td>
    <td align="right">      218.56</td>
    <td align="right">      400.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">31-AUG-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.77</td>
    <td align="right">      156.40</td>
    <td align="right">     1140.63</td>
    <td align="right">     1605.06</td>
    <td align="right">        0.00</td>
    <td align="right">      134.27</td>
    <td align="right">     3646.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">16-AUG-10:38</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.48</td>
    <td align="right">       90.23</td>
    <td align="right">     1078.58</td>
    <td align="right">     6574.45</td>
    <td align="right">        0.00</td>
    <td align="right">      267.87</td>
    <td align="right">     1728.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">26-JUN-17:37</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.32</td>
    <td align="right">      469.21</td>
    <td align="right">     1655.83</td>
    <td align="right">     7583.91</td>
    <td align="right">        0.00</td>
    <td align="right">      378.18</td>
    <td align="right">     1442.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">26-JUN-17:37</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.16</td>
    <td align="right">      469.21</td>
    <td align="right">     1655.83</td>
    <td align="right">     1270.04</td>
    <td align="right">        0.00</td>
    <td align="right">      336.51</td>
    <td align="right">     2341.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">01-JUL-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.18</td>
    <td align="right">      300.78</td>
    <td align="right">     1218.74</td>
    <td align="right">     8366.47</td>
    <td align="right">        0.00</td>
    <td align="right">       45.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2792.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">11-AUG-17:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.69</td>
    <td align="right">      469.21</td>
    <td align="right">     1655.83</td>
    <td align="right">     6914.52</td>
    <td align="right">        0.00</td>
    <td align="right">       95.65</td>
    <td align="right">      664.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">26-JUN-19:33</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      412.03</td>
    <td align="right">      699.99</td>
    <td align="right">     1650.38</td>
    <td align="right">      178.57</td>
    <td align="right">        0.00</td>
    <td align="right">       83.56</td>
    <td align="right">     4214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">16-AUG-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.78</td>
    <td align="right">       90.23</td>
    <td align="right">     1082.63</td>
    <td align="right">     5531.44</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">     1196.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">01-JUL-18:05</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.77</td>
    <td align="right">      631.63</td>
    <td align="right">     1734.73</td>
    <td align="right">     7316.18</td>
    <td align="right">        0.00</td>
    <td align="right">       68.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -557.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">26-JUN-19:23</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      408.45</td>
    <td align="right">      699.99</td>
    <td align="right">     1650.38</td>
    <td align="right">      184.61</td>
    <td align="right">        0.00</td>
    <td align="right">       89.31</td>
    <td align="right">     4106.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">01-JUL-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.41</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">     7380.39</td>
    <td align="right">        0.00</td>
    <td align="right">       29.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1362.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">01-JUL-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.18</td>
    <td align="right">      300.78</td>
    <td align="right">     1218.74</td>
    <td align="right">     8346.95</td>
    <td align="right">        0.00</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2818.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">16-AUG-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.62</td>
    <td align="right">       90.23</td>
    <td align="right">     1082.63</td>
    <td align="right">     5528.95</td>
    <td align="right">        0.00</td>
    <td align="right">      264.24</td>
    <td align="right">     1172.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">16-AUG-16:13</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.35</td>
    <td align="right">      336.87</td>
    <td align="right">     1343.44</td>
    <td align="right">     8894.22</td>
    <td align="right">        0.00</td>
    <td align="right">      319.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -574.6</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">26-JUN-17:37</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.34</td>
    <td align="right">      469.21</td>
    <td align="right">     1655.83</td>
    <td align="right">     1269.72</td>
    <td align="right">        0.00</td>
    <td align="right">      340.99</td>
    <td align="right">     3264.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">16-AUG-16:47</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.88</td>
    <td align="right">      336.87</td>
    <td align="right">     1343.44</td>
    <td align="right">      708.08</td>
    <td align="right">        0.00</td>
    <td align="right">      281.76</td>
    <td align="right">     4594.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">01-JUL-18:05</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.77</td>
    <td align="right">      631.63</td>
    <td align="right">     1734.73</td>
    <td align="right">     7298.75</td>
    <td align="right">        0.00</td>
    <td align="right">      156.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -174.7</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4666.59</td>
    <td align="right">     8445.78</td>
    <td align="right">    29804.87</td>
    <td align="right">    57873.92</td>
    <td align="right">        0.00</td>
    <td align="right">     5216.06</td>
    <td align="right">    49180.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -31218.4</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">23-DEC-08:21</td>
    <td align="right">     -4897.4</td>
    <td align="right">        0.00</td>
    <td align="right">    13696.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.03</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">     1327.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1929.3</td>
    <td align="right">     -9712.2</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">20-DEC-11:40</td>
    <td align="right">     -2756.5</td>
    <td align="right">        0.00</td>
    <td align="right">     8447.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.38</td>
    <td align="right">       90.23</td>
    <td align="right">     1082.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -503.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1697.1</td>
    <td align="right">     -4797.4</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">24-DEC-07:33</td>
    <td align="right">     -2796.4</td>
    <td align="right">        0.00</td>
    <td align="right">    10679.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.25</td>
    <td align="right">      300.78</td>
    <td align="right">     1218.74</td>
    <td align="right">     1147.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2024.2</td>
    <td align="right">     -8993.2</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">23-DEC-08:31</td>
    <td align="right">     -2459.2</td>
    <td align="right">        0.00</td>
    <td align="right">    14195.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.03</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1786.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1758.9</td>
    <td align="right">     -9706.3</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">23-DEC-08:31</td>
    <td align="right">     -2364.5</td>
    <td align="right">        0.00</td>
    <td align="right">     9118.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.30</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -702.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1472.1</td>
    <td align="right">     -6108.1</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">20-DEC-11:35</td>
    <td align="right">     -2803.5</td>
    <td align="right">        0.00</td>
    <td align="right">    11803.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.39</td>
    <td align="right">       90.23</td>
    <td align="right">     1082.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1578.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -1981.0</td>
    <td align="right">     -6740.5</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">23-DEC-08:12</td>
    <td align="right">     -2774.8</td>
    <td align="right">        0.00</td>
    <td align="right">    11844.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.15</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">      569.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -925.2</td>
    <td align="right">    -10232.5</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">19-MAR-20:47</td>
    <td align="right">     -2840.7</td>
    <td align="right">        0.00</td>
    <td align="right">     9028.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.00</td>
    <td align="right">      699.99</td>
    <td align="right">     1637.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -611.4</td>
    <td align="right">        0.00</td>
    <td align="right">      -240.4</td>
    <td align="right">     -8146.1</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">29-NOV-16:17</td>
    <td align="right">     -5044.3</td>
    <td align="right">        0.00</td>
    <td align="right">    12254.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.29</td>
    <td align="right">      336.87</td>
    <td align="right">     1343.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1816.3</td>
    <td align="right">        0.00</td>
    <td align="right">      -557.4</td>
    <td align="right">     -6672.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">23-DEC-08:12</td>
    <td align="right">     -2777.9</td>
    <td align="right">        0.00</td>
    <td align="right">    11760.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.30</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2268.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -925.5</td>
    <td align="right">     -7309.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">15-NOV-01:35</td>
    <td align="right">     -2773.3</td>
    <td align="right">        0.00</td>
    <td align="right">     8953.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.58</td>
    <td align="right">       48.12</td>
    <td align="right">      890.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -687.4</td>
    <td align="right">        0.00</td>
    <td align="right">      -266.6</td>
    <td align="right">     -6708.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">24-DEC-07:45</td>
    <td align="right">     -2742.5</td>
    <td align="right">        0.00</td>
    <td align="right">    10737.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.76</td>
    <td align="right">      300.78</td>
    <td align="right">     1218.74</td>
    <td align="right">      940.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -835.0</td>
    <td align="right">    -10090.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">20-DEC-11:35</td>
    <td align="right">     -2804.9</td>
    <td align="right">        0.00</td>
    <td align="right">    12745.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.36</td>
    <td align="right">       90.23</td>
    <td align="right">     1082.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1620.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1984.6</td>
    <td align="right">     -7635.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">23-DEC-08:12</td>
    <td align="right">     -2774.4</td>
    <td align="right">        0.00</td>
    <td align="right">    13116.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.01</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">     5525.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2118.6</td>
    <td align="right">    -15265.5</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">23-DEC-08:21</td>
    <td align="right">     -2629.6</td>
    <td align="right">        0.00</td>
    <td align="right">    14306.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.03</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">     1282.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1947.1</td>
    <td align="right">    -12526.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">23-DEC-08:41</td>
    <td align="right">     -2288.8</td>
    <td align="right">        0.00</td>
    <td align="right">    10923.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.03</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -642.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1394.4</td>
    <td align="right">     -8112.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">23-DEC-08:31</td>
    <td align="right">     -2437.4</td>
    <td align="right">        0.00</td>
    <td align="right">    10667.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.05</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">     2781.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1537.2</td>
    <td align="right">    -10989.6</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">23-DEC-08:21</td>
    <td align="right">     -2592.3</td>
    <td align="right">        0.00</td>
    <td align="right">    15024.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">      132.34</td>
    <td align="right">     1167.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2001.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1919.7</td>
    <td align="right">    -10026.0</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-DEC-08:21</td>
    <td align="right">    -70210.7</td>
    <td align="right">        0.00</td>
    <td align="right">   194085.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3924.98</td>
    <td align="right">     2382.14</td>
    <td align="right">    21015.46</td>
    <td align="right">    41437.45</td>
    <td align="right">        0.00</td>
    <td align="right">    52314.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8381.4</td>
    <td align="right">        0.00</td>
    <td align="right">    -26676.9</td>
    <td align="right">   -209891.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">    480.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">    200.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">    355.9141</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">    465.3829</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">    199.3875</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">    343.9087</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">    486.4473</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">    214.5242</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">    364.4498</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">    471.9249</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">    211.7071</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">    349.9211</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">    505.9632</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">    239.8806</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">    364.1978</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">    503.9390</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">    246.7955</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">    350.5571</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANNUAL ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">    39005.22</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">     7794.39</td>
    <td align="right">0.00</td>
    <td align="right">     7794.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     1798.16</td>
    <td align="right">0.00</td>
    <td align="right">     1798.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7802.71</td>
    <td align="right">0.00</td>
    <td align="right">     7802.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    39005.22</td>
    <td align="right">    21609.96</td>
    <td align="right">    17395.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      259.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      293.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">    46341.61</td>
    <td align="right">    49861.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    10200.97</td>
    <td align="right">    11396.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    11336.81</td>
    <td align="right">     3692.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior-Lights</td>
    <td align="right">     5508.71</td>
    <td align="right">     1257.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- dishwasher</td>
    <td align="right">     2758.31</td>
    <td align="right">      880.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- refrigerator</td>
    <td align="right">    12036.11</td>
    <td align="right">     1639.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- clotheswasher</td>
    <td align="right">     1408.53</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_dryer</td>
    <td align="right">    12502.11</td>
    <td align="right">     3196.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_range</td>
    <td align="right">     9058.39</td>
    <td align="right">     3721.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- television</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_mels</td>
    <td align="right">    46926.68</td>
    <td align="right">     7929.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- IECC_adj</td>
    <td align="right">     3113.66</td>
    <td align="right">      526.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     7564.17</td>
    <td align="right">     2591.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation</td>
    <td align="right">     2534.14</td>
    <td align="right">      289.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">     1308.75</td>
    <td align="right">      149.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Other</td>
    <td align="right">    16494.48</td>
    <td align="right">     8629.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   299798.81</td>
    <td align="right">   645643.92</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   299798.81</td>
    <td align="right">   645643.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        4.85</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        9.42</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       46.43</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.91</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPANCY</td>
    <td align="right">       6031.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTING</td>
    <td align="right">       2852.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       3070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE_OS</td>
    <td align="right">       2910.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INTERIORLIGHTINGHE_VS</td>
    <td align="right">       2149.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">REFRIGERATOR</td>
    <td align="right">       7343.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MISCPLUGLOAD</td>
    <td align="right">       5918.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOKINGRANGE</td>
    <td align="right">       2434.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DHW_SCH</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DISHWASHER</td>
    <td align="right">       2799.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CLOTHESWASHER</td>
    <td align="right">       3297.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CLOTHESDRYER</td>
    <td align="right">       3911.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SINKS</td>
    <td align="right">       4179.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERS</td>
    <td align="right">       2640.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHS</td>
    <td align="right">       2586.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DHWDIST</td>
    <td align="right">       4662.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHADING_2012IECC</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SINKSENSSCHEDULE</td>
    <td align="right">       6025.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SINKLATSCHEDULE</td>
    <td align="right">       2735.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERSENSSCHEDULE</td>
    <td align="right">       4492.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHOWERLATSCHEDULE</td>
    <td align="right">       4268.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHSENSSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHLATSCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HEATING_SCH</td>
    <td align="right">THERMOSTAT_LIVING DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">COOLING_SCH</td>
    <td align="right">THERMOSTAT_LIVING DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     8567.67</td>
    <td align="right">      192.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7611.33</td>
    <td align="right">      679.83</td>
    <td align="right">      440.50</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7611.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      679.83</td>
    <td align="right">      440.50</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8696.14</td>
    <td align="right">       41.53</td>
    <td align="right">       20.98</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   182619.00</td>
    <td align="right">      872.17</td>
    <td align="right">      440.50</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7821.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   164250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8759.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     8759.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7849.00</td>
    <td align="right">      851.50</td>
    <td align="right">       53.17</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7849.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      851.50</td>
    <td align="right">       53.17</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8716.43</td>
    <td align="right">       40.74</td>
    <td align="right">        2.53</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   183045.00</td>
    <td align="right">      855.50</td>
    <td align="right">       53.17</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9123.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     9121.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     9123.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     9125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNHEATEDBSMT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     9125.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7821.05</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   164242.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (F)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (F)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (F)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (F)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      80.917</td>
    <td align="right">       3.544</td>
    <td align="right">     431.781</td>
    <td align="right">      46.025</td>
    <td align="right">      49.569</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      80.861</td>
    <td align="right">       3.504</td>
    <td align="right">     415.917</td>
    <td align="right">      48.255</td>
    <td align="right">      51.759</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     132.500</td>
    <td align="right">       7.157</td>
    <td align="right">     411.850</td>
    <td align="right">      38.147</td>
    <td align="right">      45.305</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      98.083</td>
    <td align="right">       4.528</td>
    <td align="right">     404.522</td>
    <td align="right">      32.303</td>
    <td align="right">      36.832</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     252.331</td>
    <td align="right">      10.358</td>
    <td align="right">     121.017</td>
    <td align="right">       5.694</td>
    <td align="right">      16.051</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     546.152</td>
    <td align="right">      32.054</td>
    <td align="right">       1.875</td>
    <td align="right">       0.121</td>
    <td align="right">      32.175</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     591.453</td>
    <td align="right">      32.503</td>
    <td align="right">       1.222</td>
    <td align="right">       0.069</td>
    <td align="right">      32.572</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     563.997</td>
    <td align="right">      32.623</td>
    <td align="right">       1.325</td>
    <td align="right">       0.061</td>
    <td align="right">      32.684</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     435.306</td>
    <td align="right">      24.064</td>
    <td align="right">      36.875</td>
    <td align="right">       2.301</td>
    <td align="right">      26.365</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     189.806</td>
    <td align="right">      10.414</td>
    <td align="right">     327.275</td>
    <td align="right">      28.764</td>
    <td align="right">      39.178</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     114.658</td>
    <td align="right">       5.401</td>
    <td align="right">     385.611</td>
    <td align="right">      37.801</td>
    <td align="right">      43.202</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      68.592</td>
    <td align="right">       3.062</td>
    <td align="right">     516.211</td>
    <td align="right">      56.962</td>
    <td align="right">      60.024</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3154.655</td>
    <td align="right">     169.212</td>
    <td align="right">    3055.481</td>
    <td align="right">     296.503</td>
    <td align="right">     465.715</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      68.592</td>
    <td align="right">       3.062</td>
    <td align="right">       1.222</td>
    <td align="right">       0.061</td>
    <td align="right">      16.051</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     591.453</td>
    <td align="right">      32.623</td>
    <td align="right">     516.211</td>
    <td align="right">      56.962</td>
    <td align="right">      60.024</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      68.144</td>
    <td align="right">       1.748</td>
    <td align="right">     360.319</td>
    <td align="right">      23.349</td>
    <td align="right">      25.097</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      55.472</td>
    <td align="right">       1.272</td>
    <td align="right">     372.878</td>
    <td align="right">      25.250</td>
    <td align="right">      26.522</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     105.375</td>
    <td align="right">       3.016</td>
    <td align="right">     369.014</td>
    <td align="right">      22.041</td>
    <td align="right">      25.058</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      68.083</td>
    <td align="right">       1.347</td>
    <td align="right">     356.081</td>
    <td align="right">      20.047</td>
    <td align="right">      21.394</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     191.647</td>
    <td align="right">       4.269</td>
    <td align="right">      83.769</td>
    <td align="right">       3.770</td>
    <td align="right">       8.038</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     541.889</td>
    <td align="right">      18.715</td>
    <td align="right">       0.944</td>
    <td align="right">       0.049</td>
    <td align="right">      18.765</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     597.664</td>
    <td align="right">      21.302</td>
    <td align="right">       0.989</td>
    <td align="right">       0.044</td>
    <td align="right">      21.346</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     583.750</td>
    <td align="right">      21.157</td>
    <td align="right">       0.528</td>
    <td align="right">       0.029</td>
    <td align="right">      21.186</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     445.931</td>
    <td align="right">      15.659</td>
    <td align="right">      22.686</td>
    <td align="right">       1.178</td>
    <td align="right">      16.837</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     179.056</td>
    <td align="right">       5.582</td>
    <td align="right">     256.567</td>
    <td align="right">      15.459</td>
    <td align="right">      21.041</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     100.050</td>
    <td align="right">       2.879</td>
    <td align="right">     318.219</td>
    <td align="right">      20.046</td>
    <td align="right">      22.924</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      63.561</td>
    <td align="right">       1.846</td>
    <td align="right">     456.556</td>
    <td align="right">      28.912</td>
    <td align="right">      30.758</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3000.622</td>
    <td align="right">      98.792</td>
    <td align="right">    2598.550</td>
    <td align="right">     160.174</td>
    <td align="right">     258.966</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      55.472</td>
    <td align="right">       1.272</td>
    <td align="right">       0.528</td>
    <td align="right">       0.029</td>
    <td align="right">       8.038</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     597.664</td>
    <td align="right">      21.302</td>
    <td align="right">     456.556</td>
    <td align="right">      28.912</td>
    <td align="right">      30.758</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      79.453</td>
    <td align="right">       2.486</td>
    <td align="right">     418.875</td>
    <td align="right">      40.102</td>
    <td align="right">      42.588</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      81.542</td>
    <td align="right">       2.645</td>
    <td align="right">     397.386</td>
    <td align="right">      41.697</td>
    <td align="right">      44.342</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     132.817</td>
    <td align="right">       5.907</td>
    <td align="right">     384.308</td>
    <td align="right">      32.868</td>
    <td align="right">      38.775</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     113.511</td>
    <td align="right">       4.078</td>
    <td align="right">     370.842</td>
    <td align="right">      28.888</td>
    <td align="right">      32.967</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     274.058</td>
    <td align="right">       9.833</td>
    <td align="right">      93.019</td>
    <td align="right">       4.391</td>
    <td align="right">      14.224</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     594.500</td>
    <td align="right">      32.945</td>
    <td align="right">       0.736</td>
    <td align="right">       0.034</td>
    <td align="right">      32.979</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     629.006</td>
    <td align="right">      35.009</td>
    <td align="right">       0.361</td>
    <td align="right">       0.022</td>
    <td align="right">      35.032</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     605.231</td>
    <td align="right">      34.557</td>
    <td align="right">       0.500</td>
    <td align="right">       0.031</td>
    <td align="right">      34.588</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     466.722</td>
    <td align="right">      24.295</td>
    <td align="right">      30.639</td>
    <td align="right">       1.791</td>
    <td align="right">      26.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     203.508</td>
    <td align="right">       8.958</td>
    <td align="right">     315.742</td>
    <td align="right">      25.456</td>
    <td align="right">      34.414</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     111.022</td>
    <td align="right">       4.145</td>
    <td align="right">     375.936</td>
    <td align="right">      33.776</td>
    <td align="right">      37.921</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      67.764</td>
    <td align="right">       2.264</td>
    <td align="right">     506.481</td>
    <td align="right">      48.596</td>
    <td align="right">      50.859</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3359.133</td>
    <td align="right">     167.123</td>
    <td align="right">    2894.825</td>
    <td align="right">     257.651</td>
    <td align="right">     424.774</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      67.764</td>
    <td align="right">       2.264</td>
    <td align="right">       0.361</td>
    <td align="right">       0.022</td>
    <td align="right">      14.224</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     629.006</td>
    <td align="right">      35.009</td>
    <td align="right">     506.481</td>
    <td align="right">      48.596</td>
    <td align="right">      50.859</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT1_BACKROW_BOTTOMFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       7.222</td>
    <td align="right">       0.125</td>
    <td align="right">     605.389</td>
    <td align="right">      60.113</td>
    <td align="right">      60.238</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9.278</td>
    <td align="right">       0.167</td>
    <td align="right">     548.117</td>
    <td align="right">      59.331</td>
    <td align="right">      59.498</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      67.083</td>
    <td align="right">       2.260</td>
    <td align="right">     485.983</td>
    <td align="right">      42.717</td>
    <td align="right">      44.977</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      63.778</td>
    <td align="right">       2.093</td>
    <td align="right">     449.464</td>
    <td align="right">      34.309</td>
    <td align="right">      36.402</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     221.403</td>
    <td align="right">       8.243</td>
    <td align="right">     128.242</td>
    <td align="right">       6.007</td>
    <td align="right">      14.249</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     543.432</td>
    <td align="right">      30.469</td>
    <td align="right">       1.708</td>
    <td align="right">       0.086</td>
    <td align="right">      30.555</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     593.991</td>
    <td align="right">      30.394</td>
    <td align="right">       1.308</td>
    <td align="right">       0.061</td>
    <td align="right">      30.455</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     534.764</td>
    <td align="right">      26.906</td>
    <td align="right">       1.653</td>
    <td align="right">       0.089</td>
    <td align="right">      26.996</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     384.842</td>
    <td align="right">      16.185</td>
    <td align="right">      52.053</td>
    <td align="right">       2.770</td>
    <td align="right">      18.955</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      87.144</td>
    <td align="right">       3.071</td>
    <td align="right">     408.408</td>
    <td align="right">      32.383</td>
    <td align="right">      35.454</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      24.122</td>
    <td align="right">       0.540</td>
    <td align="right">     540.292</td>
    <td align="right">      48.404</td>
    <td align="right">      48.944</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9.000</td>
    <td align="right">       0.162</td>
    <td align="right">     649.614</td>
    <td align="right">      67.548</td>
    <td align="right">      67.710</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2546.059</td>
    <td align="right">     120.615</td>
    <td align="right">    3872.231</td>
    <td align="right">     353.818</td>
    <td align="right">     474.433</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       7.222</td>
    <td align="right">       0.125</td>
    <td align="right">       1.308</td>
    <td align="right">       0.061</td>
    <td align="right">      14.249</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     593.991</td>
    <td align="right">      30.469</td>
    <td align="right">     649.614</td>
    <td align="right">      67.548</td>
    <td align="right">      67.710</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT2_BACKROW_BOTTOMFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     630.167</td>
    <td align="right">      37.078</td>
    <td align="right">      37.078</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     586.778</td>
    <td align="right">      36.423</td>
    <td align="right">      36.423</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      11.125</td>
    <td align="right">       0.090</td>
    <td align="right">     488.239</td>
    <td align="right">      27.514</td>
    <td align="right">      27.604</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      18.833</td>
    <td align="right">       0.138</td>
    <td align="right">     426.247</td>
    <td align="right">      22.746</td>
    <td align="right">      22.884</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     155.106</td>
    <td align="right">       2.789</td>
    <td align="right">      98.417</td>
    <td align="right">       4.272</td>
    <td align="right">       7.061</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     539.986</td>
    <td align="right">      17.392</td>
    <td align="right">       0.681</td>
    <td align="right">       0.036</td>
    <td align="right">      17.427</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     583.131</td>
    <td align="right">      19.416</td>
    <td align="right">       0.503</td>
    <td align="right">       0.022</td>
    <td align="right">      19.438</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     540.267</td>
    <td align="right">      16.013</td>
    <td align="right">       0.875</td>
    <td align="right">       0.044</td>
    <td align="right">      16.057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     364.328</td>
    <td align="right">       8.482</td>
    <td align="right">      35.406</td>
    <td align="right">       1.680</td>
    <td align="right">      10.162</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.250</td>
    <td align="right">       0.285</td>
    <td align="right">     377.639</td>
    <td align="right">      19.996</td>
    <td align="right">      20.280</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     548.402</td>
    <td align="right">      30.815</td>
    <td align="right">      30.815</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     659.669</td>
    <td align="right">      38.708</td>
    <td align="right">      38.708</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2237.025</td>
    <td align="right">      64.604</td>
    <td align="right">    3853.022</td>
    <td align="right">     219.333</td>
    <td align="right">     283.937</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.503</td>
    <td align="right">       0.022</td>
    <td align="right">       7.061</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     583.131</td>
    <td align="right">      19.416</td>
    <td align="right">     659.669</td>
    <td align="right">      38.708</td>
    <td align="right">      38.708</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT3_BACKROW_BOTTOMFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     635.247</td>
    <td align="right">      54.240</td>
    <td align="right">      54.240</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3.625</td>
    <td align="right">       0.034</td>
    <td align="right">     552.103</td>
    <td align="right">      52.474</td>
    <td align="right">      52.508</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      52.697</td>
    <td align="right">       1.012</td>
    <td align="right">     463.931</td>
    <td align="right">      37.169</td>
    <td align="right">      38.181</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      69.431</td>
    <td align="right">       1.558</td>
    <td align="right">     409.019</td>
    <td align="right">      30.598</td>
    <td align="right">      32.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     247.031</td>
    <td align="right">       7.780</td>
    <td align="right">     101.756</td>
    <td align="right">       4.826</td>
    <td align="right">      12.606</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     593.542</td>
    <td align="right">      31.390</td>
    <td align="right">       0.972</td>
    <td align="right">       0.059</td>
    <td align="right">      31.449</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     627.567</td>
    <td align="right">      32.865</td>
    <td align="right">       0.361</td>
    <td align="right">       0.022</td>
    <td align="right">      32.886</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     594.458</td>
    <td align="right">      28.926</td>
    <td align="right">       0.556</td>
    <td align="right">       0.029</td>
    <td align="right">      28.956</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     426.069</td>
    <td align="right">      16.164</td>
    <td align="right">      38.056</td>
    <td align="right">       2.092</td>
    <td align="right">      18.256</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      68.739</td>
    <td align="right">       1.318</td>
    <td align="right">     380.642</td>
    <td align="right">      28.565</td>
    <td align="right">      29.882</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.486</td>
    <td align="right">       0.114</td>
    <td align="right">     560.511</td>
    <td align="right">      44.720</td>
    <td align="right">      44.833</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     658.856</td>
    <td align="right">      58.460</td>
    <td align="right">      58.460</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2698.644</td>
    <td align="right">     121.160</td>
    <td align="right">    3802.008</td>
    <td align="right">     313.253</td>
    <td align="right">     434.414</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.361</td>
    <td align="right">       0.022</td>
    <td align="right">      12.606</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     627.567</td>
    <td align="right">      32.865</td>
    <td align="right">     658.856</td>
    <td align="right">      58.460</td>
    <td align="right">      58.460</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     100.103</td>
    <td align="right">       3.739</td>
    <td align="right">     383.206</td>
    <td align="right">      39.275</td>
    <td align="right">      43.014</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      86.764</td>
    <td align="right">       3.865</td>
    <td align="right">     373.181</td>
    <td align="right">      41.117</td>
    <td align="right">      44.981</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     149.653</td>
    <td align="right">       7.774</td>
    <td align="right">     353.383</td>
    <td align="right">      31.700</td>
    <td align="right">      39.474</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     127.358</td>
    <td align="right">       5.123</td>
    <td align="right">     344.089</td>
    <td align="right">      26.208</td>
    <td align="right">      31.331</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.269</td>
    <td align="right">      12.006</td>
    <td align="right">      75.325</td>
    <td align="right">       3.786</td>
    <td align="right">      15.791</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     604.850</td>
    <td align="right">      35.613</td>
    <td align="right">       0.806</td>
    <td align="right">       0.041</td>
    <td align="right">      35.654</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     647.014</td>
    <td align="right">      36.393</td>
    <td align="right">       0.408</td>
    <td align="right">       0.017</td>
    <td align="right">      36.410</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     632.892</td>
    <td align="right">      36.388</td>
    <td align="right">       0.528</td>
    <td align="right">       0.026</td>
    <td align="right">      36.414</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     488.014</td>
    <td align="right">      26.774</td>
    <td align="right">      23.600</td>
    <td align="right">       1.555</td>
    <td align="right">      28.329</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     210.153</td>
    <td align="right">      11.339</td>
    <td align="right">     273.881</td>
    <td align="right">      23.739</td>
    <td align="right">      35.078</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     126.278</td>
    <td align="right">       5.674</td>
    <td align="right">     333.112</td>
    <td align="right">      31.370</td>
    <td align="right">      37.044</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      74.389</td>
    <td align="right">       3.180</td>
    <td align="right">     459.433</td>
    <td align="right">      50.309</td>
    <td align="right">      53.490</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3533.736</td>
    <td align="right">     187.866</td>
    <td align="right">    2620.951</td>
    <td align="right">     249.143</td>
    <td align="right">     437.009</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      74.389</td>
    <td align="right">       3.180</td>
    <td align="right">       0.408</td>
    <td align="right">       0.017</td>
    <td align="right">      15.791</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     647.014</td>
    <td align="right">      36.393</td>
    <td align="right">     459.433</td>
    <td align="right">      50.309</td>
    <td align="right">      53.490</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      82.847</td>
    <td align="right">       2.069</td>
    <td align="right">     285.011</td>
    <td align="right">      19.503</td>
    <td align="right">      21.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      72.778</td>
    <td align="right">       1.701</td>
    <td align="right">     296.381</td>
    <td align="right">      21.456</td>
    <td align="right">      23.157</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     128.764</td>
    <td align="right">       3.671</td>
    <td align="right">     280.528</td>
    <td align="right">      17.819</td>
    <td align="right">      21.490</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      88.028</td>
    <td align="right">       1.799</td>
    <td align="right">     263.136</td>
    <td align="right">      15.711</td>
    <td align="right">      17.510</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     241.400</td>
    <td align="right">       5.709</td>
    <td align="right">      42.983</td>
    <td align="right">       2.253</td>
    <td align="right">       7.962</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     597.358</td>
    <td align="right">      22.375</td>
    <td align="right">       0.306</td>
    <td align="right">       0.015</td>
    <td align="right">      22.389</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     632.440</td>
    <td align="right">      25.066</td>
    <td align="right">       0.056</td>
    <td align="right">       0.003</td>
    <td align="right">      25.069</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     635.736</td>
    <td align="right">      25.124</td>
    <td align="right">       0.111</td>
    <td align="right">       0.005</td>
    <td align="right">      25.129</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     510.517</td>
    <td align="right">      18.639</td>
    <td align="right">      13.100</td>
    <td align="right">       0.743</td>
    <td align="right">      19.382</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     203.236</td>
    <td align="right">       6.710</td>
    <td align="right">     190.531</td>
    <td align="right">      12.590</td>
    <td align="right">      19.300</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     115.553</td>
    <td align="right">       3.380</td>
    <td align="right">     234.833</td>
    <td align="right">      16.009</td>
    <td align="right">      19.389</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      72.769</td>
    <td align="right">       2.055</td>
    <td align="right">     353.778</td>
    <td align="right">      24.601</td>
    <td align="right">      26.657</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3381.427</td>
    <td align="right">     118.298</td>
    <td align="right">    1960.753</td>
    <td align="right">     130.709</td>
    <td align="right">     249.007</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      72.769</td>
    <td align="right">       1.701</td>
    <td align="right">       0.056</td>
    <td align="right">       0.003</td>
    <td align="right">       7.962</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     635.736</td>
    <td align="right">      25.124</td>
    <td align="right">     353.778</td>
    <td align="right">      24.601</td>
    <td align="right">      26.657</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      86.075</td>
    <td align="right">       2.725</td>
    <td align="right">     366.474</td>
    <td align="right">      34.486</td>
    <td align="right">      37.212</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      96.028</td>
    <td align="right">       3.121</td>
    <td align="right">     355.278</td>
    <td align="right">      36.473</td>
    <td align="right">      39.594</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     148.022</td>
    <td align="right">       6.602</td>
    <td align="right">     333.292</td>
    <td align="right">      28.067</td>
    <td align="right">      34.669</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     134.153</td>
    <td align="right">       4.850</td>
    <td align="right">     317.036</td>
    <td align="right">      23.665</td>
    <td align="right">      28.515</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     321.806</td>
    <td align="right">      11.857</td>
    <td align="right">      56.097</td>
    <td align="right">       2.809</td>
    <td align="right">      14.666</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     646.042</td>
    <td align="right">      36.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.693</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     679.692</td>
    <td align="right">      38.941</td>
    <td align="right">       0.056</td>
    <td align="right">       0.003</td>
    <td align="right">      38.944</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     663.375</td>
    <td align="right">      38.558</td>
    <td align="right">       0.056</td>
    <td align="right">       0.002</td>
    <td align="right">      38.560</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     519.981</td>
    <td align="right">      27.267</td>
    <td align="right">      18.944</td>
    <td align="right">       1.207</td>
    <td align="right">      28.475</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     225.386</td>
    <td align="right">      10.028</td>
    <td align="right">     260.758</td>
    <td align="right">      21.577</td>
    <td align="right">      31.605</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     123.014</td>
    <td align="right">       4.580</td>
    <td align="right">     324.908</td>
    <td align="right">      28.656</td>
    <td align="right">      33.236</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      75.756</td>
    <td align="right">       2.475</td>
    <td align="right">     452.897</td>
    <td align="right">      43.139</td>
    <td align="right">      45.614</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3719.328</td>
    <td align="right">     187.698</td>
    <td align="right">    2485.796</td>
    <td align="right">     220.086</td>
    <td align="right">     407.784</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      75.756</td>
    <td align="right">       2.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.666</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     679.692</td>
    <td align="right">      38.941</td>
    <td align="right">     452.897</td>
    <td align="right">      43.139</td>
    <td align="right">      45.614</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT1_BACKROW_MIDDLEFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       7.978</td>
    <td align="right">       0.096</td>
    <td align="right">     560.219</td>
    <td align="right">      53.262</td>
    <td align="right">      53.358</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      11.222</td>
    <td align="right">       0.219</td>
    <td align="right">     506.922</td>
    <td align="right">      51.883</td>
    <td align="right">      52.103</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      71.111</td>
    <td align="right">       2.523</td>
    <td align="right">     427.981</td>
    <td align="right">      36.125</td>
    <td align="right">      38.649</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      79.083</td>
    <td align="right">       2.375</td>
    <td align="right">     381.628</td>
    <td align="right">      27.952</td>
    <td align="right">      30.327</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     264.897</td>
    <td align="right">       9.811</td>
    <td align="right">      84.665</td>
    <td align="right">       4.116</td>
    <td align="right">      13.927</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     605.628</td>
    <td align="right">      34.143</td>
    <td align="right">       0.542</td>
    <td align="right">       0.026</td>
    <td align="right">      34.170</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     644.925</td>
    <td align="right">      34.293</td>
    <td align="right">       0.167</td>
    <td align="right">       0.009</td>
    <td align="right">      34.302</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     613.389</td>
    <td align="right">      30.740</td>
    <td align="right">       0.653</td>
    <td align="right">       0.030</td>
    <td align="right">      30.770</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     431.639</td>
    <td align="right">      18.724</td>
    <td align="right">      32.711</td>
    <td align="right">       1.964</td>
    <td align="right">      20.688</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     105.722</td>
    <td align="right">       3.416</td>
    <td align="right">     349.169</td>
    <td align="right">      27.008</td>
    <td align="right">      30.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      25.597</td>
    <td align="right">       0.540</td>
    <td align="right">     487.652</td>
    <td align="right">      41.740</td>
    <td align="right">      42.280</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.597</td>
    <td align="right">       0.133</td>
    <td align="right">     613.322</td>
    <td align="right">      61.247</td>
    <td align="right">      61.379</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2868.789</td>
    <td align="right">     137.014</td>
    <td align="right">    3445.632</td>
    <td align="right">     305.364</td>
    <td align="right">     442.378</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       7.597</td>
    <td align="right">       0.096</td>
    <td align="right">       0.167</td>
    <td align="right">       0.009</td>
    <td align="right">      13.927</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     644.925</td>
    <td align="right">      34.293</td>
    <td align="right">     613.322</td>
    <td align="right">      61.247</td>
    <td align="right">      61.379</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT2_BACKROW_MIDDLEFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     541.028</td>
    <td align="right">      32.510</td>
    <td align="right">      32.510</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     516.836</td>
    <td align="right">      32.742</td>
    <td align="right">      32.742</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.306</td>
    <td align="right">       0.163</td>
    <td align="right">     392.364</td>
    <td align="right">      22.917</td>
    <td align="right">      23.079</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      31.333</td>
    <td align="right">       0.305</td>
    <td align="right">     317.408</td>
    <td align="right">      17.897</td>
    <td align="right">      18.202</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     200.569</td>
    <td align="right">       4.019</td>
    <td align="right">      49.619</td>
    <td align="right">       2.541</td>
    <td align="right">       6.561</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     588.956</td>
    <td align="right">      21.029</td>
    <td align="right">       0.194</td>
    <td align="right">       0.009</td>
    <td align="right">      21.038</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     623.915</td>
    <td align="right">      23.194</td>
    <td align="right">       0.056</td>
    <td align="right">       0.002</td>
    <td align="right">      23.196</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     603.767</td>
    <td align="right">      19.906</td>
    <td align="right">       0.194</td>
    <td align="right">       0.009</td>
    <td align="right">      19.915</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     432.147</td>
    <td align="right">      11.054</td>
    <td align="right">      23.208</td>
    <td align="right">       1.133</td>
    <td align="right">      12.187</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      39.625</td>
    <td align="right">       0.452</td>
    <td align="right">     273.439</td>
    <td align="right">      16.126</td>
    <td align="right">      16.578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1.167</td>
    <td align="right">       0.004</td>
    <td align="right">     461.459</td>
    <td align="right">      26.469</td>
    <td align="right">      26.472</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     582.575</td>
    <td align="right">      35.235</td>
    <td align="right">      35.235</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2542.785</td>
    <td align="right">      80.125</td>
    <td align="right">    3158.381</td>
    <td align="right">     187.589</td>
    <td align="right">     267.714</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.002</td>
    <td align="right">       6.561</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     623.915</td>
    <td align="right">      23.194</td>
    <td align="right">     582.575</td>
    <td align="right">      35.235</td>
    <td align="right">      35.235</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT3_BACKROW_MIDDLEFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1.667</td>
    <td align="right">       0.002</td>
    <td align="right">     591.083</td>
    <td align="right">      48.912</td>
    <td align="right">      48.915</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.333</td>
    <td align="right">       0.047</td>
    <td align="right">     499.836</td>
    <td align="right">      46.949</td>
    <td align="right">      46.995</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      65.964</td>
    <td align="right">       1.341</td>
    <td align="right">     401.042</td>
    <td align="right">      31.907</td>
    <td align="right">      33.248</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      82.361</td>
    <td align="right">       1.995</td>
    <td align="right">     351.131</td>
    <td align="right">      25.247</td>
    <td align="right">      27.242</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     290.356</td>
    <td align="right">       9.604</td>
    <td align="right">      59.761</td>
    <td align="right">       3.019</td>
    <td align="right">      12.624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     645.486</td>
    <td align="right">      35.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.144</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     677.511</td>
    <td align="right">      36.823</td>
    <td align="right">       0.056</td>
    <td align="right">       0.003</td>
    <td align="right">      36.826</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     649.897</td>
    <td align="right">      32.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.981</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     476.753</td>
    <td align="right">      19.021</td>
    <td align="right">      24.444</td>
    <td align="right">       1.421</td>
    <td align="right">      20.443</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      86.711</td>
    <td align="right">       1.692</td>
    <td align="right">     322.539</td>
    <td align="right">      24.384</td>
    <td align="right">      26.076</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.222</td>
    <td align="right">       0.162</td>
    <td align="right">     500.597</td>
    <td align="right">      39.222</td>
    <td align="right">      39.383</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     623.800</td>
    <td align="right">      53.566</td>
    <td align="right">      53.566</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3005.261</td>
    <td align="right">     138.813</td>
    <td align="right">    3374.289</td>
    <td align="right">     274.630</td>
    <td align="right">     413.443</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.624</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     677.511</td>
    <td align="right">      36.823</td>
    <td align="right">     623.800</td>
    <td align="right">      53.566</td>
    <td align="right">      53.566</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT1_FRONTROW_TOPFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      57.903</td>
    <td align="right">       2.246</td>
    <td align="right">     463.339</td>
    <td align="right">      51.766</td>
    <td align="right">      54.013</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      61.153</td>
    <td align="right">       2.203</td>
    <td align="right">     440.186</td>
    <td align="right">      54.121</td>
    <td align="right">      56.325</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     121.458</td>
    <td align="right">       6.121</td>
    <td align="right">     425.131</td>
    <td align="right">      41.801</td>
    <td align="right">      47.922</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      96.611</td>
    <td align="right">       3.873</td>
    <td align="right">     402.933</td>
    <td align="right">      34.782</td>
    <td align="right">      38.655</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     261.653</td>
    <td align="right">      10.919</td>
    <td align="right">     110.600</td>
    <td align="right">       5.539</td>
    <td align="right">      16.458</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     597.256</td>
    <td align="right">      36.996</td>
    <td align="right">       1.083</td>
    <td align="right">       0.056</td>
    <td align="right">      37.052</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     634.397</td>
    <td align="right">      37.938</td>
    <td align="right">       0.486</td>
    <td align="right">       0.024</td>
    <td align="right">      37.962</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     623.853</td>
    <td align="right">      37.254</td>
    <td align="right">       0.875</td>
    <td align="right">       0.049</td>
    <td align="right">      37.302</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     467.642</td>
    <td align="right">      26.053</td>
    <td align="right">      33.736</td>
    <td align="right">       2.218</td>
    <td align="right">      28.271</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     175.417</td>
    <td align="right">       9.254</td>
    <td align="right">     324.544</td>
    <td align="right">      30.939</td>
    <td align="right">      40.193</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      89.603</td>
    <td align="right">       3.969</td>
    <td align="right">     404.903</td>
    <td align="right">      42.070</td>
    <td align="right">      46.039</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      52.903</td>
    <td align="right">       2.073</td>
    <td align="right">     543.867</td>
    <td align="right">      63.487</td>
    <td align="right">      65.559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3239.847</td>
    <td align="right">     178.898</td>
    <td align="right">    3151.683</td>
    <td align="right">     326.852</td>
    <td align="right">     505.751</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      52.903</td>
    <td align="right">       2.073</td>
    <td align="right">       0.486</td>
    <td align="right">       0.024</td>
    <td align="right">      16.458</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     634.397</td>
    <td align="right">      37.938</td>
    <td align="right">     543.867</td>
    <td align="right">      63.487</td>
    <td align="right">      65.559</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT2_FRONTROW_TOPFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      41.333</td>
    <td align="right">       1.049</td>
    <td align="right">     415.133</td>
    <td align="right">      29.958</td>
    <td align="right">      31.007</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      31.639</td>
    <td align="right">       0.704</td>
    <td align="right">     411.964</td>
    <td align="right">      31.831</td>
    <td align="right">      32.535</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      96.944</td>
    <td align="right">       2.652</td>
    <td align="right">     392.875</td>
    <td align="right">      26.629</td>
    <td align="right">      29.281</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      61.222</td>
    <td align="right">       1.214</td>
    <td align="right">     367.231</td>
    <td align="right">      23.435</td>
    <td align="right">      24.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     205.472</td>
    <td align="right">       5.073</td>
    <td align="right">      81.808</td>
    <td align="right">       3.820</td>
    <td align="right">       8.892</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     595.025</td>
    <td align="right">      23.900</td>
    <td align="right">       0.528</td>
    <td align="right">       0.028</td>
    <td align="right">      23.928</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     636.231</td>
    <td align="right">      26.806</td>
    <td align="right">       0.164</td>
    <td align="right">       0.007</td>
    <td align="right">      26.813</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     637.736</td>
    <td align="right">      26.157</td>
    <td align="right">       0.222</td>
    <td align="right">       0.011</td>
    <td align="right">      26.168</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     483.917</td>
    <td align="right">      18.263</td>
    <td align="right">      22.483</td>
    <td align="right">       1.264</td>
    <td align="right">      19.527</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     164.556</td>
    <td align="right">       4.895</td>
    <td align="right">     264.422</td>
    <td align="right">      18.077</td>
    <td align="right">      22.972</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      76.778</td>
    <td align="right">       1.976</td>
    <td align="right">     349.856</td>
    <td align="right">      24.995</td>
    <td align="right">      26.972</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      44.278</td>
    <td align="right">       1.089</td>
    <td align="right">     498.183</td>
    <td align="right">      36.128</td>
    <td align="right">      37.217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3075.131</td>
    <td align="right">     113.778</td>
    <td align="right">    2804.869</td>
    <td align="right">     196.184</td>
    <td align="right">     309.962</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      31.639</td>
    <td align="right">       0.704</td>
    <td align="right">       0.164</td>
    <td align="right">       0.007</td>
    <td align="right">       8.892</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     637.736</td>
    <td align="right">      26.806</td>
    <td align="right">     498.183</td>
    <td align="right">      36.128</td>
    <td align="right">      37.217</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT3_FRONTROW_TOPFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      46.006</td>
    <td align="right">       1.477</td>
    <td align="right">     454.383</td>
    <td align="right">      44.806</td>
    <td align="right">      46.283</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      54.125</td>
    <td align="right">       1.533</td>
    <td align="right">     426.344</td>
    <td align="right">      46.102</td>
    <td align="right">      47.635</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     128.875</td>
    <td align="right">       5.055</td>
    <td align="right">     397.111</td>
    <td align="right">      35.868</td>
    <td align="right">      40.923</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     104.022</td>
    <td align="right">       3.474</td>
    <td align="right">     374.833</td>
    <td align="right">      31.064</td>
    <td align="right">      34.538</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     280.517</td>
    <td align="right">      10.337</td>
    <td align="right">      85.003</td>
    <td align="right">       4.262</td>
    <td align="right">      14.599</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     644.194</td>
    <td align="right">      37.777</td>
    <td align="right">       0.472</td>
    <td align="right">       0.030</td>
    <td align="right">      37.807</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     672.319</td>
    <td align="right">      40.170</td>
    <td align="right">       0.222</td>
    <td align="right">       0.012</td>
    <td align="right">      40.182</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     663.389</td>
    <td align="right">      38.957</td>
    <td align="right">       0.167</td>
    <td align="right">       0.009</td>
    <td align="right">      38.966</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     500.772</td>
    <td align="right">      26.304</td>
    <td align="right">      27.736</td>
    <td align="right">       1.730</td>
    <td align="right">      28.034</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     191.625</td>
    <td align="right">       7.684</td>
    <td align="right">     310.722</td>
    <td align="right">      26.758</td>
    <td align="right">      34.441</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      85.593</td>
    <td align="right">       2.959</td>
    <td align="right">     400.031</td>
    <td align="right">      37.595</td>
    <td align="right">      40.554</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      44.708</td>
    <td align="right">       1.331</td>
    <td align="right">     534.106</td>
    <td align="right">      53.233</td>
    <td align="right">      54.564</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3416.146</td>
    <td align="right">     177.059</td>
    <td align="right">    3011.131</td>
    <td align="right">     281.468</td>
    <td align="right">     458.526</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      44.708</td>
    <td align="right">       1.331</td>
    <td align="right">       0.167</td>
    <td align="right">       0.009</td>
    <td align="right">      14.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     672.319</td>
    <td align="right">      40.170</td>
    <td align="right">     534.106</td>
    <td align="right">      53.233</td>
    <td align="right">      54.564</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT1_BACKROW_TOPFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.028</td>
    <td align="right">       0.045</td>
    <td align="right">     626.153</td>
    <td align="right">      66.089</td>
    <td align="right">      66.134</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.917</td>
    <td align="right">       0.108</td>
    <td align="right">     557.678</td>
    <td align="right">      65.058</td>
    <td align="right">      65.166</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      68.722</td>
    <td align="right">       2.316</td>
    <td align="right">     490.156</td>
    <td align="right">      46.103</td>
    <td align="right">      48.419</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      65.569</td>
    <td align="right">       2.088</td>
    <td align="right">     441.781</td>
    <td align="right">      36.621</td>
    <td align="right">      38.709</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     236.561</td>
    <td align="right">       9.380</td>
    <td align="right">     114.686</td>
    <td align="right">       5.739</td>
    <td align="right">      15.119</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     595.928</td>
    <td align="right">      36.144</td>
    <td align="right">       0.764</td>
    <td align="right">       0.043</td>
    <td align="right">      36.187</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     631.111</td>
    <td align="right">      36.569</td>
    <td align="right">       0.500</td>
    <td align="right">       0.027</td>
    <td align="right">      36.596</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     609.383</td>
    <td align="right">      33.141</td>
    <td align="right">       0.944</td>
    <td align="right">       0.053</td>
    <td align="right">      33.194</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     424.192</td>
    <td align="right">      19.781</td>
    <td align="right">      45.125</td>
    <td align="right">       2.669</td>
    <td align="right">      22.451</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      92.000</td>
    <td align="right">       3.129</td>
    <td align="right">     402.497</td>
    <td align="right">      34.593</td>
    <td align="right">      37.721</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      20.403</td>
    <td align="right">       0.420</td>
    <td align="right">     546.944</td>
    <td align="right">      52.880</td>
    <td align="right">      53.301</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4.708</td>
    <td align="right">       0.070</td>
    <td align="right">     660.986</td>
    <td align="right">      73.959</td>
    <td align="right">      74.029</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2759.522</td>
    <td align="right">     143.191</td>
    <td align="right">    3888.214</td>
    <td align="right">     383.834</td>
    <td align="right">     527.025</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.028</td>
    <td align="right">       0.045</td>
    <td align="right">       0.500</td>
    <td align="right">       0.027</td>
    <td align="right">      15.119</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     631.111</td>
    <td align="right">      36.569</td>
    <td align="right">     660.986</td>
    <td align="right">      73.959</td>
    <td align="right">      74.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT2_BACKROW_TOPFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     648.333</td>
    <td align="right">      44.426</td>
    <td align="right">      44.426</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     592.833</td>
    <td align="right">      43.263</td>
    <td align="right">      43.263</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      20.972</td>
    <td align="right">       0.206</td>
    <td align="right">     495.514</td>
    <td align="right">      32.010</td>
    <td align="right">      32.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      26.444</td>
    <td align="right">       0.304</td>
    <td align="right">     427.783</td>
    <td align="right">      26.037</td>
    <td align="right">      26.340</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     182.122</td>
    <td align="right">       4.011</td>
    <td align="right">      94.117</td>
    <td align="right">       4.250</td>
    <td align="right">       8.261</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     591.200</td>
    <td align="right">      23.233</td>
    <td align="right">       0.375</td>
    <td align="right">       0.020</td>
    <td align="right">      23.253</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     627.761</td>
    <td align="right">      25.619</td>
    <td align="right">       0.108</td>
    <td align="right">       0.005</td>
    <td align="right">      25.624</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.425</td>
    <td align="right">      22.351</td>
    <td align="right">       0.417</td>
    <td align="right">       0.018</td>
    <td align="right">      22.369</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     423.847</td>
    <td align="right">      12.273</td>
    <td align="right">      31.397</td>
    <td align="right">       1.641</td>
    <td align="right">      13.914</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      34.181</td>
    <td align="right">       0.495</td>
    <td align="right">     377.094</td>
    <td align="right">      22.705</td>
    <td align="right">      23.200</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.361</td>
    <td align="right">       0.001</td>
    <td align="right">     566.278</td>
    <td align="right">      36.523</td>
    <td align="right">      36.524</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     676.528</td>
    <td align="right">      46.665</td>
    <td align="right">      46.665</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2519.314</td>
    <td align="right">      88.493</td>
    <td align="right">    3910.778</td>
    <td align="right">     257.563</td>
    <td align="right">     346.056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.108</td>
    <td align="right">       0.005</td>
    <td align="right">       8.261</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     627.761</td>
    <td align="right">      25.619</td>
    <td align="right">     676.528</td>
    <td align="right">      46.665</td>
    <td align="right">      46.665</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANSPLIT::CENTRALSYSTEM_UNIT3_BACKROW_TOPFLOOR></a>
<p>Report:<b> FANSPLIT</b></p>
<p>For:<b> CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FANSPLIT_CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh]</td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     652.047</td>
    <td align="right">      58.325</td>
    <td align="right">      58.325</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.528</td>
    <td align="right">       0.013</td>
    <td align="right">     572.581</td>
    <td align="right">      55.839</td>
    <td align="right">      55.852</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      51.272</td>
    <td align="right">       1.036</td>
    <td align="right">     470.578</td>
    <td align="right">      39.587</td>
    <td align="right">      40.622</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      65.233</td>
    <td align="right">       1.580</td>
    <td align="right">     405.228</td>
    <td align="right">      32.317</td>
    <td align="right">      33.896</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     262.831</td>
    <td align="right">       8.833</td>
    <td align="right">      90.236</td>
    <td align="right">       4.517</td>
    <td align="right">      13.350</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     649.319</td>
    <td align="right">      36.840</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.840</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     671.597</td>
    <td align="right">      38.754</td>
    <td align="right">       0.222</td>
    <td align="right">       0.011</td>
    <td align="right">      38.765</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     653.967</td>
    <td align="right">      34.941</td>
    <td align="right">       0.306</td>
    <td align="right">       0.020</td>
    <td align="right">      34.961</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     472.236</td>
    <td align="right">      19.771</td>
    <td align="right">      34.153</td>
    <td align="right">       2.026</td>
    <td align="right">      21.797</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      72.769</td>
    <td align="right">       1.448</td>
    <td align="right">     371.547</td>
    <td align="right">      29.625</td>
    <td align="right">      31.072</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.278</td>
    <td align="right">       0.065</td>
    <td align="right">     575.306</td>
    <td align="right">      47.919</td>
    <td align="right">      47.983</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     676.517</td>
    <td align="right">      62.148</td>
    <td align="right">      62.148</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2913.031</td>
    <td align="right">     143.280</td>
    <td align="right">    3848.719</td>
    <td align="right">     332.332</td>
    <td align="right">     475.612</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.350</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     671.597</td>
    <td align="right">      38.754</td>
    <td align="right">     676.517</td>
    <td align="right">      62.148</td>
    <td align="right">      62.148</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COILLOADS::MAINDXHEATINGCOIL_UNIT1_FRONTROW_BOTTOMFLOOR></a>
<p>Report:<b> COILLOADS</b></p>
<p>For:<b> MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COILLOADS_MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING RATE [Btu/h]</td>
    <td align="right">HEATING COIL AIR HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2111.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2464.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1982.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1875.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      436.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1477.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1920.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2072.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1202.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2464.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COILLOADS::MAINDXHEATINGCOIL_UNIT2_FRONTROW_BOTTOMFLOOR></a>
<p>Report:<b> COILLOADS</b></p>
<p>For:<b> MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COILLOADS_MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING RATE [Btu/h]</td>
    <td align="right">HEATING COIL AIR HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1144.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1359.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1225.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      316.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      841.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1062.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1204.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      703.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1359.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COILLOADS::MAINDXHEATINGCOIL_UNIT3_FRONTROW_BOTTOMFLOOR></a>
<p>Report:<b> COILLOADS</b></p>
<p>For:<b> MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COILLOADS_MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING RATE [Btu/h]</td>
    <td align="right">HEATING COIL AIR HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1899.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2170.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1733.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1686.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      321.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      118.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1332.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1747.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1913.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1070.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2170.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COILLOADS::MAINDXHEATINGCOIL_UNIT1_BACKROW_BOTTOMFLOOR></a>
<p>Report:<b> COILLOADS</b></p>
<p>For:<b> MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COILLOADS_MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING RATE [Btu/h]</td>
    <td align="right">HEATING COIL AIR HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2953.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3200.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2309.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2045.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      464.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      205.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1772.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2614.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2776.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1520.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3200.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COILLOADS::MAINDXHEATINGCOIL_UNIT2_BACKROW_BOTTOMFLOOR></a>
<p>Report:<b> COILLOADS</b></p>
<p>For:<b> MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</b></p>
<p>Timestamp: <b>2021-05-12
    10:41:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COILLOADS_MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING RATE [Btu/h]</td>
    <td align="right">HEATING COIL AIR HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2021.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2167.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1642.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1479.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
