Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,6,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Heating,Sensible,2566.04,136.81757,136.81757,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,7,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Cooling,Sensible,2278.10,392.30927,392.30927,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,8,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Heating,Sensible,2565.98,136.81291,136.81291,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,9,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Cooling,Sensible,954.08,159.28028,159.28028,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,10,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Heating,Sensible,1994.93,91.90465,91.90465,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,11,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Cooling,Sensible,1614.79,284.89403,284.89403,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,12,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Heating,Sensible,2565.27,136.75719,136.75719,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,13,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,2792.29,486.80079,486.80079,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,14,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Heating,Sensible,2307.92,116.52308,116.52308,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,15,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,1242.46,212.26692,212.26692,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,16,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Heating,Sensible,1681.92,67.29025,67.29025,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,17,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,2092.95,363.79233,363.79233,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,18,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Heating,Sensible,2308.64,116.57965,116.57965,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,19,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Cooling,Sensible,2703.42,472.35164,472.35164,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,20,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Heating,Sensible,2308.47,116.56566,116.56566,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,21,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Cooling,Sensible,1228.27,209.66692,209.66692,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,22,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Heating,Sensible,1681.75,67.27669,67.27669,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,23,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Cooling,Sensible,1981.09,349.02538,349.02538,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,24,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Heating,Sensible,2307.75,116.50931,116.50931,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,25,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Cooling,Sensible,2936.65,513.32621,513.32621,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,26,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Heating,Sensible,2976.29,169.08070,169.08070,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,27,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Cooling,Sensible,1412.66,243.55929,243.55929,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,28,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Heating,Sensible,2343.30,119.30168,119.30168,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,29,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Cooling,Sensible,2118.74,368.53809,368.53809,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,30,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Heating,Sensible,2976.81,169.12201,169.12201,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,31,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Cooling,Sensible,2916.07,511.41943,511.41943,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,32,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Heating,Sensible,2976.35,169.08557,169.08557,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,33,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Cooling,Sensible,1450.31,250.46607,250.46607,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,34,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Heating,Sensible,2342.84,119.26587,119.26587,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00
,35,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Cooling,Sensible,2010.18,354.36436,354.36436,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,36,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Heating,Sensible,2975.83,169.04489,169.04489,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,2,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,3,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,4,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,5,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,6,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],404.17368
,7,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,8,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,9,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,10,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,11,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,12,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],157.49977
,13,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,14,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,15,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,16,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,17,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,18,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],293.91945
,19,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,20,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,21,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,22,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,23,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,24,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],392.30927
,25,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,26,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,27,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,28,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,29,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,30,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],159.28028
,31,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,32,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,33,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,34,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,35,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,36,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],284.89403
,37,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,38,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,39,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,40,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,41,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,42,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],486.80079
,43,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,44,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,45,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,46,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,47,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,48,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],212.26692
,49,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,50,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,51,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,52,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,53,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,54,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],363.79233
,55,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,56,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,57,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,58,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,59,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,60,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],472.35164
,61,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,62,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,63,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,64,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,65,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,66,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],209.66692
,67,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,68,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,69,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,70,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,71,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,72,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],349.02538
,73,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,74,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,75,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,76,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,77,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,78,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],354.36436
,79,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,80,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,81,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,82,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,83,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,84,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],368.53809
,85,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,86,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,87,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,88,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,89,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,90,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],513.32621
,91,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,92,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,93,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,94,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,95,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,96,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],250.46607
,97,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,98,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,99,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,100,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,101,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,102,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],243.55929
,103,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,104,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,105,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,106,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,107,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,108,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],511.41943
,109,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],404.17368
,110,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],404.17368
,111,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],404.17368
,112,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],404.17368
,113,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],404.17368
,114,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],404.17368
,115,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,116,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,117,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],157.49977
,118,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],157.49977
,119,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],157.49977
,120,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],157.49977
,121,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],157.49977
,122,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],157.49977
,123,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,124,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,125,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],293.91945
,126,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],293.91945
,127,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],293.91945
,128,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],293.91945
,129,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],293.91945
,130,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],293.91945
,131,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,132,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,133,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],392.30927
,134,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],392.30927
,135,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],392.30927
,136,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],392.30927
,137,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],392.30927
,138,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],392.30927
,139,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,140,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,141,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],159.28028
,142,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],159.28028
,143,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],159.28028
,144,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],159.28028
,145,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],159.28028
,146,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],159.28028
,147,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,148,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,149,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],284.89403
,150,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],284.89403
,151,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],284.89403
,152,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],284.89403
,153,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],284.89403
,154,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],284.89403
,155,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,156,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,157,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],486.80079
,158,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],486.80079
,159,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],486.80079
,160,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],486.80079
,161,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],486.80079
,162,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],486.80079
,163,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,164,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,165,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],212.26692
,166,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],212.26692
,167,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],212.26692
,168,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],212.26692
,169,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],212.26692
,170,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],212.26692
,171,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,172,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,173,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],363.79233
,174,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],363.79233
,175,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],363.79233
,176,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],363.79233
,177,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],363.79233
,178,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],363.79233
,179,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,180,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,181,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],472.35164
,182,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],472.35164
,183,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],472.35164
,184,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],472.35164
,185,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],472.35164
,186,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],472.35164
,187,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,188,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,189,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],209.66692
,190,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],209.66692
,191,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],209.66692
,192,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],209.66692
,193,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],209.66692
,194,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],209.66692
,195,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,196,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,197,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],349.02538
,198,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],349.02538
,199,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],349.02538
,200,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],349.02538
,201,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],349.02538
,202,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],349.02538
,203,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,204,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,205,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],513.32621
,206,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],513.32621
,207,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],513.32621
,208,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],513.32621
,209,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],513.32621
,210,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],513.32621
,211,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,212,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,213,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],243.55929
,214,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],243.55929
,215,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],243.55929
,216,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],243.55929
,217,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],243.55929
,218,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],243.55929
,219,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,220,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,221,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],368.53809
,222,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],368.53809
,223,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],368.53809
,224,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],368.53809
,225,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],368.53809
,226,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],368.53809
,227,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,228,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,229,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],511.41943
,230,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],511.41943
,231,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],511.41943
,232,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],511.41943
,233,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],511.41943
,234,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],511.41943
,235,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,236,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,237,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],250.46607
,238,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],250.46607
,239,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],250.46607
,240,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],250.46607
,241,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],250.46607
,242,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],250.46607
,243,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,244,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,245,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],354.36436
,246,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],354.36436
,247,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],354.36436
,248,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],354.36436
,249,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],354.36436
,250,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],354.36436
,251,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,252,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,253,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],404.17368
,254,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],157.49977
,255,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],293.91945
,256,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],392.30927
,257,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],159.28028
,258,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],284.89403
,259,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],486.80079
,260,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],212.26692
,261,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],363.79233
,262,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],472.35164
,263,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],209.66692
,264,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],349.02538
,265,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],513.32621
,266,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],243.55929
,267,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],368.53809
,268,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],511.41943
,269,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],250.46607
,270,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],354.36436
,271,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],404.17368
,272,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.89790
,273,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,274,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],404.17368
,275,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],404.17368
,276,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],404.17368
,277,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],10774.79441
,278,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.89790
,279,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],8752.94063
,280,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,281,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],404.17368
,282,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],404.17368
,283,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],10774.79441
,284,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],8752.94063
,285,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],157.49977
,286,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.34990
,287,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,288,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],157.49977
,289,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],157.49977
,290,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],157.49977
,291,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],4198.77315
,292,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.34990
,293,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],6806.94010
,294,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,295,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],157.49977
,296,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],157.49977
,297,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],4198.77315
,298,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],6806.94010
,299,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],293.91945
,300,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.65298
,301,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,302,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],293.91945
,303,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],293.91945
,304,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],293.91945
,305,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],7835.76691
,306,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.65298
,307,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],8755.32555
,308,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,309,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],293.91945
,310,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],293.91945
,311,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],7835.76691
,312,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],8755.32555
,313,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],392.30927
,314,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.87155
,315,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,316,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],392.30927
,317,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],392.30927
,318,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],392.30927
,319,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],10458.64706
,320,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.87155
,321,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],8755.11714
,322,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,323,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],392.30927
,324,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],392.30927
,325,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],10458.64706
,326,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],8755.11714
,327,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],159.28028
,328,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.35385
,329,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,330,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],159.28028
,331,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],159.28028
,332,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],159.28028
,333,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],4246.23949
,334,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.35385
,335,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],6806.68857
,336,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,337,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],159.28028
,338,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],159.28028
,339,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],4246.23949
,340,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],6806.68857
,341,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],284.89403
,342,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.63291
,343,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,344,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],284.89403
,345,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],284.89403
,346,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],284.89403
,347,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],7594.93099
,348,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.63291
,349,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],8752.70223
,350,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,351,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],284.89403
,352,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],284.89403
,353,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],7594.93099
,354,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],8752.70223
,355,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],486.80079
