Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,356,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.08148
,357,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,358,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],486.80079
,359,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],486.80079
,360,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],486.80079
,361,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12977.70530
,362,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.08148
,363,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],7874.63972
,364,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,365,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],486.80079
,366,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],486.80079
,367,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12977.70530
,368,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],7874.63972
,369,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],212.26692
,370,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.47158
,371,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,372,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],212.26692
,373,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],212.26692
,374,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],212.26692
,375,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],5659.00873
,376,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.47158
,377,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],5738.72677
,378,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,379,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],212.26692
,380,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],212.26692
,381,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],5659.00873
,382,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],5738.72677
,383,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],363.79233
,384,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.80820
,385,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,386,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],363.79233
,387,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],363.79233
,388,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],363.79233
,389,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],9698.45278
,390,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.80820
,391,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],7877.09244
,392,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,393,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],363.79233
,394,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],363.79233
,395,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],9698.45278
,396,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],7877.09244
,397,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],472.35164
,398,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.04934
,399,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,400,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],472.35164
,401,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],472.35164
,402,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],472.35164
,403,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12592.13087
,404,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.04934
,405,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],7876.48862
,406,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,407,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],472.35164
,408,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],472.35164
,409,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12592.13087
,410,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],7876.48862
,411,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],209.66692
,412,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.46579
,413,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,414,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],209.66692
,415,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],209.66692
,416,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],209.66692
,417,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],5589.49251
,418,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.46579
,419,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],5738.13155
,420,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,421,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],209.66692
,422,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],209.66692
,423,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],5589.49251
,424,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],5738.13155
,425,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],349.02538
,426,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.77540
,427,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,428,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],349.02538
,429,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],349.02538
,430,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],349.02538
,431,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],9304.78096
,432,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.77540
,433,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],7874.04576
,434,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,435,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],349.02538
,436,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],349.02538
,437,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],9304.78096
,438,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],7874.04576
,439,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],513.32621
,440,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.14040
,441,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,442,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],513.32621
,443,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],513.32621
,444,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],513.32621
,445,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],13684.80388
,446,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.14040
,447,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],10155.09537
,448,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,449,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],513.32621
,450,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],513.32621
,451,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],13684.80388
,452,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],10155.09537
,453,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],243.55929
,454,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.54107
,455,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,456,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],243.55929
,457,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],243.55929
,458,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],243.55929
,459,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],6492.78198
,460,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.54107
,461,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],7995.33288
,462,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,463,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],243.55929
,464,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],243.55929
,465,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],6492.78198
,466,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],7995.33288
,467,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],368.53809
,468,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.81873
,469,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,470,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],368.53809
,471,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],368.53809
,472,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],368.53809
,473,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],9824.73560
,474,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.81873
,475,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],10156.88787
,476,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,477,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],368.53809
,478,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],368.53809
,479,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],9824.73560
,480,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],10156.88787
,481,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],511.41943
,482,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.13615
,483,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,484,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],511.41943
,485,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],511.41943
,486,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],511.41943
,487,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],13633.78288
,488,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.13615
,489,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],10155.30804
,490,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,491,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],511.41943
,492,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],511.41943
,493,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],13633.78288
,494,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],10155.30804
,495,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],250.46607
,496,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.55644
,497,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,498,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],250.46607
,499,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],250.46607
,500,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],250.46607
,501,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],6677.22917
,502,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.55644
,503,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],7993.78400
,504,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,505,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],250.46607
,506,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],250.46607
,507,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],6677.22917
,508,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],7993.78400
,509,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],354.36436
,510,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78727
,511,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,512,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],354.36436
,513,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],354.36436
,514,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],354.36436
,515,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],9447.23619
,516,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.78727
,517,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],10153.54220
,518,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,519,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],354.36436
,520,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],354.36436
,521,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],9447.23619
,522,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],10153.54220
,523,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,524,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,525,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,526,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,527,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,528,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,529,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,530,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,531,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,532,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,533,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,534,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,535,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,536,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,537,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,538,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,539,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,540,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,541,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,542,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,543,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,544,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,545,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,546,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,547,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,548,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,549,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,550,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,551,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,552,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,553,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,554,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,555,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,556,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,557,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,558,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,559,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,560,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,561,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,562,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,563,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,564,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,565,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,566,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,567,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,568,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,569,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,570,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,571,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,572,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,573,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,574,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,575,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,576,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,577,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,578,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,579,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,580,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,581,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,582,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,583,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,584,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,585,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,586,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,587,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,588,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,589,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,590,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,591,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,592,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,593,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,594,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,595,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,596,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,597,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,598,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,599,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,600,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,601,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,602,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,603,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,604,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,605,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,606,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,607,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,608,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,609,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,610,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,611,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,612,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,613,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,614,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,615,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,616,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,617,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,618,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,619,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,620,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,621,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,622,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,623,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,624,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,625,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,626,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,627,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,628,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,629,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,630,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,631,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,632,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,633,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,634,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,635,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,636,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,637,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,638,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,639,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,640,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,641,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,642,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,643,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,644,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,645,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,646,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,647,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,648,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,0.9,3.26,11.11,11.62,10.99,10.86
,2,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,0.3,3.26,11.11,11.62,10.99,10.86
,3,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,0.6,3.26,11.11,11.62,10.99,10.86
,4,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,0.8,3.26,11.11,11.62,10.99,10.86
,5,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,0.3,3.26,11.11,11.62,10.99,10.86
,6,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,0.6,3.26,11.11,11.62,10.99,10.86
,7,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,1.0,3.26,11.11,11.62,10.99,10.86
,8,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,0.4,3.26,11.11,11.62,10.99,10.86
,9,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,0.8,3.26,11.11,11.62,10.99,10.86
,10,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,1.0,3.26,11.11,11.62,10.99,10.86
,11,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,0.4,3.26,11.11,11.62,10.99,10.86
,12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,0.7,3.26,11.11,11.62,10.99,10.86
,13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,1.1,3.26,11.11,11.62,10.99,10.86
,14,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,0.5,3.26,11.11,11.62,10.99,10.86
,15,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,0.8,3.26,11.11,11.62,10.99,10.86
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,1.1,3.26,11.11,11.62,10.99,10.86
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,0.5,3.26,11.11,11.62,10.99,10.86
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,0.7,3.26,11.11,11.62,10.99,10.86


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {Btu/h},Low Temperature Heating (net) Rating Capacity {Btu/h},HSPF {Btu/W-h},Region Number
,1,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,11291.3,6288.7,7.90,4
,2,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,4400.1,2450.5,7.83,4
,3,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,8211.3,4573.1,7.75,4
,4,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,10960.0,6104.1,7.90,4
,5,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,4449.6,2478.1,7.84,4
,6,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,7958.8,4432.5,7.72,4
,7,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,13599.5,7574.3,7.84,4
,8,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,5930.4,3302.8,7.89,4
,9,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,10163.3,5660.5,7.87,4
,10,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,13195.6,7349.1,7.83,4
,11,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,5857.4,3262.2,7.89,4
,12,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,9750.8,5430.5,7.86,4
,13,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,14340.6,7986.8,7.85,4
,14,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,6803.9,3789.4,7.87,4
,15,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,10295.7,5734.2,7.88,4
,16,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,14287.1,7957.1,7.85,4
,17,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,6997.3,3897.2,7.87,4
,18,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,9899.9,5513.8,7.86,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,2,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,SizingPeriod:DesignDay,,
,2,No,SizingPeriod:DesignDay,,
,3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,6
,2,25
,3,25


Environment:Design Day Data

,,Max Dry-Bulb Temp {F},Temp Range {dC},Temp Range Ind Type,Hum Ind Type,Hum Ind Value at Max Temp,Hum Ind Units,Pressure {psi},Wind Direction {deg CW from N},Wind Speed {ft/min},Clearness,Rain,Snow
,1,-0.2,0.00,DefaultMultipliers,Wetbulb,-17.90,{C},12.,180,492.2,0.00,No,No
,2,93.02,14.80,DefaultMultipliers,Wetbulb,15.00,{C},12.,30,708.7,0.00,No,No


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,1,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-24.,ASHRAEClearSky
,2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,BREEZEWAY,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.000001223,0.000000632,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,2,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.104831718,0.208710721,Pass,Pass,0.085327685,0.267686403,Pass,Pass
,3,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.134388639,0.271656305,Pass,Pass,0.188119693,0.643234817,Pass,Pass
,4,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.114362688,0.228039288,Pass,Pass,0.101336486,0.314679496,Pass,Pass
,5,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.106037731,0.210498704,Pass,Pass,0.085913321,0.272878836,Pass,Pass
,6,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.135834856,0.270798183,Pass,Pass,0.183170167,0.633858398,Pass,Pass
,7,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.114951068,0.229031742,Pass,Pass,0.101025858,0.315527297,Pass,Pass
,8,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.103359902,0.202735029,Pass,Pass,0.101788073,0.310962003,Pass,Pass
,9,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.139185428,0.262387644,Pass,Pass,0.335552796,1.289560304,Pass,Pass
,10,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.112544463,0.218518065,Pass,Pass,0.112714599,0.360221196,Pass,Pass
,11,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.104780872,0.205007761,Pass,Pass,0.102889429,0.316825040,Pass,Pass
,12,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.139362330,0.262763172,Pass,Pass,0.336893331,1.297062094,Pass,Pass
,13,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.113538694,0.220352802,Pass,Pass,0.113875177,0.365298357,Pass,Pass
,14,ATTIC,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.000091652,0.000046697,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,15,LIVING_UNIT3_BACKROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.101790710,0.205380265,Pass,Pass,0.075197161,0.235643972,Pass,Pass
,16,LIVING_UNIT3_FRONTROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.100587961,0.199809812,Pass,Pass,0.070051616,0.221190091,Pass,Pass
,17,LIVING_UNIT1_FRONTROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.090918479,0.183947320,Pass,Pass,0.063335970,0.191534361,Pass,Pass
,18,LIVING_UNIT2_BACKROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.115120626,0.230733141,Pass,Pass,0.116782763,0.390528342,Pass,Pass
,19,LIVING_UNIT2_FRONTROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.115556808,0.231450752,Pass,Pass,0.116905072,0.392290368,Pass,Pass
,20,LIVING_UNIT1_BACKROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,0.091244256,0.184442819,Pass,Pass,0.063452295,0.192085845,Pass,Pass
,21,BREEZEWAY,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.450968673,0.258190531,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,22,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.037284758,0.168272348,Pass,Pass,0.268767894,0.888199194,Pass,Pass
,23,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.053438269,0.193010195,Pass,Pass,0.497984481,2.396691175,Fail,Fail
,24,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.012274658,0.063112678,Pass,Fail,0.180157100,0.609291148,Pass,Pass
,25,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.040711323,0.163008844,Pass,Pass,0.291240184,0.957803797,Fail,Pass
,26,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.063921883,0.201803933,Pass,Pass,0.509260520,2.042860096,Pass,Pass
,27,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.012860989,0.066231853,Pass,Fail,0.213748000,0.739263884,Pass,Pass
,28,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.018884380,0.109999636,Pass,Pass,0.131321703,0.210331826,Pass,Pass
,29,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.021621111,0.125251758,Pass,Pass,0.116997835,0.386542716,Pass,Pass
,30,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.000066288,0.000365575,Pass,Pass,0.082341103,0.080610015,Pass,Pass
,31,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.017114862,0.100826111,Pass,Pass,0.126971862,0.185716454,Pass,Pass
,32,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.024754324,0.118877005,Pass,Pass,0.126101002,0.360410744,Pass,Pass
,33,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.000052392,0.000343244,Pass,Pass,0.082288001,0.084920095,Pass,Pass
,34,ATTIC,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.662130364,0.475195861,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,35,LIVING_UNIT3_BACKROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.000057929,0.000342299,Pass,Pass,0.076513799,0.079706795,Pass,Pass
,36,LIVING_UNIT3_FRONTROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.000072788,0.000365956,Pass,Pass,0.076554473,0.075924959,Pass,Pass
,37,LIVING_UNIT1_FRONTROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.016380715,0.096711210,Pass,Pass,0.113124811,0.141197235,Pass,Pass
,38,LIVING_UNIT2_BACKROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.019290273,0.104720301,Pass,Pass,0.100287405,0.251749446,Pass,Pass
,39,LIVING_UNIT2_FRONTROW_TOPFLOOR,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.019195071,0.112405379,Pass,Pass,0.100712732,0.292760381,Pass,Pass
