Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,7876.489,7876.489,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,7876.49,7876.49,472.342461,65.12,51.63,0.00706803,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,9.5259,72.00,0.00771164,37.0945,5131.80,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,5589.492,4475.257,209.667027,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,5179.98,5179.98,209.667027,78.10,57.64,0.00799679,53.60,48.74,0.00799679,82.63,0.00546644,55.40,21.4602,75.00,0.00868818,37.7240,3951.20,0.00,5588.53,4012.77
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,5589.492,5589.492,209.667027,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,5589.49,5589.49,209.667027,56.50,47.06,0.00639050,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,21.4602,72.00,0.00787563,37.8725,2961.80,0.00,5596.84,5596.84
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,5738.132,5738.132,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,5738.13,5738.13,209.667027,56.50,47.06,0.00639050,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,21.4602,72.00,0.00787563,37.8725,2961.80,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9304.781,7449.922,349.030929,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:50:00,8593.12,8593.12,349.030929,77.38,57.24,0.00788138,53.60,48.54,0.00788138,82.14,0.00546603,55.23,12.8914,75.00,0.00823012,35.7606,6550.84,0.00,9303.18,6680.02
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9304.781,9304.781,349.030929,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,9304.78,9304.78,349.030929,62.69,50.32,0.00684054,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,12.8914,72.00,0.00771152,37.0939,5129.32,0.00,9317.01,9317.01
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,7874.046,7874.046,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,7874.05,7874.05,349.030929,62.69,50.32,0.00684054,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,12.8914,72.00,0.00771152,37.0939,5129.32,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,13684.804,10956.810,513.329636,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,12369.68,12369.68,513.329636,77.56,57.46,0.00799485,53.60,48.74,0.00799485,87.51,0.00547057,57.07,8.7653,75.00,0.00823737,35.7918,9673.92,0.00,13682.46,9824.50
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,13684.804,13684.804,513.329636,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,13684.80,13684.80,513.329636,65.67,51.15,0.00665968,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,8.7653,72.00,0.00720773,34.7018,7444.20,0.00,13702.79,13702.79
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,10155.095,10155.095,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,10155.10,10155.10,513.329636,65.67,51.15,0.00665968,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,8.7653,72.00,0.00720773,34.7018,7444.20,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,6492.782,5198.480,243.550249,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,6004.99,6004.99,243.550249,77.87,57.49,0.00794607,53.60,48.66,0.00794607,82.63,0.00546644,55.40,18.4746,75.00,0.00850798,36.9520,4589.77,0.00,6491.67,4661.25
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,6492.782,6492.782,243.550249,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,6492.78,6492.78,243.550249,58.65,47.17,0.00596073,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,18.4746,72.00,0.00709503,34.1646,5252.49,0.00,6501.31,6501.31
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,7995.333,7995.333,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,7995.33,7995.33,243.550249,58.65,47.17,0.00596073,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,18.4746,72.00,0.00709503,34.1646,5252.49,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,9824.736,7866.226,368.534908,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:30:00,8967.85,8967.85,368.534908,77.67,57.26,0.00782935,53.60,48.45,0.00782935,84.89,0.00546834,56.18,12.2092,75.00,0.00815523,35.4392,6933.97,0.00,9823.05,7053.30
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,9824.736,9824.736,368.534908,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,9824.74,9824.74,368.534908,63.18,49.83,0.00644450,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,12.2092,72.00,0.00720790,34.7026,7446.02,0.00,9837.65,9837.65
,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,10156.888,10156.888,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,10156.89,10156.89,368.534908,63.18,49.83,0.00644450,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,12.2092,72.00,0.00720790,34.7026,7446.02,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,13633.783,10915.960,511.415791,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,12378.23,12359.30,511.415791,77.48,57.46,0.00801094,53.60,48.75,0.00800000,86.63,0.00546981,56.77,8.7981,75.00,0.00824894,35.8415,9625.35,0.00,13631.44,9787.87
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,13633.783,13633.783,511.415791,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,13633.78,13633.78,511.415791,65.64,51.14,0.00665765,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,8.7981,72.00,0.00720775,34.7019,7444.42,0.00,13651.70,13651.70
,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,10155.308,10155.308,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,10155.31,10155.31,511.415791,65.64,51.14,0.00665765,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,8.7981,72.00,0.00720775,34.7019,7444.42,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,6677.229,5346.159,250.469035,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,6175.69,6175.69,250.469035,77.83,57.50,0.00795588,53.60,48.67,0.00795588,82.63,0.00546644,55.40,17.9643,75.00,0.00850102,36.9222,4720.15,0.00,6676.08,4793.67
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,6677.229,6677.229,250.469035,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,6677.23,6677.23,250.469035,59.02,47.38,0.00599188,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,17.9643,72.00,0.00709481,34.1636,5250.92,0.00,6686.00,6686.00
,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,7993.784,7993.784,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,7993.78,7993.78,250.469035,59.02,47.38,0.00599188,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,17.9643,72.00,0.00709481,34.1636,5250.92,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,9447.236,7563.979,354.374557,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:50:00,8715.72,8715.72,354.374557,77.37,57.16,0.00783247,53.60,48.46,0.00783247,82.14,0.00546603,55.23,12.6970,75.00,0.00816734,35.4912,6661.23,0.00,9445.62,6782.29
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,9447.236,9447.236,354.374557,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,9447.24,9447.24,354.374557,62.83,49.64,0.00641373,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,12.6970,72.00,0.00720759,34.7012,7442.62,0.00,9459.65,9459.65
,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,10153.542,10153.542,-999.,-999.,-999.00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,10153.54,10153.54,354.374557,62.83,49.64,0.00641373,122.00,70.25,0.00800000,-0.2,0.00095524,-0.3,12.6970,72.00,0.00720759,34.7012,7442.62,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3257.192,3195.305,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3267.489,3205.407,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3255.383,3193.531,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3256.413,3194.541,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3267.559,3205.476,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3255.367,3193.515,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3327.633,3264.408,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3349.527,3285.886,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3328.517,3265.275,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3327.748,3264.521,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3349.551,3285.910,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3328.772,3265.525,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3256.650,3194.773,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3268.667,3206.562,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3256.077,3194.211,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3256.649,3194.772,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3268.652,3206.547,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3256.065,3194.200,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10774.794,8626.896,404.172491,-999.,-999.00,-999.0000,1.15454,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,404.172491,0.40588463,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:20:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,Sensible,9720.54,9720.54,0.9022,0.40588463,404.172491,77.90,57.49,0.00793241,10.9,53.60,48.63,0.00793241,7.7,-999.,-999.0,-999.0,-999.0,520.162,9200.37,87.96,0.00547095,57.22,44.99498340,11.1326,75.00,0.00824076,75.00,0.00821639,35.7017,7613.29,0.00,10772.95,7735.36,0.38985526,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,10774.794,10774.794,404.172491,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,404.172491,0.40588463,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,10774.79,10774.79,1.0000,0.40588463,404.172491,63.96,50.02,0.00637718,8.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10774.79,-0.2,0.00095524,-0.3,44.99498340,11.1326,72.00,0.00705640,72.00,0.00705640,33.9814,6021.32,0.00,10788.95,10788.95,0.39871252,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,8752.941,8752.941,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,404.172491,0.40588463,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,8752.94,8752.94,1.0000,0.40588463,404.172491,63.96,50.02,0.00637718,8.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8752.94,-0.2,0.00095524,-0.3,44.99498340,11.1326,72.00,0.00705640,72.00,0.00705640,33.9814,6021.32,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,4198.773,3361.770,157.499859,-999.,-999.00,-999.0000,1.14986,1.00000,0.2434,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,157.499859,0.15816705,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,Sensible,3881.64,3881.64,0.9245,0.15816705,157.499859,78.64,57.46,0.00774848,10.9,53.60,48.31,0.00774848,7.5,-999.,-999.0,-999.0,-999.0,202.699,3678.94,82.63,0.00546644,55.40,44.99498340,28.5683,75.00,0.00866116,75.00,0.00826696,35.9185,2853.71,0.00,4198.05,3014.35,0.15192065,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,4198.773,4198.773,157.499859,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,157.499859,0.15816705,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,4198.77,4198.77,1.0000,0.15816705,157.499859,51.37,42.58,0.00519463,5.7,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,4198.77,-0.2,0.00095524,-0.3,44.99498340,28.5683,72.00,0.00689012,72.00,0.00689012,33.1886,4046.53,0.00,4204.29,4204.29,0.15537219,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,6806.940,6806.940,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,157.499859,0.15816705,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,6806.94,6806.94,1.0000,0.15816705,157.499859,51.37,42.58,0.00519463,5.7,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,6806.94,-0.2,0.00095524,-0.3,44.99498340,28.5683,72.00,0.00689012,72.00,0.00689012,33.1886,4046.53,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7835.767,6273.748,293.926855,-999.,-999.00,-999.0000,1.18045,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,293.926855,0.29517198,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:20:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:20:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,Sensible,7190.01,7190.01,0.9176,0.29517198,293.926855,77.77,57.20,0.00777034,10.8,53.60,48.35,0.00777034,7.6,-999.,-999.0,-999.0,-999.0,378.278,6811.73,83.56,0.00546722,55.72,44.99498340,15.3082,75.00,0.00818663,75.00,0.00818105,35.5500,5525.42,0.00,7834.42,5625.40,0.28351491,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7835.767,7835.767,293.926855,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,293.926855,0.29517198,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7835.77,7835.77,1.0000,0.29517198,293.926855,60.94,48.39,0.00612268,7.6,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7835.77,-0.2,0.00095524,-0.3,44.99498340,15.3082,72.00,0.00705671,72.00,0.00705671,33.9829,6023.74,0.00,7846.06,7846.06,0.28995620,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,8755.326,8755.326,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,293.926855,0.29517198,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,8755.33,8755.33,1.0000,0.29517198,293.926855,60.94,48.39,0.00612268,7.6,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8755.33,-0.2,0.00095524,-0.3,44.99498340,15.3082,72.00,0.00705671,72.00,0.00705671,33.9829,6023.74,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10458.647,8373.771,392.313512,-999.,-999.00,-999.0000,1.15780,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,392.313512,0.39397542,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,Sensible,9459.22,9459.22,0.9044,0.39397542,392.313512,77.90,57.50,0.00794587,11.0,53.60,48.66,0.00794587,7.7,-999.,-999.0,-999.0,-999.0,504.900,8954.32,87.51,0.00547057,57.07,44.99498340,11.4691,75.00,0.00826654,75.00,0.00824392,35.8198,7380.38,0.00,10456.85,7508.40,0.37841637,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,10458.647,10458.647,392.313512,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,392.313512,0.39397542,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,10458.65,10458.65,1.0000,0.39397542,392.313512,63.71,49.89,0.00635690,8.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10458.65,-0.2,0.00095524,-0.3,44.99498340,11.4691,72.00,0.00705668,72.00,0.00705668,33.9827,6023.53,0.00,10472.39,10472.39,0.38701375,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,8755.117,8755.117,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,392.313512,0.39397542,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,8755.12,8755.12,1.0000,0.39397542,392.313512,63.71,49.89,0.00635690,8.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8755.12,-0.2,0.00095524,-0.3,44.99498340,11.4691,72.00,0.00705668,72.00,0.00705668,33.9827,6023.53,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,4246.240,3399.774,159.280366,-999.,-999.00,-999.0000,1.15112,1.00000,0.2434,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,159.280366,0.15995510,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 18:50:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,Sensible,3926.19,3926.19,0.9246,0.15995510,159.280366,78.62,57.48,0.00776270,10.9,53.60,48.33,0.00776270,7.6,-999.,-999.0,-999.0,-999.0,204.991,3721.20,82.63,0.00546644,55.40,44.99498340,28.2489,75.00,0.00866675,75.00,0.00864749,37.5496,2985.19,0.00,4245.51,3048.43,0.15363809,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,4246.240,4246.240,159.280366,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,159.280366,0.15995510,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,4246.24,4246.24,1.0000,0.15995510,159.280366,51.60,42.72,0.00521354,5.8,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,4246.24,-0.2,0.00095524,-0.3,44.99498340,28.2489,72.00,0.00689007,72.00,0.00689007,33.1884,4046.27,0.00,4251.82,4251.82,0.15712865,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,6806.689,6806.689,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,159.280366,0.15995510,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,6806.69,6806.69,1.0000,0.15995510,159.280366,51.60,42.72,0.00521354,5.8,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,6806.69,-0.2,0.00095524,-0.3,44.99498340,28.2489,72.00,0.00689007,72.00,0.00689007,33.1884,4046.27,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7594.931,6080.921,284.892878,-999.,-999.00,-999.0000,1.21310,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,284.892878,0.28609973,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:30:00,Sensible,7042.36,7042.36,0.9272,0.28609973,284.892878,77.35,57.09,0.00778926,10.8,53.60,48.38,0.00778926,7.6,-999.,-999.0,-999.0,-999.0,366.652,6675.71,80.63,0.00546476,54.70,44.99498340,15.7936,75.00,0.00822524,75.00,0.00821317,35.6878,5352.52,0.00,7593.63,5452.50,0.27480095,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7594.931,7594.931,284.892878,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,284.892878,0.28609973,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7594.93,7594.93,1.0000,0.28609973,284.892878,60.59,48.19,0.00609278,7.5,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7594.93,-0.2,0.00095524,-0.3,44.99498340,15.7936,72.00,0.00705637,72.00,0.00705637,33.9813,6021.08,0.00,7604.91,7604.91,0.28104426,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,8752.702,8752.702,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,284.892878,0.28609973,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,8752.70,8752.70,1.0000,0.28609973,284.892878,60.59,48.19,0.00609278,7.5,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8752.70,-0.2,0.00095524,-0.3,44.99498340,15.7936,72.00,0.00705637,72.00,0.00705637,33.9813,6021.08,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12977.705,10390.668,486.805715,-999.,-999.00,-999.0000,1.16439,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,486.805715,0.48886790,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,Sensible,11743.04,11691.79,0.9049,0.48886790,486.805715,77.62,57.54,0.00803144,11.0,53.60,48.75,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,626.510,11116.53,87.51,0.00547057,57.07,44.99498340,9.2429,75.00,0.00829225,75.00,0.00827346,35.9467,9158.57,0.00,12975.48,9316.86,0.46956132,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12977.705,12977.705,486.805715,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,486.805715,0.48886790,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,12977.71,12977.71,1.0000,0.48886790,486.805715,65.32,51.73,0.00708707,8.7,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12977.71,-0.2,0.00095524,-0.3,44.99498340,9.2429,72.00,0.00771155,72.00,0.00771155,37.0941,5129.92,0.00,12994.76,12994.76,0.48022946,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7874.640,7874.640,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,486.805715,0.48886790,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7874.64,7874.64,1.0000,0.48886790,486.805715,65.32,51.73,0.00708707,8.7,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7874.64,-0.2,0.00095524,-0.3,44.99498340,9.2429,72.00,0.00771155,72.00,0.00771155,37.0941,5129.92,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,5659.009,4530.915,212.274645,-999.,-999.00,-999.0000,1.17772,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,212.274645,0.21317388,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,Sensible,5243.57,5243.57,0.9266,0.21317388,212.274645,78.08,57.63,0.00799326,11.0,53.60,48.74,0.00799326,7.7,-999.,-999.0,-999.0,-999.0,273.194,4970.38,82.63,0.00546644,55.40,44.99498340,21.1966,75.00,0.00867292,75.00,0.00833402,36.2065,3700.54,0.00,5658.04,4062.67,0.20475512,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,5659.009,5659.009,212.274645,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,212.274645,0.21317388,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,5659.01,5659.01,1.0000,0.21317388,212.274645,56.69,47.17,0.00640875,7.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,5659.01,-0.2,0.00095524,-0.3,44.99498340,21.1966,72.00,0.00787563,72.00,0.00787563,37.8725,2962.41,0.00,5666.45,5666.45,0.20940703,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,5738.727,5738.727,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,212.274645,0.21317388,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,5738.73,5738.73,1.0000,0.21317388,212.274645,56.69,47.17,0.00640875,7.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,5738.73,-0.2,0.00095524,-0.3,44.99498340,21.1966,72.00,0.00787563,72.00,0.00787563,37.8725,2962.41,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9698.453,7765.117,363.797922,-999.,-999.00,-999.0000,1.17957,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,363.797922,0.36533903,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:30:00,Sensible,8862.13,8862.13,0.9138,0.36533903,363.797922,77.69,57.33,0.00787829,10.9,53.60,48.54,0.00787829,7.6,-999.,-999.0,-999.0,-999.0,468.201,8393.93,84.89,0.00546834,56.18,44.99498340,12.3681,75.00,0.00821843,75.00,0.00821645,35.7019,6842.22,0.00,9696.79,6962.64,0.35091090,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9698.453,9698.453,363.797922,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,363.797922,0.36533903,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,9698.45,9698.45,1.0000,0.36533903,363.797922,63.07,50.52,0.00687602,8.3,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9698.45,-0.2,0.00095524,-0.3,44.99498340,12.3681,72.00,0.00771167,72.00,0.00771167,37.0946,5132.41,0.00,9711.20,9711.20,0.35888338,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7877.092,7877.092,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,363.797922,0.36533903,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7877.09,7877.09,1.0000,0.36533903,363.797922,63.07,50.52,0.00687602,8.3,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7877.09,-0.2,0.00095524,-0.3,44.99498340,12.3681,72.00,0.00771167,72.00,0.00771167,37.0946,5132.41,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
