Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12592.131,10081.956,472.342461,-999.,-999.00,-999.0000,1.16866,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,472.342461,0.47434338,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,Sensible,11445.66,11371.65,0.9090,0.47434338,472.342461,77.57,57.54,0.00804661,11.0,53.60,48.75,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,607.896,10837.76,86.63,0.00546981,56.77,44.99498340,9.5259,75.00,0.00831792,75.00,0.00830961,36.1018,8894.09,0.00,12589.97,9040.05,0.45561040,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12592.131,12592.131,472.342461,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,472.342461,0.47434338,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,12592.13,12592.13,1.0000,0.47434338,472.342461,65.12,51.63,0.00706803,8.7,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12592.13,-0.2,0.00095524,-0.3,44.99498340,9.5259,72.00,0.00771164,72.00,0.00771164,37.0945,5131.80,0.00,12608.68,12608.68,0.46596159,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7876.489,7876.489,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,472.342461,0.47434338,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7876.49,7876.49,1.0000,0.47434338,472.342461,65.12,51.63,0.00706803,8.7,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7876.49,-0.2,0.00095524,-0.3,44.99498340,9.5259,72.00,0.00771164,72.00,0.00771164,37.0945,5131.80,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,5589.492,4475.257,209.667027,-999.,-999.00,-999.0000,1.17698,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,209.667027,0.21055521,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,Sensible,5179.98,5179.98,0.9267,0.21055521,209.667027,78.10,57.64,0.00799679,11.0,53.60,48.74,0.00799679,7.7,-999.,-999.0,-999.0,-999.0,269.838,4910.15,82.63,0.00546644,55.40,44.99498340,21.4602,75.00,0.00868818,75.00,0.00868818,37.7240,3951.20,0.00,5588.53,4012.77,0.20223987,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,5589.492,5589.492,209.667027,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,209.667027,0.21055521,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,5589.49,5589.49,1.0000,0.21055521,209.667027,56.50,47.06,0.00639050,7.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,5589.49,-0.2,0.00095524,-0.3,44.99498340,21.4602,72.00,0.00787563,72.00,0.00787563,37.8725,2961.80,0.00,5596.84,5596.84,0.20683464,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,5738.132,5738.132,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,209.667027,0.21055521,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,5738.13,5738.13,1.0000,0.21055521,209.667027,56.50,47.06,0.00639050,7.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,5738.13,-0.2,0.00095524,-0.3,44.99498340,21.4602,72.00,0.00787563,72.00,0.00787563,37.8725,2961.80,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9304.781,7449.922,349.030929,-999.,-999.00,-999.0000,1.20669,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,349.030929,0.35050948,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:50:00,Sensible,8593.12,8593.12,0.9235,0.35050948,349.030929,77.38,57.24,0.00788138,10.8,53.60,48.54,0.00788138,7.6,-999.,-999.0,-999.0,-999.0,449.196,8143.92,82.14,0.00546603,55.23,44.99498340,12.8914,75.00,0.00823883,75.00,0.00823012,35.7606,6550.84,0.00,9303.18,6680.02,0.33666701,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9304.781,9304.781,349.030929,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,349.030929,0.35050948,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,9304.78,9304.78,1.0000,0.35050948,349.030929,62.69,50.32,0.00684054,8.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9304.78,-0.2,0.00095524,-0.3,44.99498340,12.8914,72.00,0.00771152,72.00,0.00771152,37.0939,5129.32,0.00,9317.01,9317.01,0.34431587,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7874.046,7874.046,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,349.030929,0.35050948,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7874.05,7874.05,1.0000,0.35050948,349.030929,62.69,50.32,0.00684054,8.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7874.05,-0.2,0.00095524,-0.3,44.99498340,12.8914,72.00,0.00771152,72.00,0.00771152,37.0939,5129.32,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13684.804,10956.810,513.329636,-999.,-999.00,-999.0000,1.17271,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,513.329636,0.51550418,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,Sensible,12369.68,12369.68,0.9039,0.51550418,513.329636,77.56,57.46,0.00799485,10.9,53.60,48.74,0.00799485,7.7,-999.,-999.0,-999.0,-999.0,660.646,11709.04,87.51,0.00547057,57.07,44.99498340,8.7653,75.00,0.00823737,75.00,0.00823737,35.7918,9673.92,0.00,13682.46,9824.50,0.49514566,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,13684.804,13684.804,513.329636,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,513.329636,0.51550418,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,13684.80,13684.80,1.0000,0.51550418,513.329636,65.67,51.15,0.00665968,8.5,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13684.80,-0.2,0.00095524,-0.3,44.99498340,8.7653,72.00,0.00720773,72.00,0.00720773,34.7018,7444.20,0.00,13702.79,13702.79,0.50639506,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10155.095,10155.095,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,513.329636,0.51550418,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,10155.10,10155.10,1.0000,0.51550418,513.329636,65.67,51.15,0.00665968,8.5,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10155.10,-0.2,0.00095524,-0.3,44.99498340,8.7653,72.00,0.00720773,72.00,0.00720773,34.7018,7444.20,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6492.782,5198.480,243.550249,-999.,-999.00,-999.0000,1.18515,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,243.550249,0.24458197,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,Sensible,6004.99,6004.99,0.9249,0.24458197,243.550249,77.87,57.49,0.00794607,11.0,53.60,48.66,0.00794607,7.7,-999.,-999.0,-999.0,-999.0,313.445,5691.54,82.63,0.00546644,55.40,44.99498340,18.4746,75.00,0.00850798,75.00,0.00850798,36.9520,4589.77,0.00,6491.67,4661.25,0.23492283,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,6492.782,6492.782,243.550249,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,243.550249,0.24458197,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,6492.78,6492.78,1.0000,0.24458197,243.550249,58.65,47.17,0.00596073,7.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,6492.78,-0.2,0.00095524,-0.3,44.99498340,18.4746,72.00,0.00709503,72.00,0.00709503,34.1646,5252.49,0.00,6501.31,6501.31,0.24026013,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7995.333,7995.333,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,243.550249,0.24458197,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7995.33,7995.33,1.0000,0.24458197,243.550249,58.65,47.17,0.00596073,7.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7995.33,-0.2,0.00095524,-0.3,44.99498340,18.4746,72.00,0.00709503,72.00,0.00709503,34.1646,5252.49,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9824.736,7866.226,368.534908,-999.,-999.00,-999.0000,1.17904,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,368.534908,0.37009608,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:40:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:30:00,Sensible,8967.85,8967.85,0.9128,0.37009608,368.534908,77.67,57.26,0.00782935,10.9,53.60,48.45,0.00782935,7.6,-999.,-999.0,-999.0,-999.0,474.298,8493.55,84.89,0.00546834,56.18,44.99498340,12.2092,75.00,0.00815769,75.00,0.00815523,35.4392,6933.97,0.00,9823.05,7053.30,0.35548008,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9824.736,9824.736,368.534908,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,368.534908,0.37009608,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,9824.74,9824.74,1.0000,0.37009608,368.534908,63.18,49.83,0.00644450,8.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9824.74,-0.2,0.00095524,-0.3,44.99498340,12.2092,72.00,0.00720790,72.00,0.00720790,34.7026,7446.02,0.00,9837.65,9837.65,0.36355637,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10156.888,10156.888,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,368.534908,0.37009608,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,10156.89,10156.89,1.0000,0.37009608,368.534908,63.18,49.83,0.00644450,8.1,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10156.89,-0.2,0.00095524,-0.3,44.99498340,12.2092,72.00,0.00720790,72.00,0.00720790,34.7026,7446.02,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13633.783,10915.960,511.415791,-999.,-999.00,-999.0000,1.17900,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,511.415791,0.51358223,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,Sensible,12378.23,12359.30,0.9079,0.51358223,511.415791,77.48,57.46,0.00801094,10.9,53.60,48.75,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,658.183,11720.05,86.63,0.00546981,56.77,44.99498340,8.7981,75.00,0.00825608,75.00,0.00824894,35.8415,9625.35,0.00,13631.44,9787.87,0.49329962,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,13633.783,13633.783,511.415791,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,511.415791,0.51358223,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,13633.78,13633.78,1.0000,0.51358223,511.415791,65.64,51.14,0.00665765,8.5,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13633.78,-0.2,0.00095524,-0.3,44.99498340,8.7981,72.00,0.00720775,72.00,0.00720775,34.7019,7444.42,0.00,13651.70,13651.70,0.50450707,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10155.308,10155.308,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,511.415791,0.51358223,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,10155.31,10155.31,1.0000,0.51358223,511.415791,65.64,51.14,0.00665765,8.5,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10155.31,-0.2,0.00095524,-0.3,44.99498340,8.7981,72.00,0.00720775,72.00,0.00720775,34.7019,7444.42,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6677.229,5346.159,250.469035,-999.,-999.00,-999.0000,1.18699,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,250.469035,0.25153006,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,Sensible,6175.69,6175.69,0.9249,0.25153006,250.469035,77.83,57.50,0.00795588,11.0,53.60,48.67,0.00795588,7.7,-999.,-999.0,-999.0,-999.0,322.349,5853.34,82.63,0.00546644,55.40,44.99498340,17.9643,75.00,0.00850102,75.00,0.00850102,36.9222,4720.15,0.00,6676.08,4793.67,0.24159653,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,6677.229,6677.229,250.469035,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,250.469035,0.25153006,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,6677.23,6677.23,1.0000,0.25153006,250.469035,59.02,47.38,0.00599188,7.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,6677.23,-0.2,0.00095524,-0.3,44.99498340,17.9643,72.00,0.00709481,72.00,0.00709481,34.1636,5250.92,0.00,6686.00,6686.00,0.24708545,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7993.784,7993.784,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,250.469035,0.25153006,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,7993.78,7993.78,1.0000,0.25153006,250.469035,59.02,47.38,0.00599188,7.2,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7993.78,-0.2,0.00095524,-0.3,44.99498340,17.9643,72.00,0.00709481,72.00,0.00709481,34.1636,5250.92,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9447.236,7563.979,354.374557,-999.,-999.00,-999.0000,1.20613,1.00000,0.2435,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.374557,0.35587574,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 09:50:00,Sensible,8715.72,8715.72,0.9226,0.35587574,354.374557,77.37,57.16,0.00783247,10.8,53.60,48.46,0.00783247,7.6,-999.,-999.0,-999.0,-999.0,456.073,8259.64,82.14,0.00546603,55.23,44.99498340,12.6970,75.00,0.00817664,75.00,0.00816734,35.4912,6661.23,0.00,9445.62,6782.29,0.34182134,80.00,67.00,0.01118466,13.2,57.42,55.99,0.00921080,8.9
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9447.236,9447.236,354.374557,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.374557,0.35587574,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,9447.24,9447.24,1.0000,0.35587574,354.374557,62.83,49.64,0.00641373,8.0,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9447.24,-0.2,0.00095524,-0.3,44.99498340,12.6970,72.00,0.00720759,72.00,0.00720759,34.7012,7442.62,0.00,9459.65,9459.65,0.34958731,70.00,60.00,0.00875166,10.4,100.82,70.16,0.00875166,14.6
,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10153.542,10153.542,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0602,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.374557,0.35587574,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 15:00:00,Sensible,10153.54,10153.54,1.0000,0.35587574,354.374557,62.83,49.64,0.00641373,8.0,122.00,70.25,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10153.54,-0.2,0.00095524,-0.3,44.99498340,12.6970,72.00,0.00720759,72.00,0.00720759,34.7012,7442.62,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3257.192,3195.305,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3267.489,3205.407,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3255.383,3193.531,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3256.413,3194.541,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3267.559,3205.476,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3255.367,3193.515,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3327.633,3264.408,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3349.527,3285.886,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3328.517,3265.275,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3327.748,3264.521,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3349.551,3285.910,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3328.772,3265.525,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3256.650,3194.773,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3268.667,3206.562,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3256.077,3194.211,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3256.649,3194.772,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3268.652,3206.547,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3256.065,3194.200,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0602,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.16068840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,964.67,6662.50,192.17
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,445.00,7063.33,144.50
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1098.50,6493.83,190.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,781.00,7049.33,208.33
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,351.33,7436.00,165.67
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,933.50,6893.17,205.83
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1531.33,5756.17,118.33
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,878.50,5955.50,51.50
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1775.83,5496.17,112.17
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1240.50,6290.50,135.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,653.67,6530.83,53.50
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1543.33,6111.83,125.83
,LIVING_UNIT3_BACKROW_TOPFLOOR,1787.83,6091.33,249.83
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1920.67,5662.67,232.67
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1680.83,5885.50,240.33
,LIVING_UNIT2_BACKROW_TOPFLOOR,901.50,6497.33,92.33
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1051.33,6111.17,81.33
,LIVING_UNIT1_BACKROW_TOPFLOOR,1492.83,6261.33,271.17
,BREEZEWAY,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00
,Facility,2396.17,7940.33,387.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,29.67,0.00,29.67,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,108.67,13.83,108.67,13.83
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,29.67,0.00,29.67,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,29.00,0.00,29.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,107.17,0.00,107.17,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,28.00,0.00,28.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,23.33,0.00,23.33,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,34.17,3.17,34.17,3.17
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,22.00,0.00,22.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,23.50,0.00,23.50,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,28.33,0.00,28.33,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,22.67,0.00,22.67,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,20.33,0.00,20.33,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,22.33,0.00,22.33,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,27.83,0.00,27.83,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,23.50,0.00,23.50,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,30.33,0.00,30.33,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,23.33,0.00,23.33,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,327.00,13.83,327.00,13.83
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.266,0.125,0.000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.266,0.110,0.000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.266,0.126,0.000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.266,0.125,0.000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.266,0.110,0.000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.266,0.125,0.000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.266,0.055,0.000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.266,0.040,0.000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.266,0.055,0.000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.266,0.055,0.000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.266,0.040,0.000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.266,0.055,0.000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1.38,2.00,10207.71,0.266,0.126,0.000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,0.266,0.126,0.000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,0.266,0.126,0.000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,1.38,2.00,10207.71,0.266,0.111,0.000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,0.266,0.111,0.000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,1.38,2.00,10207.71,0.266,0.126,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.258,0.000,0.000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.258,0.000,0.000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.258,0.000,0.000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.258,0.000,0.000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.258,0.000,0.000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,0.258,0.000,0.000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,1.38,2.00,10207.71,0.258,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,1.38,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,1.38,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
