Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,1.38,2.00,10207.71,1200.55,0.0000,0.000
,Total Facility,,24.79,36.00,183739.38,21609.96,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,23785081.69,0.00,23785081.69,11211156.47,34996238.16,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,23785081.69,0.00,23785081.69,9868687.66,33653769.34,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,23785081.69,0.00,23785081.69,11218888.65,35003970.34,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,23785081.69,0.00,23785081.69,11192783.76,34977865.45,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,23785081.69,0.00,23785081.69,9850486.72,33635568.40,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,23785081.69,0.00,23785081.69,11198531.57,34983613.26,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,23785081.69,0.00,23785081.69,4926944.33,28712026.02,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,23785081.69,0.00,23785081.69,3583768.98,27368850.67,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,23785081.69,0.00,23785081.69,4930725.03,28715806.72,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,23785081.69,0.00,23785081.69,4915318.62,28700400.31,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,23785081.69,0.00,23785081.69,3572393.38,27357475.07,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,23785081.69,0.00,23785081.69,4918155.12,28703236.81,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,23785081.69,0.00,23785081.69,11230368.70,35015450.39,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,23785081.69,0.00,23785081.69,11252222.41,35037304.10,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,23785081.69,0.00,23785081.69,11243960.11,35029041.79,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,23785081.69,0.00,23785081.69,9878339.39,33663421.08,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,23785081.69,0.00,23785081.69,9900557.84,33685639.52,23785081.69,0.00,8808.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,23785081.69,0.00,23785081.69,11223139.56,35008221.25,23785081.69,0.00,8808.00,0.00,0.00
,Total Facility,0.428131E+09,0.00,0.428131E+09,0.156116E+09,0.584248E+09,0.428131E+09,0.00,8808.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,21.2085,66.2035,44.9950,0.00,8808.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,18.6689,63.6639,44.9950,0.00,8808.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,21.2231,66.2181,44.9950,0.00,8808.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,21.1737,66.1687,44.9950,0.00,8808.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,18.6345,63.6295,44.9950,0.00,8808.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,21.1846,66.1796,44.9950,0.00,8808.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.3205,54.3154,44.9950,0.00,8808.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,6.7795,51.7745,44.9950,0.00,8808.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.3276,54.3226,44.9950,0.00,8808.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.2985,54.2934,44.9950,0.00,8808.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,6.7580,51.7530,44.9950,0.00,8808.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.3038,54.2988,44.9950,0.00,8808.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,21.2448,66.2398,44.9950,0.00,8808.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,21.2862,66.2812,44.9950,0.00,8808.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,21.2706,66.2655,44.9950,0.00,8808.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,18.6872,63.6821,44.9950,0.00,8808.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,18.7292,63.7242,44.9950,0.00,8808.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,21.2312,66.2261,44.9950,0.00,8808.00,0.00
,Total Facility,809.9097,0.0000,809.9097,295.3303,1105.2400,809.9097,0.00,8808.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,23785081.69,8808.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,8808.00,0.00,0.00


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,74,50
,Floor,28,3
,Roof,21,2
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,30,30
,Door,18,18
,Glass Door,0,0
,Shading,60,60
,Overhang,30,30
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,18
,Conditioned Zones,18
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,2052
,Defaulted Fields,1813
,Fields with Defaults,7269
,Autosized Fields,414
,Autosizable Fields,702
,Autocalculated Fields,185
,Autocalculatable Fields,400


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,Electricity:Building,99140.61,6270.77,02-JAN-03:10,18720.91,01-JAN-18:10
,Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,Electricity:SpaceType:GENERAL,99140.61,6270.77,02-JAN-03:10,18720.91,01-JAN-18:10
,InteriorLights:Electricity,11336.81,253.88,01-JAN-00:10,3692.78,01-JAN-19:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,InteriorLights:Electricity:SpaceType:GENERAL,11336.81,253.88,01-JAN-00:10,3692.78,01-JAN-19:10
,General:InteriorLights:Electricity,11336.81,253.88,01-JAN-00:10,3692.78,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:SpaceType:GENERAL,11336.81,253.88,01-JAN-00:10,3692.78,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,5507.81,348.38,02-JAN-03:10,1040.05,01-JAN-18:10
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,629.82,14.10,01-JAN-00:10,205.15,01-JAN-19:10
,InteriorEquipment:Electricity,87803.80,5989.14,02-JAN-04:10,15388.75,01-JAN-18:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,InteriorEquipment:Electricity:SpaceType:GENERAL,87803.80,5989.14,02-JAN-04:10,15388.75,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity,2758.31,25.25,02-JAN-03:10,880.12,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL,2758.31,25.25,02-JAN-03:10,880.12,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity,12036.11,1198.77,01-JAN-04:10,1639.04,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL,12036.11,1198.77,01-JAN-04:10,1639.04,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity,1408.53,13.53,02-JAN-02:10,381.47,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL,1408.53,13.53,02-JAN-02:10,381.47,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity,12502.11,63.73,02-JAN-03:10,3196.73,01-JAN-11:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL,12502.11,63.73,02-JAN-03:10,3196.73,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity,9058.39,87.62,01-JAN-02:10,3721.08,01-JAN-17:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,electric_range:InteriorEquipment:Electricity:SpaceType:GENERAL,9058.39,87.62,01-JAN-02:10,3721.08,01-JAN-17:10
,television:InteriorEquipment:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,television:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity,46926.68,4099.97,01-JAN-09:10,7929.96,01-JAN-20:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,46926.68,4099.97,01-JAN-09:10,7929.96,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity,3113.66,272.04,01-JAN-09:10,526.17,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:SpaceType:GENERAL,3113.66,272.04,01-JAN-09:10,526.17,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,4877.99,332.73,02-JAN-04:10,854.93,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,153.24,1.40,02-JAN-03:10,48.90,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,668.67,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,78.25,0.75,02-JAN-02:10,21.19,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,694.56,3.54,02-JAN-03:10,177.60,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,503.24,4.87,01-JAN-02:10,206.73,01-JAN-17:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,2607.04,227.78,01-JAN-09:10,440.55,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,172.98,15.11,01-JAN-09:10,29.23,01-JAN-20:10
,Electricity:HVAC,59449.95,289.29,22-MAR-21:20,53359.37,09-FEB-09:10
,Cooling:Electricity,7644.08,0.00,01-JAN-00:10,9516.20,13-JUL-17:10
,General:Cooling:Electricity,7644.08,0.00,01-JAN-00:10,9516.20,13-JUL-17:10
,Heating:Electricity,42398.90,0.00,11-JAN-14:40,50623.86,09-FEB-09:10
,General:Heating:Electricity,42398.90,0.00,11-JAN-14:40,50623.86,09-FEB-09:10
,Electricity:Plant,17812.40,149.40,01-JAN-00:10,8968.96,24-MAR-15:50
,WaterSystems:Electricity,17812.40,149.40,01-JAN-00:10,8968.96,24-MAR-15:50
,Fans:Electricity,9406.97,289.29,22-MAR-21:20,2757.09,01-JAN-23:40
,General:Fans:Electricity,6872.82,0.00,22-MAR-21:20,2467.80,01-JAN-23:40
,Ventilation:Fans:Electricity,2534.14,289.29,01-JAN-00:10,289.29,02-JAN-11:40
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityPurchased:Facility,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,ElectricityPurchased:Plant,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,Cogeneration:ElectricityPurchased,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
