Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,General:Cogeneration:ElectricityPurchased,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,ElectricityNet:Plant,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,Cogeneration:ElectricityNet,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,General:Cogeneration:ElectricityNet,181911.67,7967.15,28-APR-03:40,72773.32,18-DEC-18:20
,HeatRecovery:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:HeatRecovery:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ExteriorLights:Electricity,5508.71,0.00,01-JAN-06:10,1257.69,01-JAN-00:10
,Exterior-Lights:ExteriorLights:Electricity,5508.71,0.00,01-JAN-06:10,1257.69,01-JAN-00:10
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Water Heater:WaterSystems:Electricity,1308.75,149.40,06-AUG-13:50,149.40,01-JAN-08:30
,Water Heater Parasitic:WaterSystems:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,Water:Plant,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,WaterSystems:Water,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,Domestic Hot Water:WaterSystems:Water,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,MainsWater:Facility,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,MainsWater:Plant,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,WaterSystems:MainsWater,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,Domestic Hot Water:WaterSystems:MainsWater,44223.64,0.01,02-JAN-02:10,0.16,01-JAN-08:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,882473.62,11944.40,10-AUG-02:30,359808.18,09-FEB-09:10
,EnergyTransfer:HVAC,443449.22,0.00,22-MAR-21:20,222742.56,09-FEB-09:10
,CoolingCoils:EnergyTransfer,220610.42,0.00,01-JAN-00:10,128222.11,13-JUL-18:10
,HeatingCoils:EnergyTransfer,222838.81,0.00,11-JAN-14:40,185927.17,09-FEB-09:10
,EnergyTransfer:Building,295130.52,3650.73,28-OCT-14:20,112273.51,18-DEC-09:30
,EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,95616.26,0.00,11-JAN-14:40,112273.51,18-DEC-09:30
,Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer,95616.26,0.00,11-JAN-14:40,112273.51,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,199514.26,0.00,01-JAN-00:10,110729.07,13-JUL-18:10
,Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cooling:EnergyTransfer,199514.26,0.00,01-JAN-00:10,110729.07,13-JUL-18:10
,General:Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,16509.84,0.13,14-APR-01:20,8316.44,13-JUL-17:40
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,6328.75,0.00,03-JAN-14:10,7481.96,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,6328.75,0.00,03-JAN-14:10,7481.96,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,10181.09,0.00,01-JAN-00:10,8316.44,13-JUL-17:40
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,10181.09,0.00,01-JAN-00:10,8316.44,13-JUL-17:40
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,11959.33,0.29,06-NOV-01:50,4711.29,09-FEB-11:20
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,3843.82,0.00,05-JAN-11:00,4711.29,09-FEB-11:20
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,3843.82,0.00,05-JAN-11:00,4711.29,09-FEB-11:20
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,8115.51,0.00,01-JAN-00:10,4414.68,26-NOV-15:40
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,8115.51,0.00,01-JAN-00:10,4414.68,26-NOV-15:40
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,17017.28,0.45,03-JUN-04:50,6445.47,09-FEB-09:50
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,6230.01,0.00,05-JAN-10:50,6445.47,09-FEB-09:50
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,6230.01,0.00,05-JAN-10:50,6445.47,09-FEB-09:50
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,10787.26,0.00,01-JAN-00:10,6384.63,06-SEP-10:20
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,10787.26,0.00,01-JAN-00:10,6384.63,06-SEP-10:20
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,15119.85,0.74,05-APR-10:10,8865.75,18-DEC-09:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,7592.52,0.00,05-JAN-14:40,8865.75,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,7592.52,0.00,05-JAN-14:40,8865.75,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,7527.33,0.00,01-JAN-00:10,8239.16,13-JUL-18:10
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,7527.33,0.00,01-JAN-00:10,8239.16,13-JUL-18:10
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,10356.22,0.26,20-OCT-23:30,4770.70,09-FEB-11:20
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,4963.36,0.00,11-JAN-14:40,4770.70,09-FEB-11:20
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,4963.36,0.00,11-JAN-14:40,4770.70,09-FEB-11:20
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5392.86,0.00,01-JAN-00:10,3942.55,29-SEP-21:40
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5392.86,0.00,01-JAN-00:10,3942.55,29-SEP-21:40
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,15386.61,0.49,26-SEP-02:00,7111.76,18-DEC-09:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7388.57,0.00,06-JAN-10:20,7111.76,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7388.57,0.00,06-JAN-10:20,7111.76,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7998.04,0.00,01-JAN-00:10,6049.54,13-JUL-09:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7998.04,0.00,01-JAN-00:10,6049.54,13-JUL-09:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,18993.08,0.09,23-NOV-00:20,9845.46,13-JUL-17:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,3791.01,0.00,01-JAN-12:40,6484.34,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,3791.01,0.00,01-JAN-12:40,6484.34,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,15202.07,0.00,01-JAN-00:10,9845.46,13-JUL-17:30
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,15202.07,0.00,01-JAN-00:10,9845.46,13-JUL-17:30
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,15089.05,0.13,14-DEC-03:20,4945.04,04-SEP-13:50
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1943.19,0.00,01-JAN-12:10,4078.88,09-FEB-09:40
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1943.19,0.00,01-JAN-12:10,4078.88,09-FEB-09:40
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,13145.86,0.00,01-JAN-00:10,4945.04,04-SEP-13:50
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,13145.86,0.00,01-JAN-00:10,4945.04,04-SEP-13:50
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,19903.63,0.45,22-SEP-02:30,7685.55,06-SEP-10:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,3746.76,0.00,01-JAN-10:10,5909.44,09-FEB-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,3746.76,0.00,01-JAN-10:10,5909.44,09-FEB-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,16156.87,0.00,01-JAN-00:10,7685.55,06-SEP-10:30
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,16156.87,0.00,01-JAN-00:10,7685.55,06-SEP-10:30
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,16268.07,0.63,16-OCT-06:40,9837.19,13-JUL-18:10
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,4887.67,0.00,04-JAN-16:20,6839.84,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,4887.67,0.00,04-JAN-16:20,6839.84,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,11380.41,0.00,01-JAN-00:10,9837.19,13-JUL-18:10
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,11380.41,0.00,01-JAN-00:10,9837.19,13-JUL-18:10
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,11910.31,0.08,05-OCT-00:10,4783.19,18-DEC-09:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2750.76,0.00,04-JAN-22:40,4783.19,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2750.76,0.00,04-JAN-22:40,4783.19,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,9159.55,0.00,01-JAN-00:10,4304.51,13-JUL-18:50
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,9159.55,0.00,01-JAN-00:10,4304.51,13-JUL-18:50
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,16859.56,1.37,25-FEB-22:10,7363.31,31-MAY-09:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,4698.98,0.00,06-JAN-10:00,6070.37,09-FEB-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,4698.98,0.00,06-JAN-10:00,6070.37,09-FEB-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,12160.58,0.00,01-JAN-00:10,7363.31,31-MAY-09:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,12160.58,0.00,01-JAN-00:10,7363.31,31-MAY-09:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,19394.11,0.76,25-MAR-04:40,7789.36,09-FEB-09:10
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,7605.51,0.00,06-JAN-10:20,7789.36,09-FEB-09:10
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,7605.51,0.00,06-JAN-10:20,7789.36,09-FEB-09:10
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,11788.60,0.00,01-JAN-00:10,7650.56,31-MAY-09:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,11788.60,0.00,01-JAN-00:10,7650.56,31-MAY-09:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,21308.67,1.24,26-SEP-04:00,7901.97,09-FEB-09:10
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,6328.12,0.00,05-JAN-11:10,7901.97,09-FEB-09:10
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,6328.12,0.00,05-JAN-11:10,7901.97,09-FEB-09:10
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,14980.55,0.00,01-JAN-00:10,7726.73,06-SEP-10:30
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,14980.55,0.00,01-JAN-00:10,7726.73,06-SEP-10:30
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,20526.24,0.20,12-DEC-23:50,10471.69,13-JUL-17:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,6427.63,0.00,03-JAN-15:20,8993.72,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,6427.63,0.00,03-JAN-15:20,8993.72,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,14098.61,0.00,01-JAN-00:10,10471.69,13-JUL-17:30
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,14098.61,0.00,01-JAN-00:10,10471.69,13-JUL-17:30
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,13833.71,0.33,26-SEP-07:50,7384.43,18-DEC-09:30
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,5257.19,0.00,10-JAN-22:20,7384.43,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,5257.19,0.00,10-JAN-22:20,7384.43,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,8576.52,0.00,01-JAN-00:10,5106.38,13-JUL-18:50
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,8576.52,0.00,01-JAN-00:10,5106.38,13-JUL-18:50
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,15598.50,0.04,10-DEC-07:00,5815.72,09-FEB-09:50
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,3909.64,0.00,05-JAN-11:20,5815.72,09-FEB-09:50
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,3909.64,0.00,05-JAN-11:20,5815.72,09-FEB-09:50
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,11688.86,0.00,01-JAN-00:10,4845.09,05-SEP-15:20
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,11688.86,0.00,01-JAN-00:10,4845.09,05-SEP-15:20
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,19096.45,1.06,25-DEC-14:20,10595.02,13-JUL-18:10
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,7922.75,0.00,05-JAN-14:50,10212.15,18-DEC-09:30
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,7922.75,0.00,05-JAN-14:50,10212.15,18-DEC-09:30
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,11173.70,0.00,01-JAN-00:10,10595.02,13-JUL-18:10
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,11173.70,0.00,01-JAN-00:10,10595.02,13-JUL-18:10
,PlantLoopHeatingDemand:Facility,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,PlantLoopHeatingDemand:Plant,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,WaterSystems:PlantLoopHeatingDemand,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,General:WaterSystems:PlantLoopHeatingDemand,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,HeatRecoveryForHeating:EnergyTransfer,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Plant,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,WaterSystems:EnergyTransfer,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,143893.88,1255.77,14-AUG-03:00,37069.74,11-FEB-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,191.293,-1134.28,14596.460,-418.03,0.000,0.000,3085.370,2150.478,10401.374,12310.425,0.000,89.157,0.000,0.000,-6008.07,0.000,-4346.91,-13829.45
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,189.509,-1130.40,11740.940,-218.87,0.000,0.000,3087.114,2150.478,10401.374,6120.235,0.000,79.685,0.000,0.000,-2420.46,0.000,-3815.17,-11331.56
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,190.267,-1137.46,14152.219,-436.47,0.000,0.000,3083.316,2150.478,10401.374,13307.853,0.000,88.141,0.000,0.000,-5904.21,0.000,-4352.40,-14217.29
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,190.860,-1129.10,17073.109,-303.17,0.000,0.000,3093.843,2150.478,10401.374,7799.095,0.000,90.137,0.000,0.000,-6153.18,0.000,-4316.74,-13130.17
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,191.488,-1124.86,14644.679,-146.43,0.000,0.000,3097.028,2150.478,10401.374,1498.082,0.000,81.582,0.000,0.000,-2555.39,0.000,-3788.78,-10454.87
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,189.375,-1132.25,16719.409,-326.63,0.000,0.000,3091.636,2150.478,10401.374,8762.192,0.000,88.678,0.000,0.000,-6011.35,0.000,-4321.79,-13551.72
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,190.062,-1145.71,10400.955,-686.57,0.000,0.000,3050.874,2150.478,10401.374,12173.195,0.000,38.493,0.000,0.000,-6236.43,0.000,-1932.21,-8234.68
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,190.542,-1144.27,7415.489,-422.07,0.000,0.000,3047.213,2150.478,10401.374,6055.992,0.000,28.144,0.000,0.000,-2515.89,0.000,-1404.84,-6559.81
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,189.647,-1149.49,10063.132,-737.82,0.000,0.000,3051.437,2150.478,10401.374,13143.942,0.000,38.255,0.000,0.000,-6117.03,0.000,-1935.39,-8322.94
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,190.324,-1138.59,12946.043,-496.08,0.000,0.000,3066.296,2150.478,10401.374,7694.515,0.000,38.725,0.000,0.000,-6351.39,0.000,-1911.40,-8595.83
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,190.900,-1134.66,10412.904,-282.11,0.000,0.000,3069.433,2150.478,10401.374,1461.504,0.000,28.608,0.000,0.000,-2635.83,0.000,-1385.34,-6681.43
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,189.580,-1141.94,12642.213,-548.05,0.000,0.000,3066.801,2150.478,10401.374,8633.277,0.000,38.288,0.000,0.000,-6195.02,0.000,-1913.41,-8720.16
,LIVING_UNIT3_BACKROW_TOPFLOOR,189.768,-1141.07,16363.308,-585.80,0.000,0.000,3067.782,2150.478,10401.374,8633.706,0.000,86.978,0.000,0.000,-6200.77,0.000,-4370.89,-9585.52
,LIVING_UNIT3_FRONTROW_TOPFLOOR,189.477,-1146.37,13569.734,-720.02,0.000,0.000,3057.366,2150.478,10401.374,13155.012,0.000,86.948,0.000,0.000,-6108.61,0.000,-4405.39,-9684.71
,LIVING_UNIT1_FRONTROW_TOPFLOOR,189.243,-1142.78,13970.027,-675.19,0.000,0.000,3057.595,2150.478,10401.374,12180.262,0.000,87.556,0.000,0.000,-6223.01,0.000,-4399.02,-9584.19
,LIVING_UNIT2_BACKROW_TOPFLOOR,190.821,-1134.76,14079.593,-330.07,0.000,0.000,3069.845,2150.478,10401.374,1460.865,0.000,78.339,0.000,0.000,-2635.58,0.000,-3834.44,-7371.52
,LIVING_UNIT2_FRONTROW_TOPFLOOR,190.095,-1141.08,10869.722,-427.80,0.000,0.000,3055.000,2150.478,10401.374,6057.523,0.000,77.435,0.000,0.000,-2510.23,0.000,-3869.48,-7582.85
,LIVING_UNIT1_BACKROW_TOPFLOOR,190.324,-1137.55,16700.549,-539.82,0.000,0.000,3068.215,2150.478,10401.374,7691.609,0.000,87.918,0.000,0.000,-6350.61,0.000,-4364.71,-9433.26
,BREEZEWAY,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,19931.921,153352.296,0.000,0.000,0.000,-173284.22,-0.04
,Total Facility,3423.576,-20486.62,238360.485,-8301.02,0.000,0.000,55266.163,38708.604,187224.736,148139.284,0.000,21164.989,153352.296,0.000,-89133.05,0.000,-233952.51,-176871.99


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,13-JUL-17:35,0.00,0.05,0.00,-0.7,0.00,0.00,262.26,469.21,1655.83,7529.65,0.00,347.02,0.00,0.00,0.00,0.00,0.00,-1936.2
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,27-AUG-15:50,0.00,-0.2,0.00,-0.3,0.00,0.00,112.86,156.40,1160.50,1236.56,0.00,297.53,3189.89,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,06-SEP-10:15,0.00,-0.2,0.00,-0.3,0.00,0.00,115.09,90.23,1078.58,7686.26,0.00,139.60,0.00,0.00,0.00,0.00,0.00,-2724.5
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,13-JUL-18:13,0.00,0.05,0.00,-0.7,0.00,0.00,426.16,631.63,1713.00,6772.65,0.00,303.56,0.00,0.00,0.00,0.00,0.00,-1555.7
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,04-OCT-22:12,0.00,-0.4,0.00,0.00,0.00,0.00,527.92,294.76,1333.61,0.00,0.00,0.00,3816.83,0.00,-641.7,0.00,-659.3,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,13-JUL-08:28,0.00,-0.2,0.00,-0.3,0.00,0.00,194.42,132.34,1145.20,8067.27,0.00,134.73,0.00,0.00,0.00,0.00,0.00,-3425.7
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,13-JUL-17:25,0.00,0.06,0.00,-0.9,0.00,0.00,263.17,469.21,1655.83,7878.29,0.00,158.44,0.00,0.00,0.00,0.00,0.00,-579.0
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25-DEC-19:54,0.00,-0.4,0.00,0.00,0.00,0.00,474.85,699.99,1650.38,0.00,0.00,0.00,3828.98,0.00,-972.2,0.00,-561.3,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,06-SEP-10:25,0.00,0.04,0.00,-0.7,0.00,0.00,115.09,90.23,1078.58,7407.65,0.00,70.88,0.00,0.00,0.00,0.00,0.00,-1077.0
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,13-JUL-18:05,0.00,0.05,0.00,-0.9,0.00,0.00,426.76,631.63,1713.00,7094.47,0.00,136.39,0.00,0.00,0.00,0.00,0.00,-164.6
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,25-DEC-20:27,0.00,-0.4,0.00,0.00,0.00,0.00,489.51,699.99,1615.87,0.00,0.00,0.00,3717.57,0.00,-958.3,0.00,-496.4,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,31-MAY-09:00,0.00,-0.2,0.00,-0.4,0.00,0.00,194.42,132.34,1145.20,7637.06,0.00,39.19,0.00,0.00,0.00,0.00,0.00,-1784.1
,LIVING_UNIT3_BACKROW_TOPFLOOR,31-MAY-08:53,0.00,0.03,0.00,-0.7,0.00,0.00,194.42,132.34,1145.20,7623.76,0.00,89.10,0.00,0.00,0.00,0.00,0.00,-1533.9
,LIVING_UNIT3_FRONTROW_TOPFLOOR,06-SEP-10:25,0.00,0.04,0.00,-0.7,0.00,0.00,115.09,90.23,1078.58,7395.73,0.00,161.37,0.00,0.00,0.00,0.00,0.00,-1114.4
,LIVING_UNIT1_FRONTROW_TOPFLOOR,13-JUL-17:25,0.00,-0.2,0.00,-0.7,0.00,0.00,263.17,469.21,1655.83,7864.47,0.00,361.08,0.00,0.00,0.00,0.00,0.00,-141.1
,LIVING_UNIT2_BACKROW_TOPFLOOR,13-JUL-18:45,0.00,-0.2,0.00,-0.2,0.00,0.00,426.77,631.63,1713.00,1043.38,0.00,242.67,1049.53,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,25-DEC-19:52,0.00,-0.4,0.00,0.00,0.00,0.00,472.18,699.99,1650.38,0.00,0.00,0.00,4739.81,0.00,-971.1,0.00,-1550.8,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,13-JUL-18:05,0.00,0.05,0.00,-0.9,0.00,0.00,426.76,631.63,1713.00,7076.72,0.00,310.71,436.52,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,13-JUL-18:10,0.00,0.33,0.00,-9.6,0.00,0.00,7678.18,11369.32,30834.00,53338.79,0.00,4326.74,35312.17,0.00,0.00,0.00,-32120.8,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,18-DEC-09:23,-2694.1,0.00,12056.32,0.00,0.00,0.00,131.73,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1245.7,0.00,-1997.4,-7424.9
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,08-APR-01:10,-1735.4,0.00,6943.89,0.00,0.00,0.00,526.28,48.12,892.75,0.00,0.00,0.00,0.00,0.00,-411.3,0.00,-331.9,-5932.4
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,06-FEB-19:27,-4765.4,0.00,12355.76,0.00,0.00,0.00,475.06,699.99,1650.38,0.00,0.00,0.00,0.00,0.00,-1707.6,0.00,-875.7,-7832.5
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,18-DEC-09:23,-2645.8,0.00,11939.59,0.00,0.00,0.00,136.97,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1680.7,0.00,-1948.0,-6976.1
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,30-OCT-23:20,-1269.7,0.00,6899.95,0.00,0.00,0.00,526.29,120.31,1146.27,0.00,0.00,0.00,0.00,0.00,-508.8,0.00,-501.2,-6413.1
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,18-DEC-09:23,-2694.9,0.00,11110.25,0.00,0.00,0.00,131.26,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1253.2,0.00,-1999.3,-6468.3
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,18-DEC-09:23,-2706.1,0.00,11817.81,0.00,0.00,0.00,131.10,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1281.1,0.00,-879.3,-8256.5
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,03-NOV-01:50,-1973.2,0.00,7739.22,0.00,0.00,0.00,527.27,48.12,890.21,0.00,0.00,0.00,0.00,0.00,-750.9,0.00,-290.0,-6190.7
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,10-MAR-23:35,-5070.8,0.00,12728.84,0.00,0.00,0.00,546.35,120.31,1146.27,0.00,0.00,0.00,0.00,0.00,-2137.4,0.00,-685.4,-6648.2
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,10-MAR-23:40,-5095.5,0.00,12403.73,0.00,0.00,0.00,527.34,120.31,1146.27,0.00,0.00,0.00,0.00,0.00,-2159.4,0.00,-684.2,-6258.6
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,11-NOV-23:10,-3178.4,0.00,8843.38,0.00,0.00,0.00,527.30,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-694.3,0.00,-314.0,-6459.3
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,07-JAN-19:47,-4729.1,0.00,11491.17,0.00,0.00,0.00,472.16,699.99,1673.39,0.00,0.00,0.00,0.00,0.00,-1754.2,0.00,-393.2,-7460.3
,LIVING_UNIT3_BACKROW_TOPFLOOR,18-DEC-09:23,-2735.6,0.00,11223.30,0.00,0.00,0.00,127.51,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1305.4,0.00,-2041.7,-6442.2
,LIVING_UNIT3_FRONTROW_TOPFLOOR,09-FEB-09:05,-5065.5,0.00,13009.51,0.00,0.00,0.00,133.72,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-2283.9,0.00,-1788.0,-5179.9
,LIVING_UNIT1_FRONTROW_TOPFLOOR,18-DEC-09:23,-2707.0,0.00,14325.15,0.00,0.00,0.00,130.82,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1273.6,0.00,-2011.9,-9637.6
,LIVING_UNIT2_BACKROW_TOPFLOOR,18-DEC-09:35,-2665.3,0.00,10275.77,0.00,0.00,0.00,128.75,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-642.6,0.00,-1710.0,-6560.7
,LIVING_UNIT2_FRONTROW_TOPFLOOR,09-APR-06:57,-4249.1,0.00,10733.80,0.00,0.00,0.00,527.59,336.87,1081.66,0.00,0.00,0.00,0.00,0.00,-415.1,0.00,-720.1,-7295.5
,LIVING_UNIT1_BACKROW_TOPFLOOR,18-DEC-09:23,-2669.0,0.00,14300.15,0.00,0.00,0.00,134.56,90.23,1083.81,0.00,0.00,0.00,0.00,0.00,-1705.0,0.00,-1974.0,-9260.8
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,18-DEC-09:23,-63367.4,0.00,187425.12,0.00,0.00,0.00,2400.56,1624.19,19508.63,0.00,0.00,12387.16,0.00,0.00,-17988.5,0.00,-27615.4,-114374.3


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,404.1725,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,404.1725,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,157.4999,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,157.4999,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,293.9269,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,293.9269,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,392.3135,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,392.3135,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,159.2804,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,159.2804,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,284.8929,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,284.8929,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,486.8057,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,486.8057,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,212.2746,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,212.2746,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,363.7979,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,363.7979,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,472.3425,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,472.3425,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,209.6670,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,209.6670,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,349.0309,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,349.0309,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,513.3296,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,513.3296,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,243.5502,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,243.5502,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,368.5349,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,368.5349,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,511.4158,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,511.4158,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,250.4690,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,250.4690,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.3746,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,354.3746,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,404.1725,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,404.1725,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,157.4999,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,157.4999,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,293.9269,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,293.9269,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,392.3135,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,392.3135,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,159.2804,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,159.2804,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,284.8929,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,284.8929,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,486.8057,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,486.8057,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,212.2746,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,212.2746,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,363.7979,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,363.7979,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,472.3425,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,472.3425,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,209.6670,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,209.6670,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,349.0309,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,349.0309,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,513.3296,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,513.3296,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,243.5502,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,243.5502,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,368.5349,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,368.5349,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,511.4158,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,511.4158,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,250.4690,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,250.4690,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.3746,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,354.3746,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,404.1725,404.1725,404.1725,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,157.4999,157.4999,157.4999,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,293.9269,293.9269,293.9269,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,392.3135,392.3135,392.3135,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,159.2804,159.2804,159.2804,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,284.8929,284.8929,284.8929,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,486.8057,486.8057,486.8057,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,212.2746,212.2746,212.2746,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,363.7979,363.7979,363.7979,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,472.3425,472.3425,472.3425,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,209.6670,209.6670,209.6670,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,349.0309,349.0309,349.0309,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,354.3746,354.3746,354.3746,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,368.5349,368.5349,368.5349,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,513.3296,513.3296,513.3296,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,250.4690,250.4690,250.4690,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,243.5502,243.5502,243.5502,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,511.4158,511.4158,511.4158,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,404.1725,404.1725,404.1725,404.1725,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,157.4999,157.4999,157.4999,157.4999,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,293.9269,293.9269,293.9269,293.9269,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,392.3135,392.3135,392.3135,392.3135,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,159.2804,159.2804,159.2804,159.2804,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,284.8929,284.8929,284.8929,284.8929,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,486.8057,486.8057,486.8057,486.8057,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,212.2746,212.2746,212.2746,212.2746,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,363.7979,363.7979,363.7979,363.7979,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,472.3425,472.3425,472.3425,472.3425,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,209.6670,209.6670,209.6670,209.6670,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,349.0309,349.0309,349.0309,349.0309,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,513.3296,513.3296,513.3296,513.3296,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,243.5502,243.5502,243.5502,243.5502,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,368.5349,368.5349,368.5349,368.5349,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,511.4158,511.4158,511.4158,511.4158,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,250.4690,250.4690,250.4690,250.4690,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.3746,354.3746,354.3746,354.3746,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,404.1725,404.1725,404.1725,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,157.4999,157.4999,157.4999,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,293.9269,293.9269,293.9269,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,392.3135,392.3135,392.3135,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
