Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
,Minimum of Months,2.79,0.00,0.00
,Maximum of Months,2429.69,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1259.07,0.00,0.00
,February,1411.01,0.00,0.00
,March,1047.33,0.00,0.00
,April,660.01,0.00,0.00
,May,368.80,0.00,0.00
,June,18.20,0.00,0.00
,July,8.01,0.00,0.00
,August,0.00,0.00,0.00
,September,50.02,0.00,0.00
,October,455.22,0.00,0.00
,November,925.42,0.00,0.00
,December,1301.68,0.00,0.00
,,,,
,Annual Sum or Average,621.26,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,1411.01,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2020.69,0.00,0.00
,February,2283.87,0.00,0.00
,March,1580.96,0.00,0.00
,April,880.51,0.00,0.00
,May,451.48,0.00,0.00
,June,17.20,0.00,0.00
,July,8.13,0.00,0.00
,August,0.51,0.00,0.00
,September,67.12,0.00,0.00
,October,747.68,0.00,0.00
,November,1556.67,0.00,0.00
,December,2056.69,0.00,0.00
,,,,
,Annual Sum or Average,965.60,0.00,0.00
,Minimum of Months,0.51,0.00,0.00
,Maximum of Months,2283.87,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2778.44,0.00,0.00
,February,2994.12,0.00,0.00
,March,2104.19,0.00,0.00
,April,1158.90,0.00,0.00
,May,555.50,0.00,0.00
,June,29.88,0.00,0.00
,July,12.40,0.00,0.00
,August,2.88,0.00,0.00
,September,153.03,0.00,0.00
,October,1030.61,0.00,0.00
,November,2356.48,0.00,0.00
,December,2624.38,0.00,0.00
,,,,
,Annual Sum or Average,1307.25,0.00,0.00
,Minimum of Months,2.88,0.00,0.00
,Maximum of Months,2994.12,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1964.34,0.00,0.00
,February,2053.02,0.00,0.00
,March,1529.27,0.00,0.00
,April,857.01,0.00,0.00
,May,409.39,0.00,0.00
,June,17.72,0.00,0.00
,July,8.32,0.00,0.00
,August,0.00,0.00,0.00
,September,98.15,0.00,0.00
,October,708.15,0.00,0.00
,November,1645.43,0.00,0.00
,December,1747.65,0.00,0.00
,,,,
,Annual Sum or Average,913.46,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,2053.02,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2701.95,0.00,0.00
,February,2872.82,0.00,0.00
,March,1975.29,0.00,0.00
,April,1005.05,0.00,0.00
,May,469.44,0.00,0.00
,June,17.40,0.00,0.00
,July,8.26,0.00,0.00
,August,0.52,0.00,0.00
,September,89.08,0.00,0.00
,October,942.77,0.00,0.00
,November,2237.18,0.00,0.00
,December,2496.88,0.00,0.00
,,,,
,Annual Sum or Average,1225.61,0.00,0.00
,Minimum of Months,0.52,0.00,0.00
,Maximum of Months,2872.82,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2823.23,0.00,0.00
,February,3145.26,0.00,0.00
,March,2257.48,0.00,0.00
,April,1328.06,0.00,0.00
,May,693.31,0.00,0.00
,June,48.60,0.00,0.00
,July,19.33,0.00,0.00
,August,2.77,0.00,0.00
,September,148.11,0.00,0.00
,October,1080.25,0.00,0.00
,November,2280.48,0.00,0.00
,December,2893.99,0.00,0.00
,,,,
,Annual Sum or Average,1383.85,0.00,0.00
,Minimum of Months,2.77,0.00,0.00
,Maximum of Months,3145.26,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1929.18,0.00,0.00
,February,2047.29,0.00,0.00
,March,1539.99,0.00,0.00
,April,998.74,0.00,0.00
,May,542.02,0.00,0.00
,June,26.69,0.00,0.00
,July,10.03,0.00,0.00
,August,0.10,0.00,0.00
,September,81.61,0.00,0.00
,October,714.76,0.00,0.00
,November,1465.91,0.00,0.00
,December,1953.67,0.00,0.00
,,,,
,Annual Sum or Average,936.70,0.00,0.00
,Minimum of Months,0.10,0.00,0.00
,Maximum of Months,2047.29,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2658.87,0.00,0.00
,February,2857.40,0.00,0.00
,March,2043.93,0.00,0.00
,April,1169.12,0.00,0.00
,May,605.58,0.00,0.00
,June,23.98,0.00,0.00
,July,14.09,0.00,0.00
,August,1.01,0.00,0.00
,September,104.24,0.00,0.00
,October,1019.94,0.00,0.00
,November,2088.85,0.00,0.00
,December,2689.10,0.00,0.00
,,,,
,Annual Sum or Average,1264.66,0.00,0.00
,Minimum of Months,1.01,0.00,0.00
,Maximum of Months,2857.40,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3558.35,0.00,0.00
,February,3755.29,0.00,0.00
,March,2665.31,0.00,0.00
,April,1476.04,0.00,0.00
,May,723.87,0.00,0.00
,June,44.26,0.00,0.00
,July,19.56,0.00,0.00
,August,1.56,0.00,0.00
,September,205.00,0.00,0.00
,October,1335.04,0.00,0.00
,November,3021.02,0.00,0.00
,December,3362.62,0.00,0.00
,,,,
,Annual Sum or Average,1669.02,0.00,0.00
,Minimum of Months,1.56,0.00,0.00
,Maximum of Months,3755.29,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2711.18,0.00,0.00
,February,2757.78,0.00,0.00
,March,2066.84,0.00,0.00
,April,1202.18,0.00,0.00
,May,581.79,0.00,0.00
,June,26.61,0.00,0.00
,July,9.64,0.00,0.00
,August,0.00,0.00,0.00
,September,144.70,0.00,0.00
,October,1049.18,0.00,0.00
,November,2280.51,0.00,0.00
,December,2442.46,0.00,0.00
,,,,
,Annual Sum or Average,1264.47,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,2757.78,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3382.49,0.00,0.00
,February,3465.99,0.00,0.00
,March,2433.74,0.00,0.00
,April,1285.91,0.00,0.00
,May,621.42,0.00,0.00
,June,24.99,0.00,0.00
,July,13.68,0.00,0.00
,August,1.11,0.00,0.00
,September,138.99,0.00,0.00
,October,1241.53,0.00,0.00
,November,2817.43,0.00,0.00
,December,3136.89,0.00,0.00
,,,,
,Annual Sum or Average,1536.50,0.00,0.00
,Minimum of Months,1.11,0.00,0.00
,Maximum of Months,3465.99,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,146.41,0.00,0.00
,February,436.25,0.00,0.00
,March,189.90,0.00,0.00
,April,5.71,0.00,0.00
,May,0.13,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.01,0.00,0.00
,October,1.83,0.00,0.00
,November,109.70,0.00,0.00
,December,539.28,0.00,0.00
,,,,
,Annual Sum or Average,117.48,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,539.28,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,784.88,0.00,0.00
,February,1264.26,0.00,0.00
,March,809.39,0.00,0.00
,April,244.58,0.00,0.00
,May,80.71,0.00,0.00
,June,1.36,0.00,0.00
,July,0.33,0.00,0.00
,August,0.00,0.00,0.00
,September,8.68,0.00,0.00
,October,121.52,0.00,0.00
,November,601.74,0.00,0.00
,December,1006.64,0.00,0.00
,,,,
,Annual Sum or Average,405.47,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,1264.26,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,383.11,0.00,0.00
,February,862.23,0.00,0.00
,March,447.61,0.00,0.00
,April,63.12,0.00,0.00
,May,10.12,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.29,0.00,0.00
,October,19.01,0.00,0.00
,November,305.02,0.00,0.00
,December,768.85,0.00,0.00
,,,,
,Annual Sum or Average,234.75,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,862.23,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,185.38,0.00,0.00
,February,486.45,0.00,0.00
,March,220.24,0.00,0.00
,April,9.64,0.00,0.00
,May,0.31,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.57,0.00,0.00
,November,149.30,0.00,0.00
,December,582.40,0.00,0.00
,,,,
,Annual Sum or Average,134.37,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,582.40,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,893.46,0.00,0.00
,February,1369.98,0.00,0.00
,March,882.19,0.00,0.00
,April,248.76,0.00,0.00
,May,82.64,0.00,0.00
,June,1.04,0.00,0.00
,July,0.03,0.00,0.00
,August,0.00,0.00,0.00
,September,12.69,0.00,0.00
,October,134.86,0.00,0.00
,November,717.26,0.00,0.00
,December,1080.29,0.00,0.00
,,,,
,Annual Sum or Average,446.66,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,1369.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,465.79,0.00,0.00
,February,934.89,0.00,0.00
,March,507.67,0.00,0.00
,April,64.54,0.00,0.00
,May,13.88,0.00,0.00
,June,0.03,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.40,0.00,0.00
,October,23.11,0.00,0.00
,November,364.67,0.00,0.00
,December,845.72,0.00,0.00
,,,,
,Annual Sum or Average,264.68,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,934.89,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,44.72,0.00,0.00
,February,180.37,0.00,0.00
,March,48.98,0.00,0.00
,April,1.93,0.00,0.00
,May,0.75,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.29,0.00,0.00
,October,0.34,0.00,0.00
,November,22.34,0.00,0.00
,December,328.42,0.00,0.00
,,,,
,Annual Sum or Average,51.80,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,328.42,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,302.34,0.00,0.00
,February,555.47,0.00,0.00
,March,312.78,0.00,0.00
,April,115.83,0.00,0.00
,May,39.67,0.00,0.00
,June,0.05,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,1.98,0.00,0.00
,October,56.72,0.00,0.00
,November,248.75,0.00,0.00
,December,511.35,0.00,0.00
,,,,
,Annual Sum or Average,176.60,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,555.47,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,124.77,0.00,0.00
,February,373.25,0.00,0.00
,March,148.55,0.00,0.00
,April,8.98,0.00,0.00
,May,3.04,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.42,0.00,0.00
,October,4.53,0.00,0.00
,November,105.49,0.00,0.00
,December,448.84,0.00,0.00
,,,,
,Annual Sum or Average,100.05,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,448.84,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,55.96,0.00,0.00
,February,202.50,0.00,0.00
,March,64.21,0.00,0.00
,April,2.54,0.00,0.00
,May,0.88,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.28,0.00,0.00
,October,0.85,0.00,0.00
,November,39.76,0.00,0.00
,December,362.16,0.00,0.00
,,,,
,Annual Sum or Average,60.15,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,362.16,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,375.15,0.00,0.00
,February,635.72,0.00,0.00
,March,362.30,0.00,0.00
,April,132.37,0.00,0.00
,May,38.89,0.00,0.00
,June,0.08,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,3.74,0.00,0.00
,October,69.52,0.00,0.00
,November,324.28,0.00,0.00
,December,569.04,0.00,0.00
,,,,
,Annual Sum or Average,206.78,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,635.72,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,157.01,0.00,0.00
,February,411.34,0.00,0.00
,March,172.64,0.00,0.00
,April,20.20,0.00,0.00
,May,3.43,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.58,0.00,0.00
,October,9.61,0.00,0.00
,November,140.84,0.00,0.00
,December,497.02,0.00,0.00
,,,,
,Annual Sum or Average,116.16,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,497.02,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,86.66,0.00,0.00
,February,321.76,0.00,0.00
,March,104.27,0.00,0.00
,April,0.54,0.00,0.00
,May,0.07,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.18,0.00,0.00
,November,66.94,0.00,0.00
,December,518.33,0.00,0.00
,,,,
,Annual Sum or Average,90.49,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,518.33,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,368.97,0.00,0.00
,February,787.93,0.00,0.00
,March,429.51,0.00,0.00
,April,86.29,0.00,0.00
,May,23.41,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,1.47,0.00,0.00
,October,35.19,0.00,0.00
,November,320.27,0.00,0.00
,December,734.13,0.00,0.00
,,,,
,Annual Sum or Average,229.13,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,787.93,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,239.85,0.00,0.00
,February,674.55,0.00,0.00
,March,292.62,0.00,0.00
,April,17.64,0.00,0.00
,May,1.85,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.17,0.00,0.00
,October,1.76,0.00,0.00
,November,214.92,0.00,0.00
,December,721.52,0.00,0.00
,,,,
,Annual Sum or Average,177.68,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,721.52,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,100.81,0.00,0.00
,February,336.26,0.00,0.00
,March,110.30,0.00,0.00
,April,0.37,0.00,0.00
,May,0.10,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.15,0.00,0.00
,November,82.68,0.00,0.00
,December,547.69,0.00,0.00
,,,,
,Annual Sum or Average,97.09,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,547.69,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,435.95,0.00,0.00
,February,825.98,0.00,0.00
,March,428.10,0.00,0.00
,April,80.23,0.00,0.00
,May,19.48,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,1.99,0.00,0.00
,October,31.89,0.00,0.00
,November,386.98,0.00,0.00
,December,775.21,0.00,0.00
,,,,
,Annual Sum or Average,245.51,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,825.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,313.96,0.00,0.00
,February,748.68,0.00,0.00
,March,335.72,0.00,0.00
,April,23.26,0.00,0.00
,May,2.33,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.05,0.00,0.00
,October,7.10,0.00,0.00
,November,278.84,0.00,0.00
,December,798.98,0.00,0.00
,,,,
,Annual Sum or Average,206.11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,798.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.01
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.03
,May,0.00,0.00,0.04
,June,0.00,0.00,0.09
,July,0.00,0.00,0.13
,August,0.00,0.00,0.16
,September,0.00,0.00,0.11
,October,0.00,0.00,0.04
,November,0.00,0.00,0.02
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.05
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.16


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.01
,June,0.00,0.00,0.05
,July,0.00,0.00,0.08
,August,0.00,0.00,0.10
,September,0.00,0.00,0.07
,October,0.00,0.00,0.02
,November,0.00,0.00,0.01
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.03
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.10


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.02
,May,0.00,0.00,0.04
,June,0.00,0.00,0.11
,July,0.00,0.00,0.16
,August,0.00,0.00,0.18
,September,0.00,0.00,0.11
,October,0.00,0.00,0.03
,November,0.00,0.00,0.01
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.18


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.01
,May,0.00,0.00,0.03
,June,0.00,0.00,0.09
,July,0.00,0.00,0.12
,August,0.00,0.00,0.13
,September,0.00,0.00,0.07
,October,0.00,0.00,0.01
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.04
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.13


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.01
,June,0.00,0.00,0.04
,July,0.00,0.00,0.07
,August,0.00,0.00,0.08
,September,0.00,0.00,0.03
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.02
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.08


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.01
,May,0.00,0.00,0.03
,June,0.00,0.00,0.10
,July,0.00,0.00,0.15
,August,0.00,0.00,0.15
,September,0.00,0.00,0.07
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.04
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.15


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.01
,February,0.00,0.00,0.02
,March,0.00,0.00,0.04
,April,0.00,0.00,0.06
,May,0.00,0.00,0.08
,June,0.00,0.00,0.16
,July,0.00,0.00,0.20
,August,0.00,0.00,0.23
,September,0.00,0.00,0.15
,October,0.00,0.00,0.06
,November,0.00,0.00,0.03
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.09
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.23


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.01
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.02
,May,0.00,0.00,0.04
,June,0.00,0.00,0.10
,July,0.00,0.00,0.14
,August,0.00,0.00,0.17
,September,0.00,0.00,0.11
,October,0.00,0.00,0.04
,November,0.00,0.00,0.02
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.05
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.17


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.01
,February,0.00,0.00,0.01
,March,0.00,0.00,0.03
,April,0.00,0.00,0.05
,May,0.00,0.00,0.09
,June,0.00,0.00,0.18
,July,0.00,0.00,0.24
,August,0.00,0.00,0.25
,September,0.00,0.00,0.17
,October,0.00,0.00,0.06
,November,0.00,0.00,0.03
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.09
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.25


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.03
,May,0.00,0.00,0.07
,June,0.00,0.00,0.15
,July,0.00,0.00,0.18
,August,0.00,0.00,0.19
,September,0.00,0.00,0.10
,October,0.00,0.00,0.02
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.19


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.01
,May,0.00,0.00,0.03
,June,0.00,0.00,0.09
,July,0.00,0.00,0.13
,August,0.00,0.00,0.13
,September,0.00,0.00,0.06
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.04
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.13


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.02
,May,0.00,0.00,0.08
,June,0.00,0.00,0.17
,July,0.00,0.00,0.23
,August,0.00,0.00,0.22
,September,0.00,0.00,0.11
,October,0.00,0.00,0.01
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.23


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.01
,February,0.00,0.00,0.01
,March,0.00,0.00,0.03
,April,0.00,0.00,0.05
,May,0.00,0.00,0.09
,June,0.00,0.00,0.16
,July,0.00,0.00,0.21
,August,0.00,0.00,0.24
,September,0.00,0.00,0.15
,October,0.00,0.00,0.05
,November,0.00,0.00,0.02
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.09
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.24


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.02
,May,0.00,0.00,0.04
,June,0.00,0.00,0.11
,July,0.00,0.00,0.15
,August,0.00,0.00,0.18
,September,0.00,0.00,0.10
,October,0.00,0.00,0.03
,November,0.00,0.00,0.01
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.18


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.02
,April,0.00,0.00,0.05
,May,0.00,0.00,0.09
,June,0.00,0.00,0.19
,July,0.00,0.00,0.25
,August,0.00,0.00,0.26
,September,0.00,0.00,0.16
,October,0.00,0.00,0.05
,November,0.00,0.00,0.02
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.09
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.26


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.04
,May,0.00,0.00,0.08
,June,0.00,0.00,0.16
,July,0.00,0.00,0.20
,August,0.00,0.00,0.21
,September,0.00,0.00,0.11
,October,0.00,0.00,0.02
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.21


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.01
,May,0.00,0.00,0.04
,June,0.00,0.00,0.10
,July,0.00,0.00,0.15
,August,0.00,0.00,0.15
,September,0.00,0.00,0.07
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.04
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.15


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.01
,April,0.00,0.00,0.03
,May,0.00,0.00,0.08
,June,0.00,0.00,0.18
,July,0.00,0.00,0.24
,August,0.00,0.00,0.24
,September,0.00,0.00,0.11
,October,0.00,0.00,0.01
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,0.00,0.08
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.24


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.06
,February,0.00,0.00,0.06
,March,0.00,0.00,0.06
,April,0.00,0.00,0.06
,May,0.00,0.00,0.06
,June,0.00,0.00,0.05
,July,0.00,0.00,0.05
,August,0.00,0.00,0.05
,September,0.00,0.00,0.05
,October,0.00,0.00,0.05
,November,0.00,0.00,0.06
,December,0.00,0.00,0.06
,,,,
,Annual Sum or Average,0.00,0.00,0.06
,Minimum of Months,0.00,0.00,0.05
,Maximum of Months,0.00,0.00,0.06


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
