Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.02.03 23:43
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,BREEZEWAY
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,31.35,1057.50
,February,27.06,1211.02
,March,45.72,937.08
,April,55.10,466.39
,May,67.98,252.31
,June,103.92,19.91
,July,122.85,5.59
,August,139.59,2.26
,September,122.31,31.41
,October,67.27,304.86
,November,47.76,787.98
,December,16.95,1252.44
,,,
,Annual Sum or Average,847.86,6328.75
,Minimum of Months,16.95,2.26
,Maximum of Months,139.59,1252.44


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,31.46,627.74
,February,24.99,751.70
,March,36.20,601.35
,April,39.37,293.02
,May,47.94,174.32
,June,75.33,12.79
,July,91.22,3.63
,August,103.65,0.79
,September,96.78,16.05
,October,61.88,175.12
,November,45.98,442.26
,December,21.03,745.06
,,,
,Annual Sum or Average,675.84,3843.82
,Minimum of Months,21.03,0.79
,Maximum of Months,103.65,751.70


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,30.84,1049.85
,February,26.17,1225.42
,March,44.97,926.58
,April,56.25,444.55
,May,71.83,233.21
,June,113.61,12.51
,July,144.42,4.16
,August,152.89,0.35
,September,127.99,25.01
,October,66.63,300.69
,November,45.96,775.90
,December,16.79,1231.77
,,,
,Annual Sum or Average,898.34,6230.01
,Minimum of Months,16.79,0.35
,Maximum of Months,152.89,1231.77


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,7.70,1333.71
,February,9.64,1433.85
,March,24.23,1109.26
,April,39.15,516.63
,May,61.03,260.00
,June,99.28,18.40
,July,115.65,6.16
,August,120.95,2.43
,September,92.21,46.80
,October,36.07,366.33
,November,15.25,1047.41
,December,5.68,1451.56
,,,
,Annual Sum or Average,626.86,7592.52
,Minimum of Months,5.68,2.43
,Maximum of Months,120.95,1451.56


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,2.78,856.59
,February,1.38,936.23
,March,12.13,762.30
,April,24.86,345.56
,May,43.60,195.81
,June,71.34,13.11
,July,84.65,4.24
,August,86.07,2.30
,September,70.26,30.19
,October,35.69,252.48
,November,10.31,654.24
,December,6.02,910.32
,,,
,Annual Sum or Average,449.10,4963.36
,Minimum of Months,1.38,2.30
,Maximum of Months,86.07,936.23


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,5.30,1307.48
,February,4.71,1421.25
,March,22.25,1086.36
,April,39.98,487.70
,May,65.02,243.97
,June,108.59,12.02
,July,136.90,4.40
,August,133.36,0.48
,September,96.01,30.93
,October,37.07,368.14
,November,13.56,1014.57
,December,3.31,1411.29
,,,
,Annual Sum or Average,666.06,7388.57
,Minimum of Months,3.31,0.48
,Maximum of Months,136.90,1421.25


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,54.66,620.05
,February,49.27,764.87
,March,82.08,542.79
,April,96.39,231.71
,May,115.42,124.80
,June,146.82,6.38
,July,166.88,2.65
,August,186.50,0.33
,September,155.80,21.47
,October,102.77,177.72
,November,76.00,488.49
,December,33.40,809.76
,,,
,Annual Sum or Average,1265.99,3791.01
,Minimum of Months,33.40,0.33
,Maximum of Months,186.50,809.76


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,64.47,296.70
,February,52.69,380.00
,March,72.75,278.89
,April,79.30,147.58
,May,88.11,86.71
,June,111.08,3.03
,July,129.34,1.74
,August,144.45,0.16
,September,126.92,8.95
,October,97.21,106.84
,November,80.70,227.63
,December,47.74,404.97
,,,
,Annual Sum or Average,1094.76,1943.19
,Minimum of Months,47.74,0.16
,Maximum of Months,144.45,404.97


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,54.30,628.39
,February,46.59,790.07
,March,82.31,547.06
,April,97.54,195.06
,May,123.51,104.86
,June,163.40,3.39
,July,197.01,1.61
,August,204.61,0.05
,September,165.33,14.70
,October,101.99,171.00
,November,75.14,483.98
,December,33.78,806.58
,,,
,Annual Sum or Average,1345.51,3746.76
,Minimum of Months,33.78,0.05
,Maximum of Months,204.61,806.58


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,20.05,875.67
,February,19.84,956.85
,March,46.68,667.88
,April,72.58,269.01
,May,105.96,129.69
,June,141.32,5.44
,July,158.76,2.59
,August,163.69,0.52
,September,117.23,33.94
,October,59.11,241.11
,November,27.22,709.27
,December,15.31,995.68
,,,
,Annual Sum or Average,947.73,4887.67
,Minimum of Months,15.31,0.52
,Maximum of Months,163.69,995.68


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,21.03,457.59
,February,16.47,506.46
,March,37.45,391.23
,April,58.70,195.93
,May,79.56,93.48
,June,105.92,3.80
,July,121.42,1.99
,August,121.98,0.64
,September,89.85,20.87
,October,58.46,170.49
,November,28.33,381.67
,December,23.62,526.60
,,,
,Annual Sum or Average,762.79,2750.76
,Minimum of Months,16.47,0.64
,Maximum of Months,121.98,526.60


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,17.01,848.94
,February,14.96,947.26
,March,44.47,647.53
,April,73.25,240.57
,May,113.16,111.00
,June,157.57,3.44
,July,188.29,1.63
,August,181.35,0.06
,September,125.32,19.11
,October,57.55,224.00
,November,25.87,687.74
,December,13.92,967.70
,,,
,Annual Sum or Average,1012.70,4698.98
,Minimum of Months,13.92,0.06
,Maximum of Months,188.29,967.70


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,6.42,1386.92
,February,6.48,1506.66
,March,35.09,1026.37
,April,67.08,384.36
,May,112.25,173.95
,June,163.27,5.34
,July,199.42,3.26
,August,194.46,0.06
,September,127.08,29.59
,October,48.87,361.52
,November,15.92,1124.37
,December,5.38,1603.11
,,,
,Annual Sum or Average,981.73,7605.51
,Minimum of Months,5.38,0.06
,Maximum of Months,199.42,1603.11


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,37.38,1085.48
,February,32.54,1293.11
,March,65.43,892.77
,April,86.62,354.14
,May,119.45,170.60
,June,166.92,5.33
,July,204.67,3.20
,August,211.61,0.02
,September,160.04,23.11
,October,86.54,296.99
,November,56.16,836.54
,December,20.19,1366.82
,,,
,Annual Sum or Average,1247.54,6328.12
,Minimum of Months,20.19,0.02
,Maximum of Months,211.61,1366.82


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,39.09,1099.48
,February,34.58,1269.08
,March,65.65,896.14
,April,83.72,371.25
,May,112.91,196.70
,June,151.66,10.67
,July,175.76,4.53
,August,194.23,0.18
,September,151.41,34.82
,October,87.57,307.99
,November,57.25,853.34
,December,20.26,1383.46
,,,
,Annual Sum or Average,1174.10,6427.63
,Minimum of Months,20.26,0.18
,Maximum of Months,194.23,1383.46


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,7.60,945.21
,February,6.13,1027.57
,March,26.28,736.19
,April,48.62,285.34
,May,79.04,140.10
,June,113.29,5.04
,July,134.09,2.69
,August,135.86,0.34
,September,93.76,32.47
,October,44.46,239.32
,November,15.59,773.05
,December,9.52,1069.88
,,,
,Annual Sum or Average,714.23,5257.19
,Minimum of Months,6.13,0.34
,Maximum of Months,135.86,1069.88


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,39.29,629.42
,February,32.81,796.02
,March,54.89,581.49
,April,65.21,235.62
,May,84.98,130.99
,June,116.54,5.09
,July,138.92,2.49
,August,152.45,0.09
,September,123.84,18.78
,October,80.64,170.03
,November,57.32,486.51
,December,26.52,853.12
,,,
,Annual Sum or Average,973.42,3909.64
,Minimum of Months,26.52,0.09
,Maximum of Months,152.45,853.12


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,11.80,1441.00
,February,13.11,1529.27
,March,39.21,1070.44
,April,65.52,412.43
,May,106.21,206.27
,June,148.27,10.36
,July,170.45,4.30
,August,177.84,0.19
,September,120.20,45.71
,October,50.36,385.08
,November,19.73,1176.51
,December,7.82,1641.17
,,,
,Annual Sum or Average,930.52,7922.75
,Minimum of Months,7.82,0.19
,Maximum of Months,177.84,1641.17


