    <td align="right">  0.25395847</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6452.02</td>
    <td align="right">     6452.02</td>
    <td align="right">      0.9570</td>
    <td align="right">  0.25395847</td>
    <td align="right">  252.887194</td>
    <td align="right">       78.30</td>
    <td align="right">       57.59</td>
    <td align="right">  0.00791412</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.60</td>
    <td align="right">  0.00791412</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     432.112</td>
    <td align="right">     6019.90</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00546644</td>
    <td align="right">       55.40</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.7925</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00844389</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00839821</td>
    <td align="right">     36.4814</td>
    <td align="right">     4706.98</td>
    <td align="right">        0.00</td>
    <td align="right">     6744.51</td>
    <td align="right">     4841.53</td>
    <td align="right">  0.24392903</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7640.349</td>
    <td align="right">    7640.349</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  252.887194</td>
    <td align="right">  0.25395847</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7640.35</td>
    <td align="right">     7640.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25395847</td>
    <td align="right">  252.887194</td>
    <td align="right">       59.15</td>
    <td align="right">       47.43</td>
    <td align="right">  0.00599427</td>
    <td align="right">         7.2</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7640.35</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.7925</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00708489</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00708489</td>
    <td align="right">     34.1161</td>
    <td align="right">     4892.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10031.192</td>
    <td align="right">    8031.527</td>
    <td align="right">  376.279288</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.20515</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  376.279288</td>
    <td align="right">  0.37787327</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9511.43</td>
    <td align="right">     9511.43</td>
    <td align="right">      0.9482</td>
    <td align="right">  0.37787327</td>
    <td align="right">  376.279288</td>
    <td align="right">       78.04</td>
    <td align="right">       57.39</td>
    <td align="right">  0.00783756</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       48.47</td>
    <td align="right">  0.00783756</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     642.954</td>
    <td align="right">     8868.47</td>
    <td align="right">       84.23</td>
    <td align="right">  0.00546778</td>
    <td align="right">       55.95</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.9579</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00815942</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00815772</td>
    <td align="right">     35.4499</td>
    <td align="right">     7074.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10035.38</td>
    <td align="right">     7203.87</td>
    <td align="right">  0.36295013</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9807.590</td>
    <td align="right">    9807.590</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  376.279288</td>
    <td align="right">  0.37787327</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9807.59</td>
    <td align="right">     9807.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37787327</td>
    <td align="right">  376.279288</td>
    <td align="right">       63.36</td>
    <td align="right">       49.91</td>
    <td align="right">  0.00644967</td>
    <td align="right">         8.1</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9807.59</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.9579</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00719593</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00719593</td>
    <td align="right">     34.6455</td>
    <td align="right">     7091.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13889.497</td>
    <td align="right">   11120.699</td>
    <td align="right">  521.007863</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.19659</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  521.007863</td>
    <td align="right">  0.52321494</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13025.70</td>
    <td align="right">    13025.70</td>
    <td align="right">      0.9378</td>
    <td align="right">  0.52321494</td>
    <td align="right">  521.007863</td>
    <td align="right">       77.94</td>
    <td align="right">       57.57</td>
    <td align="right">  0.00798181</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.72</td>
    <td align="right">  0.00798181</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     890.254</td>
    <td align="right">    12135.45</td>
    <td align="right">       86.63</td>
    <td align="right">  0.00546981</td>
    <td align="right">       56.77</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.6361</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00821926</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00821364</td>
    <td align="right">     35.6900</td>
    <td align="right">     9804.82</td>
    <td align="right">        0.00</td>
    <td align="right">    13895.29</td>
    <td align="right">     9974.70</td>
    <td align="right">  0.50255190</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9807.332</td>
    <td align="right">    9807.332</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  521.007863</td>
    <td align="right">  0.52321494</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9807.33</td>
    <td align="right">     9807.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52321494</td>
    <td align="right">  521.007863</td>
    <td align="right">       65.76</td>
    <td align="right">       51.18</td>
    <td align="right">  0.00665695</td>
    <td align="right">         8.5</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9807.33</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.6361</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00719590</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00719590</td>
    <td align="right">     34.6454</td>
    <td align="right">     7091.29</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6735.490</td>
    <td align="right">    5392.805</td>
    <td align="right">  252.654440</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.20439</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  252.654440</td>
    <td align="right">  0.25372473</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6446.18</td>
    <td align="right">     6446.18</td>
    <td align="right">      0.9570</td>
    <td align="right">  0.25372473</td>
    <td align="right">  252.654440</td>
    <td align="right">       78.30</td>
    <td align="right">       57.59</td>
    <td align="right">  0.00791552</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.60</td>
    <td align="right">  0.00791552</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     431.715</td>
    <td align="right">     6014.47</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00546644</td>
    <td align="right">       55.40</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.8089</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00844617</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00843467</td>
    <td align="right">     36.6378</td>
    <td align="right">     4736.67</td>
    <td align="right">        0.00</td>
    <td align="right">     6738.30</td>
    <td align="right">     4837.07</td>
    <td align="right">  0.24370452</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7640.036</td>
    <td align="right">    7640.036</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  252.654440</td>
    <td align="right">  0.25372473</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7640.04</td>
    <td align="right">     7640.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25372473</td>
    <td align="right">  252.654440</td>
    <td align="right">       59.14</td>
    <td align="right">       47.42</td>
    <td align="right">  0.00599323</td>
    <td align="right">         7.2</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7640.04</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.8089</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00708484</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00708484</td>
    <td align="right">     34.1159</td>
    <td align="right">     4891.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9689.579</td>
    <td align="right">    7758.012</td>
    <td align="right">  363.465052</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.23664</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  363.465052</td>
    <td align="right">  0.36500475</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9312.18</td>
    <td align="right">     9312.18</td>
    <td align="right">      0.9611</td>
    <td align="right">  0.36500475</td>
    <td align="right">  363.465052</td>
    <td align="right">       77.73</td>
    <td align="right">       57.30</td>
    <td align="right">  0.00784255</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       48.47</td>
    <td align="right">  0.00784255</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     621.058</td>
    <td align="right">     8691.12</td>
    <td align="right">       81.39</td>
    <td align="right">  0.00546540</td>
    <td align="right">       54.96</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.3795</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00817841</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00817232</td>
    <td align="right">     35.5125</td>
    <td align="right">     6831.37</td>
    <td align="right">        0.00</td>
    <td align="right">     9693.62</td>
    <td align="right">     6958.54</td>
    <td align="right">  0.35058982</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9804.653</td>
    <td align="right">    9804.653</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  363.465052</td>
    <td align="right">  0.36500475</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9804.65</td>
    <td align="right">     9804.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36500475</td>
    <td align="right">  363.465052</td>
    <td align="right">       63.06</td>
    <td align="right">       49.75</td>
    <td align="right">  0.00642312</td>
    <td align="right">         8.0</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9804.65</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.3795</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00719565</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00719565</td>
    <td align="right">     34.6442</td>
    <td align="right">     7088.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14038.770</td>
    <td align="right">   11240.215</td>
    <td align="right">  526.607236</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.18882</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  526.607236</td>
    <td align="right">  0.52883803</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13141.15</td>
    <td align="right">    13105.64</td>
    <td align="right">      0.9361</td>
    <td align="right">  0.52883803</td>
    <td align="right">  526.607236</td>
    <td align="right">       77.97</td>
    <td align="right">       57.64</td>
    <td align="right">  0.00801965</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     899.822</td>
    <td align="right">    12241.33</td>
    <td align="right">       87.07</td>
    <td align="right">  0.00547019</td>
    <td align="right">       56.92</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.5443</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00825784</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00825784</td>
    <td align="right">     35.8797</td>
    <td align="right">     9924.10</td>
    <td align="right">        0.00</td>
    <td align="right">    14044.63</td>
    <td align="right">    10081.90</td>
    <td align="right">  0.50795292</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7739.603</td>
    <td align="right">    7739.603</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  526.607236</td>
    <td align="right">  0.52883803</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7739.60</td>
    <td align="right">     7739.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52883803</td>
    <td align="right">  526.607236</td>
    <td align="right">       65.83</td>
    <td align="right">       52.08</td>
    <td align="right">  0.00718072</td>
    <td align="right">         8.9</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7739.60</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.5443</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776234</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776234</td>
    <td align="right">     37.3351</td>
    <td align="right">     4992.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6777.856</td>
    <td align="right">    5426.726</td>
    <td align="right">  254.243637</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.20571</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  254.243637</td>
    <td align="right">  0.25532065</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6491.84</td>
    <td align="right">     6491.84</td>
    <td align="right">      0.9578</td>
    <td align="right">  0.25532065</td>
    <td align="right">  254.243637</td>
    <td align="right">       78.29</td>
    <td align="right">       57.71</td>
    <td align="right">  0.00799590</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.74</td>
    <td align="right">  0.00799590</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     434.430</td>
    <td align="right">     6057.41</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00546644</td>
    <td align="right">       55.40</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.6976</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00853981</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00852879</td>
    <td align="right">     37.0412</td>
    <td align="right">     4767.10</td>
    <td align="right">        0.00</td>
    <td align="right">     6780.68</td>
    <td align="right">     4867.50</td>
    <td align="right">  0.24523742</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5600.591</td>
    <td align="right">    5600.591</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  254.243637</td>
    <td align="right">  0.25532065</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5600.59</td>
    <td align="right">     5600.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25532065</td>
    <td align="right">  254.243637</td>
    <td align="right">       59.22</td>
    <td align="right">       48.99</td>
    <td align="right">  0.00685616</td>
    <td align="right">         7.8</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5600.59</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.6976</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00812504</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00812504</td>
    <td align="right">     39.0556</td>
    <td align="right">     2822.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10268.775</td>
    <td align="right">    8221.749</td>
    <td align="right">  385.191240</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.19941</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  385.191240</td>
    <td align="right">  0.38682297</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9710.19</td>
    <td align="right">     9710.19</td>
    <td align="right">      0.9456</td>
    <td align="right">  0.38682297</td>
    <td align="right">  385.191240</td>
    <td align="right">       78.10</td>
    <td align="right">       57.49</td>
    <td align="right">  0.00789217</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.56</td>
    <td align="right">  0.00789217</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     658.182</td>
    <td align="right">     9052.00</td>
    <td align="right">       84.89</td>
    <td align="right">  0.00546834</td>
    <td align="right">       56.18</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.6812</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00821275</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00821183</td>
    <td align="right">     35.6821</td>
    <td align="right">     7247.31</td>
    <td align="right">        0.00</td>
    <td align="right">    10273.06</td>
    <td align="right">     7374.49</td>
    <td align="right">  0.37154639</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7742.063</td>
    <td align="right">    7742.063</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  385.191240</td>
    <td align="right">  0.38682297</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7742.06</td>
    <td align="right">     7742.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38682297</td>
    <td align="right">  385.191240</td>
    <td align="right">       63.56</td>
    <td align="right">       50.87</td>
    <td align="right">  0.00696725</td>
    <td align="right">         8.4</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7742.06</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.6812</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776241</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776241</td>
    <td align="right">     37.3354</td>
    <td align="right">     4995.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13720.758</td>
    <td align="right">   10985.597</td>
    <td align="right">  514.678297</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.19168</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  514.678297</td>
    <td align="right">  0.51685856</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12872.59</td>
    <td align="right">    12833.48</td>
    <td align="right">      0.9382</td>
    <td align="right">  0.51685856</td>
    <td align="right">  514.678297</td>
    <td align="right">       77.96</td>
    <td align="right">       57.63</td>
    <td align="right">  0.00802209</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     879.439</td>
    <td align="right">    11993.15</td>
    <td align="right">       86.63</td>
    <td align="right">  0.00546981</td>
    <td align="right">       56.77</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.7424</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00826659</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00826659</td>
    <td align="right">     35.9172</td>
    <td align="right">     9699.29</td>
    <td align="right">        0.00</td>
    <td align="right">    13726.48</td>
    <td align="right">     9853.52</td>
    <td align="right">  0.49644655</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7741.454</td>
    <td align="right">    7741.454</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  514.678297</td>
    <td align="right">  0.51685856</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7741.45</td>
    <td align="right">     7741.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51685856</td>
    <td align="right">  514.678297</td>
    <td align="right">       65.69</td>
    <td align="right">       52.00</td>
    <td align="right">  0.00716729</td>
    <td align="right">         8.8</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7741.45</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.7424</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776239</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776239</td>
    <td align="right">     37.3354</td>
    <td align="right">     4994.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6711.047</td>
    <td align="right">    5373.235</td>
    <td align="right">  251.737573</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.20514</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  251.737573</td>
    <td align="right">  0.25280397</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6428.14</td>
    <td align="right">     6428.14</td>
    <td align="right">      0.9578</td>
    <td align="right">  0.25280397</td>
    <td align="right">  251.737573</td>
    <td align="right">       78.30</td>
    <td align="right">       57.71</td>
    <td align="right">  0.00799726</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.75</td>
    <td align="right">  0.00799726</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     430.148</td>
    <td align="right">     5997.99</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00546644</td>
    <td align="right">       55.40</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.8738</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00854807</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00854807</td>
    <td align="right">     37.1238</td>
    <td align="right">     4744.04</td>
    <td align="right">        0.00</td>
    <td align="right">     6713.85</td>
    <td align="right">     4819.52</td>
    <td align="right">  0.24282013</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5599.991</td>
    <td align="right">    5599.991</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  251.737573</td>
    <td align="right">  0.25280397</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5599.99</td>
    <td align="right">     5599.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25280397</td>
    <td align="right">  251.737573</td>
    <td align="right">       59.09</td>
    <td align="right">       48.92</td>
    <td align="right">  0.00684358</td>
    <td align="right">         7.7</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5599.99</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     17.8738</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00812510</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00812510</td>
    <td align="right">     39.0559</td>
    <td align="right">     2821.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9856.137</td>
    <td align="right">    7891.368</td>
    <td align="right">  369.712801</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.22901</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  369.712801</td>
    <td align="right">  0.37127896</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9443.15</td>
    <td align="right">     9443.15</td>
    <td align="right">      0.9581</td>
    <td align="right">  0.37127896</td>
    <td align="right">  369.712801</td>
    <td align="right">       77.81</td>
    <td align="right">       57.40</td>
    <td align="right">  0.00789170</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       48.56</td>
    <td align="right">  0.00789170</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     631.734</td>
    <td align="right">     8811.42</td>
    <td align="right">       82.14</td>
    <td align="right">  0.00546603</td>
    <td align="right">       55.23</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.1703</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00822782</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00822072</td>
    <td align="right">     35.7203</td>
    <td align="right">     6945.94</td>
    <td align="right">        0.00</td>
    <td align="right">     9860.25</td>
    <td align="right">     7078.16</td>
    <td align="right">  0.35661625</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7739.003</td>
    <td align="right">    7739.003</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  369.712801</td>
    <td align="right">  0.37127896</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7739.00</td>
    <td align="right">     7739.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37127896</td>
    <td align="right">  369.712801</td>
    <td align="right">       63.21</td>
    <td align="right">       50.68</td>
    <td align="right">  0.00693389</td>
    <td align="right">         8.4</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7739.00</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.1703</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776233</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00776233</td>
    <td align="right">     37.3350</td>
    <td align="right">     4992.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14579.845</td>
    <td align="right">   11673.430</td>
    <td align="right">  546.903464</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.19878</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  546.903464</td>
    <td align="right">  0.54922024</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13672.61</td>
    <td align="right">    13672.61</td>
    <td align="right">      0.9378</td>
    <td align="right">  0.54922024</td>
    <td align="right">  546.903464</td>
    <td align="right">       77.90</td>
    <td align="right">       57.57</td>
    <td align="right">  0.00798864</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.73</td>
    <td align="right">  0.00798864</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     934.502</td>
    <td align="right">    12738.11</td>
    <td align="right">       86.63</td>
    <td align="right">  0.00546981</td>
    <td align="right">       56.77</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.2272</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00821445</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00820933</td>
    <td align="right">     35.6715</td>
    <td align="right">    10302.42</td>
    <td align="right">        0.00</td>
    <td align="right">    14585.93</td>
    <td align="right">    10470.48</td>
    <td align="right">  0.52753019</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9889.570</td>
    <td align="right">    9889.570</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  546.903464</td>
    <td align="right">  0.54922024</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9889.57</td>
    <td align="right">     9889.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54922024</td>
    <td align="right">  546.903464</td>
    <td align="right">       66.05</td>
    <td align="right">       51.35</td>
    <td align="right">  0.00668750</td>
    <td align="right">         8.6</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9889.57</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.2272</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720138</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720138</td>
    <td align="right">     34.6715</td>
    <td align="right">     7174.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7480.143</td>
    <td align="right">    5989.016</td>
    <td align="right">  280.587070</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.21069</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  280.587070</td>
    <td align="right">  0.28177568</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7158.70</td>
    <td align="right">     7158.70</td>
    <td align="right">      0.9570</td>
    <td align="right">  0.28177568</td>
    <td align="right">  280.587070</td>
    <td align="right">       78.16</td>
    <td align="right">       57.59</td>
    <td align="right">  0.00794417</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.65</td>
    <td align="right">  0.00794417</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     479.443</td>
    <td align="right">     6679.25</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00546644</td>
    <td align="right">       55.40</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     16.0360</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00841738</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00841738</td>
    <td align="right">     36.5637</td>
    <td align="right">     5287.75</td>
    <td align="right">        0.00</td>
    <td align="right">     7483.26</td>
    <td align="right">     5371.84</td>
    <td align="right">  0.27064767</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7731.631</td>
    <td align="right">    7731.631</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  280.587070</td>
    <td align="right">  0.28177568</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7731.63</td>
    <td align="right">     7731.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28177568</td>
    <td align="right">  280.587070</td>
    <td align="right">       60.42</td>
    <td align="right">       48.15</td>
    <td align="right">  0.00610926</td>
    <td align="right">         7.5</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7731.63</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     16.0360</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00709361</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00709361</td>
    <td align="right">     34.1577</td>
    <td align="right">     4984.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10258.419</td>
    <td align="right">    8213.457</td>
    <td align="right">  384.802768</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.19880</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  384.802768</td>
    <td align="right">  0.38643285</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9695.90</td>
    <td align="right">     9695.90</td>
    <td align="right">      0.9452</td>
    <td align="right">  0.38643285</td>
    <td align="right">  384.802768</td>
    <td align="right">       78.10</td>
    <td align="right">       57.42</td>
    <td align="right">  0.00784212</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       48.47</td>
    <td align="right">  0.00784212</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     657.518</td>
    <td align="right">     9038.38</td>
    <td align="right">       84.89</td>
    <td align="right">  0.00546834</td>
    <td align="right">       56.18</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.6930</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00815644</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00815494</td>
    <td align="right">     35.4380</td>
    <td align="right">     7241.41</td>
    <td align="right">        0.00</td>
    <td align="right">    10262.70</td>
    <td align="right">     7367.06</td>
    <td align="right">  0.37117168</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9891.360</td>
    <td align="right">    9891.360</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  384.802768</td>
    <td align="right">  0.38643285</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9891.36</td>
    <td align="right">     9891.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38643285</td>
    <td align="right">  384.802768</td>
    <td align="right">       63.55</td>
    <td align="right">       50.02</td>
    <td align="right">  0.00647117</td>
    <td align="right">         8.1</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9891.36</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.6930</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720155</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720155</td>
    <td align="right">     34.6723</td>
    <td align="right">     7176.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14587.431</td>
    <td align="right">   11679.503</td>
    <td align="right">  547.187998</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.20542</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  547.187998</td>
    <td align="right">  0.54950598</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13725.57</td>
    <td align="right">    13725.57</td>
    <td align="right">      0.9409</td>
    <td align="right">  0.54950598</td>
    <td align="right">  547.187998</td>
    <td align="right">       77.84</td>
    <td align="right">       57.56</td>
    <td align="right">  0.00799610</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.74</td>
    <td align="right">  0.00799610</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     934.989</td>
    <td align="right">    12790.58</td>
    <td align="right">       85.96</td>
    <td align="right">  0.00546925</td>
    <td align="right">       56.55</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.2229</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00822250</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00821420</td>
    <td align="right">     35.6924</td>
    <td align="right">    10308.17</td>
    <td align="right">        0.00</td>
    <td align="right">    14593.52</td>
    <td align="right">    10475.92</td>
    <td align="right">  0.52780464</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9889.773</td>
    <td align="right">    9889.773</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  547.187998</td>
    <td align="right">  0.54950598</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9889.77</td>
    <td align="right">     9889.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54950598</td>
    <td align="right">  547.187998</td>
    <td align="right">       66.06</td>
    <td align="right">       51.35</td>
    <td align="right">  0.00668778</td>
    <td align="right">         8.6</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9889.77</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.2229</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720140</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720140</td>
    <td align="right">     34.6716</td>
    <td align="right">     7174.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7679.100</td>
    <td align="right">    6148.311</td>
    <td align="right">  288.050118</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.21219</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  288.050118</td>
    <td align="right">  0.28927034</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7349.12</td>
    <td align="right">     7349.12</td>
    <td align="right">      0.9570</td>
    <td align="right">  0.28927034</td>
    <td align="right">  288.050118</td>
    <td align="right">       78.13</td>
    <td align="right">       57.59</td>
    <td align="right">  0.00795164</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       48.67</td>
    <td align="right">  0.00795164</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     492.196</td>
    <td align="right">     6856.93</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00546644</td>
    <td align="right">       55.40</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     15.6205</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00841170</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00841170</td>
    <td align="right">     36.5393</td>
    <td align="right">     5428.40</td>
    <td align="right">        0.00</td>
    <td align="right">     7682.30</td>
    <td align="right">     5514.72</td>
    <td align="right">  0.27784635</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7730.076</td>
    <td align="right">    7730.076</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  288.050118</td>
    <td align="right">  0.28927034</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7730.08</td>
    <td align="right">     7730.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28927034</td>
    <td align="right">  288.050118</td>
    <td align="right">       60.72</td>
    <td align="right">       48.32</td>
    <td align="right">  0.00613458</td>
    <td align="right">         7.5</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7730.08</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     15.6205</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00709340</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00709340</td>
    <td align="right">     34.1566</td>
    <td align="right">     4983.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9866.805</td>
    <td align="right">    7899.909</td>
    <td align="right">  370.112968</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.22848</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  370.112968</td>
    <td align="right">  0.37168083</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9448.84</td>
    <td align="right">     9448.84</td>
    <td align="right">      0.9576</td>
    <td align="right">  0.37168083</td>
    <td align="right">  370.112968</td>
    <td align="right">       77.81</td>
    <td align="right">       57.32</td>
    <td align="right">  0.00784208</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       48.47</td>
    <td align="right">  0.00784208</td>
    <td align="right">         7.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     632.418</td>
    <td align="right">     8816.43</td>
    <td align="right">       82.14</td>
    <td align="right">  0.00546603</td>
    <td align="right">       55.23</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.1571</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00817092</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00816077</td>
    <td align="right">     35.4630</td>
    <td align="right">     6935.83</td>
    <td align="right">        0.00</td>
    <td align="right">     9870.92</td>
    <td align="right">     7085.82</td>
    <td align="right">  0.35700224</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       57.41</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00920831</td>
    <td align="right">         8.9</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9888.010</td>
    <td align="right">    9888.010</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0602</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  370.112968</td>
    <td align="right">  0.37168083</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9888.01</td>
    <td align="right">     9888.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37168083</td>
    <td align="right">  370.112968</td>
    <td align="right">       63.22</td>
    <td align="right">       49.84</td>
    <td align="right">  0.00644191</td>
    <td align="right">         8.1</td>
    <td align="right">      122.00</td>
    <td align="right">       70.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9888.01</td>
    <td align="right">        -0.2</td>
    <td align="right">  0.00095524</td>
    <td align="right">        -0.3</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     12.1571</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720124</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00720124</td>
    <td align="right">     34.6708</td>
    <td align="right">     7173.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-11
    12:46:30</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1969.17</td>
    <td align="right">     5334.17</td>
    <td align="right">      273.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1377.00</td>
    <td align="right">     5304.17</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2139.67</td>
    <td align="right">     5123.17</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1717.50</td>
    <td align="right">     5924.17</td>
    <td align="right">      309.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1154.17</td>
    <td align="right">     6040.67</td>
    <td align="right">      131.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1916.50</td>
    <td align="right">     5726.67</td>
    <td align="right">      282.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2089.00</td>
    <td align="right">     4808.50</td>
    <td align="right">       99.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1618.67</td>
    <td align="right">     4647.33</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2255.17</td>
    <td align="right">     4614.00</td>
    <td align="right">       85.17</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1791.33</td>
    <td align="right">     5483.67</td>
    <td align="right">      110.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1348.17</td>
    <td align="right">     5533.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2003.33</td>
    <td align="right">     5267.83</td>
    <td align="right">      101.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     2129.00</td>
    <td align="right">     5439.17</td>
    <td align="right">      209.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     2261.67</td>
    <td align="right">     4952.50</td>
    <td align="right">      196.83</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     2084.00</td>
    <td align="right">     5147.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1439.00</td>
    <td align="right">     5661.50</td>
    <td align="right">       74.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1596.33</td>
    <td align="right">     5070.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1889.67</td>
    <td align="right">     5626.17</td>
    <td align="right">      223.83</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2803.83</td>
    <td align="right">     6323.00</td>
    <td align="right">      331.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-11
    12:46:30</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.267</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.267</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.267</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.266</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.266</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.266</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.266</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.266</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.267</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.266</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-11
    12:46:30</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.79</td>
    <td align="right">      36.00</td>
    <td align="right">   183739.38</td>
    <td align="right">    21609.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11266955.23</td>
    <td align="right"> 35052036.92</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  9929977.52</td>
    <td align="right"> 33715059.21</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11275693.99</td>
    <td align="right"> 35060775.68</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11238137.61</td>
    <td align="right"> 35023219.30</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  9894040.48</td>
    <td align="right"> 33679122.17</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11247108.72</td>
    <td align="right"> 35032190.41</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  4946326.83</td>
    <td align="right"> 28731408.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  3602280.53</td>
    <td align="right"> 27387362.22</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  4949594.84</td>
    <td align="right"> 28734676.53</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  4932293.73</td>
    <td align="right"> 28717375.42</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  3587080.18</td>
    <td align="right"> 27372161.87</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  4934974.88</td>
    <td align="right"> 28720056.57</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11262658.20</td>
    <td align="right"> 35047739.89</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11288359.26</td>
    <td align="right"> 35073440.95</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11280881.98</td>
    <td align="right"> 35065963.66</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  9910945.27</td>
    <td align="right"> 33696026.96</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">  9942826.55</td>
    <td align="right"> 33727908.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right"> 11255013.90</td>
    <td align="right"> 35040095.59</td>
    <td align="right"> 23785081.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">0.428131E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.428131E+09</td>
    <td align="right">0.156745E+09</td>
    <td align="right">0.584877E+09</td>
    <td align="right">0.428131E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.3141</td>
    <td align="right">     66.3090</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     18.7848</td>
    <td align="right">     63.7798</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.3306</td>
    <td align="right">     66.3256</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.2595</td>
    <td align="right">     66.2545</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     18.7169</td>
    <td align="right">     63.7118</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.2765</td>
    <td align="right">     66.2715</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">      9.3571</td>
    <td align="right">     54.3521</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">      6.8145</td>
    <td align="right">     51.8095</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">      9.3633</td>
    <td align="right">     54.3583</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">      9.3306</td>
    <td align="right">     54.3256</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">      6.7858</td>
    <td align="right">     51.7808</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">      9.3356</td>
    <td align="right">     54.3306</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.3059</td>
    <td align="right">     66.3009</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.3545</td>
    <td align="right">     66.3495</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.3404</td>
    <td align="right">     66.3354</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     18.7488</td>
    <td align="right">     63.7438</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     18.8092</td>
    <td align="right">     63.8041</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     44.9950</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     21.2915</td>
    <td align="right">     66.2864</td>
    <td align="right">     44.9950</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    809.9097</td>
    <td align="right">      0.0000</td>
    <td align="right">    809.9097</td>
    <td align="right">    296.5197</td>
    <td align="right">   1106.4294</td>
    <td align="right">    809.9097</td>
    <td align="right">        0.00</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     44.9950</td>
    <td align="right">     8808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-11
    12:46:30</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          82</td>
    <td align="right">          58</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          29</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          27</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2022</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1611</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        6619</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         342</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         594</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         161</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         349</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-11
    12:46:30</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">11-MAY-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    87982.58</td>
    <td align="right">     6978.49</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    16380.40</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    87982.58</td>
    <td align="right">     6978.49</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    16380.40</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     4887.92</td>
    <td align="right">      387.69</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      910.02</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    76645.77</td>
    <td align="right">     6518.84</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    12687.62</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    76645.77</td>
    <td align="right">     6518.84</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    12687.62</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">     2758.31</td>
    <td align="right">       25.25</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      880.12</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     2758.31</td>
    <td align="right">       25.25</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      880.12</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">    12036.11</td>
    <td align="right">     1198.77</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1639.04</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    12036.11</td>
    <td align="right">     1198.77</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1639.04</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity</td>
    <td align="right">     1408.53</td>
    <td align="right">       13.53</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      381.47</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1408.53</td>
    <td align="right">       13.53</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      381.47</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity</td>
    <td align="right">     1138.84</td>
    <td align="right">        5.81</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      291.20</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1138.84</td>
    <td align="right">        5.81</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      291.20</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity</td>
    <td align="right">    41935.01</td>
    <td align="right">     3663.85</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7086.44</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    41935.01</td>
    <td align="right">     3663.85</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7086.44</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity</td>
    <td align="right">    17368.96</td>
    <td align="right">     1517.52</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     2935.11</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    17368.96</td>
    <td align="right">     1517.52</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     2935.11</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     4258.10</td>
    <td align="right">      362.16</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      704.87</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      153.24</td>
    <td align="right">        1.40</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       48.90</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      668.67</td>
    <td align="right">       66.60</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       91.06</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       78.25</td>
    <td align="right">        0.75</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       21.19</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       63.27</td>
    <td align="right">        0.32</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       16.18</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     2329.72</td>
    <td align="right">      203.55</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      393.69</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      964.94</td>
    <td align="right">       84.31</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      163.06</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    10082.15</td>
    <td align="right">      289.29</td>
    <td align="right">14-JAN-20:30</td>
    <td align="right">     3804.10</td>
    <td align="right">18-DEC-03:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   117138.18</td>
    <td align="right">     8121.71</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">    31652.72</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    23646.89</td>
    <td align="right">      289.29</td>
    <td align="right">14-JAN-20:30</td>
    <td align="right">    15393.27</td>
    <td align="right">13-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     7548.01</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-20:30</td>
    <td align="right">     3514.81</td>
    <td align="right">18-DEC-03:20</td>
  </tr>
  <tr>
    <td align="right">Ventilation:Fans:Electricity</td>
    <td align="right">     2534.14</td>
    <td align="right">      289.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      289.29</td>
    <td align="right">02-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     5508.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     1257.69</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior-Lights:ExteriorLights:Electricity</td>
    <td align="right">     5508.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     1257.69</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Garage-Lights:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    13564.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11881.61</td>
    <td align="right">13-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    13564.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11881.61</td>
    <td align="right">13-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     5030.66</td>
    <td align="right">     4200.44</td>
    <td align="right">15-AUG-04:00</td>
    <td align="right">   238309.14</td>
    <td align="right">18-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">     1639.73</td>
    <td align="right">     2644.47</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    43735.22</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">     1639.73</td>
    <td align="right">     2644.47</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    43735.22</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">     1639.73</td>
    <td align="right">     2644.47</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    43735.22</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">     1639.73</td>
    <td align="right">     2644.47</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    43735.22</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas</td>
    <td align="right">      792.69</td>
    <td align="right">      403.80</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    20254.25</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">      792.69</td>
    <td align="right">      403.80</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    20254.25</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas</td>
    <td align="right">      674.43</td>
    <td align="right">      651.88</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    27685.38</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">      674.43</td>
    <td align="right">      651.88</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    27685.38</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas</td>
    <td align="right">      172.61</td>
    <td align="right">     1507.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     2914.85</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">      172.61</td>
    <td align="right">     1507.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     2914.85</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       91.10</td>
    <td align="right">      146.92</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     2429.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       44.04</td>
    <td align="right">       22.43</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1125.24</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       37.47</td>
    <td align="right">       36.22</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1538.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        9.59</td>
    <td align="right">       83.72</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      161.94</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     1820.44</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   189610.04</td>
    <td align="right">18-DEC-03:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     1820.44</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   189610.04</td>
    <td align="right">18-DEC-03:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     1820.44</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   189610.04</td>
    <td align="right">18-DEC-03:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     1570.49</td>
    <td align="right">     1372.53</td>
    <td align="right">15-AUG-03:00</td>
    <td align="right">    40391.88</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">     1570.49</td>
    <td align="right">     1372.53</td>
    <td align="right">15-AUG-03:00</td>
    <td align="right">    40391.88</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">     1570.49</td>
    <td align="right">     1372.53</td>
    <td align="right">15-AUG-03:00</td>
    <td align="right">    40391.88</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:Water</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:MainsWater</td>
    <td align="right">    44223.64</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.16</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   807610.23</td>
    <td align="right">    14027.83</td>
    <td align="right">28-SEP-03:00</td>
    <td align="right">   307952.92</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   315553.23</td>
    <td align="right">     3685.25</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">   133532.14</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    76627.21</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   109647.32</td>
    <td align="right">18-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    76627.21</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   109647.32</td>
    <td align="right">18-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   238926.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   133532.14</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   238926.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   133532.14</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CRAWLSPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    19791.97</td>
    <td align="right">        0.07</td>
    <td align="right">15-DEC-12:20</td>
    <td align="right">    11053.62</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5369.96</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">     7844.12</td>
    <td align="right">18-DEC-06:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5369.96</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">     7844.12</td>
    <td align="right">18-DEC-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    14422.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11053.62</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    14422.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11053.62</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    14646.54</td>
    <td align="right">        0.36</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">     5268.94</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2923.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     5268.94</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2923.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     5268.94</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    11722.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5248.90</td>
    <td align="right">09-OCT-13:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    11722.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5248.90</td>
    <td align="right">09-OCT-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    20530.25</td>
    <td align="right">        0.03</td>
    <td align="right">01-APR-02:50</td>
    <td align="right">     7986.45</td>
    <td align="right">06-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5249.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">     7640.15</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5249.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">     7640.15</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    15281.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7986.45</td>
    <td align="right">06-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    15281.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7986.45</td>
    <td align="right">06-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    17623.06</td>
    <td align="right">        0.04</td>
    <td align="right">24-OCT-10:40</td>
    <td align="right">    11045.49</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6890.76</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-14:20</td>
    <td align="right">     7859.40</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6890.76</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-14:20</td>
    <td align="right">     7859.40</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    10732.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11045.49</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    10732.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11045.49</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    12241.14</td>
    <td align="right">        0.09</td>
    <td align="right">18-NOV-03:40</td>
    <td align="right">     5470.62</td>
    <td align="right">18-DEC-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4273.45</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:40</td>
    <td align="right">     5470.62</td>
    <td align="right">18-DEC-09:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4273.45</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:40</td>
    <td align="right">     5470.62</td>
    <td align="right">18-DEC-09:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     7967.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5360.78</td>
    <td align="right">13-JUL-18:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     7967.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5360.78</td>
    <td align="right">13-JUL-18:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    17996.94</td>
    <td align="right">        0.21</td>
    <td align="right">27-DEC-20:20</td>
    <td align="right">     7883.05</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6623.47</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-10:20</td>
    <td align="right">     7618.28</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6623.47</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-10:20</td>
    <td align="right">     7618.28</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    11373.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7883.05</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    11373.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7883.05</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    19886.65</td>
    <td align="right">        0.62</td>
    <td align="right">17-JAN-22:50</td>
    <td align="right">    10658.57</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2784.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     5555.26</td>
    <td align="right">18-DEC-05:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2784.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     5555.26</td>
    <td align="right">18-DEC-05:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    17102.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10658.57</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    17102.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10658.57</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    16159.36</td>
    <td align="right">        0.12</td>
    <td align="right">12-NOV-07:00</td>
    <td align="right">     5540.77</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1113.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">     3075.35</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1113.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">     3075.35</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    15045.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5540.77</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    15045.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5540.77</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    20838.53</td>
    <td align="right">        0.10</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">     8134.72</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2737.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">     5506.00</td>
    <td align="right">18-DEC-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2737.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">     5506.00</td>
    <td align="right">18-DEC-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    18101.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8134.72</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    18101.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8134.72</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    16646.72</td>
    <td align="right">        0.10</td>
    <td align="right">23-JAN-24:00</td>
    <td align="right">    10706.93</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3727.00</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">     5547.56</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3727.00</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">     5547.56</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12919.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10706.93</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12919.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10706.93</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    12367.35</td>
    <td align="right">        0.14</td>
    <td align="right">25-MAY-03:00</td>
    <td align="right">     5116.72</td>
    <td align="right">13-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1688.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:20</td>
    <td align="right">     3174.42</td>
    <td align="right">18-DEC-09:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1688.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:20</td>
    <td align="right">     3174.42</td>
    <td align="right">18-DEC-09:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10678.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5116.72</td>
    <td align="right">13-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10678.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5116.72</td>
    <td align="right">13-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    17340.69</td>
    <td align="right">        0.19</td>
    <td align="right">19-NOV-17:20</td>
    <td align="right">     8002.33</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3550.04</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:40</td>
    <td align="right">     5510.43</td>
    <td align="right">18-DEC-06:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     3550.04</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:40</td>
    <td align="right">     5510.43</td>
    <td align="right">18-DEC-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    13790.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8002.33</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    13790.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8002.33</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    19251.56</td>
    <td align="right">        0.15</td>
    <td align="right">08-DEC-14:30</td>
    <td align="right">     8012.37</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     6260.14</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:20</td>
    <td align="right">     7695.00</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     6260.14</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:20</td>
    <td align="right">     7695.00</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    12991.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8012.37</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    12991.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8012.37</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    21277.99</td>
    <td align="right">        0.72</td>
    <td align="right">28-DEC-01:30</td>
    <td align="right">     8071.52</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     5022.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     7720.59</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     5022.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     7720.59</td>
    <td align="right">18-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    16255.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8071.52</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    16255.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8071.52</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    20578.52</td>
    <td align="right">        0.06</td>
    <td align="right">19-APR-02:40</td>
    <td align="right">    11145.77</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     5168.10</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">     7814.09</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     5168.10</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">     7814.09</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    15410.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11145.77</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    15410.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11145.77</td>
    <td align="right">13-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    13757.79</td>
    <td align="right">        0.34</td>
    <td align="right">13-MAY-06:50</td>
    <td align="right">     5834.37</td>
    <td align="right">13-JUL-18:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     3961.62</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
    <td align="right">     5406.60</td>
    <td align="right">18-DEC-09:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     3961.62</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-18:30</td>
    <td align="right">     5406.60</td>
    <td align="right">18-DEC-09:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     9796.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5834.37</td>
    <td align="right">13-JUL-18:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     9796.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5834.37</td>
    <td align="right">13-JUL-18:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    15754.07</td>
    <td align="right">        0.07</td>
    <td align="right">29-OCT-07:30</td>
    <td align="right">     5475.87</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     2755.43</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">     5322.46</td>
    <td align="right">18-DEC-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     2755.43</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">     5322.46</td>
    <td align="right">18-DEC-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    12998.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5475.87</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    12998.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5475.87</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    18864.12</td>
    <td align="right">        0.21</td>
    <td align="right">24-OCT-10:20</td>
    <td align="right">    11343.16</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     6527.20</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-14:30</td>
    <td align="right">     7814.78</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     6527.20</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-14:30</td>
    <td align="right">     7814.78</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    12336.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11343.16</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    12336.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11343.16</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   347593.22</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-20:30</td>
    <td align="right">   154941.08</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">   145635.57</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   151688.03</td>
    <td align="right">18-DEC-03:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   201957.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   154941.08</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:EnergyTransfer</td>
    <td align="right">   144463.77</td>
    <td align="right">     1262.53</td>
    <td align="right">15-AUG-02:10</td>
    <td align="right">    37155.71</td>
    <td align="right">12-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-11
    12:46:30</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     238.455</td>
    <td align="right">     -689.16</td>
    <td align="right">    9930.956</td>
    <td align="right">     -911.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3036.120</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">   12228.838</td>
    <td align="right">       0.000</td>
    <td align="right">      87.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6160.42</td>
    <td align="right">       0.000</td>
    <td align="right">    -4436.28</td>
    <td align="right">   -12319.19</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     238.492</td>
    <td align="right">     -691.44</td>
    <td align="right">    6881.351</td>
    <td align="right">     -634.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3024.335</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    6080.799</td>
    <td align="right">       0.000</td>
    <td align="right">      77.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2495.52</td>
    <td align="right">       0.000</td>
    <td align="right">    -3918.88</td>
    <td align="right">   -10584.06</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     238.370</td>
    <td align="right">     -690.94</td>
    <td align="right">    9690.856</td>
    <td align="right">     -971.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3034.904</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">   13212.253</td>
    <td align="right">       0.000</td>
    <td align="right">      87.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6053.24</td>
    <td align="right">       0.000</td>
    <td align="right">    -4446.68</td>
    <td align="right">   -12417.95</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     238.481</td>
    <td align="right">     -682.19</td>
    <td align="right">   12317.278</td>
    <td align="right">     -683.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3052.230</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    7731.450</td>
    <td align="right">       0.000</td>
    <td align="right">      87.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6264.26</td>
    <td align="right">       0.000</td>
    <td align="right">    -4385.05</td>
    <td align="right">   -12995.77</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     238.523</td>
    <td align="right">     -681.60</td>
    <td align="right">    9593.380</td>
    <td align="right">     -444.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3049.045</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    1465.245</td>
    <td align="right">       0.000</td>
    <td align="right">      77.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2604.63</td>
    <td align="right">       0.000</td>
    <td align="right">    -3856.33</td>
    <td align="right">   -11051.56</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     238.379</td>
    <td align="right">     -683.83</td>
    <td align="right">   12155.892</td>
    <td align="right">     -743.91</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3051.103</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    8680.592</td>
    <td align="right">       0.000</td>
    <td align="right">      87.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6118.78</td>
    <td align="right">       0.000</td>
    <td align="right">    -4393.53</td>
    <td align="right">   -13172.35</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     238.496</td>
    <td align="right">     -695.50</td>
    <td align="right">    6432.015</td>
    <td align="right">    -1052.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3011.329</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">   12136.343</td>
    <td align="right">       0.000</td>
    <td align="right">      38.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6334.03</td>
    <td align="right">       0.000</td>
    <td align="right">    -1965.17</td>
    <td align="right">    -9184.52</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     238.531</td>
    <td align="right">     -699.39</td>
    <td align="right">    3724.177</td>
    <td align="right">     -790.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2994.061</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    6034.031</td>
    <td align="right">       0.000</td>
    <td align="right">      27.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2567.84</td>
    <td align="right">       0.000</td>
    <td align="right">    -1438.00</td>
    <td align="right">    -7733.85</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     238.408</td>
    <td align="right">     -697.09</td>
    <td align="right">    6309.880</td>
    <td align="right">    -1127.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3011.700</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">   13112.823</td>
    <td align="right">       0.000</td>
    <td align="right">      38.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6220.49</td>
    <td align="right">       0.000</td>
    <td align="right">    -1969.48</td>
    <td align="right">    -9223.82</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     238.510</td>
    <td align="right">     -687.52</td>
    <td align="right">    8281.550</td>
    <td align="right">     -787.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3032.100</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    7657.745</td>
    <td align="right">       0.000</td>
    <td align="right">      38.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6432.43</td>
    <td align="right">       0.000</td>
    <td align="right">    -1938.41</td>
    <td align="right">    -9779.76</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     238.555</td>
    <td align="right">     -687.38</td>
    <td align="right">    5641.715</td>
    <td align="right">     -550.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3027.642</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    1440.073</td>
    <td align="right">       0.000</td>
    <td align="right">      27.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2675.46</td>
    <td align="right">       0.000</td>
    <td align="right">    -1408.64</td>
    <td align="right">    -8036.75</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     238.418</td>
    <td align="right">     -688.46</td>
    <td align="right">    8166.261</td>
    <td align="right">     -864.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3034.168</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    8601.057</td>
    <td align="right">       0.000</td>
    <td align="right">      38.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6278.12</td>
    <td align="right">       0.000</td>
    <td align="right">    -1939.70</td>
    <td align="right">    -9830.30</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     238.371</td>
    <td align="right">     -685.84</td>
    <td align="right">   11604.768</td>
    <td align="right">     -861.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3041.449</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">    8609.138</td>
    <td align="right">       0.000</td>
    <td align="right">      86.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6264.60</td>
    <td align="right">       0.000</td>
    <td align="right">    -4419.71</td>
    <td align="right">   -10937.16</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     238.365</td>
    <td align="right">     -692.21</td>
    <td align="right">    9351.717</td>
    <td align="right">    -1041.82</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3026.516</td>
    <td align="right">    2150.478</td>
    <td align="right">   14464.809</td>
    <td align="right">   13130.208</td>
    <td align="right">       0.000</td>
    <td align="right">      86.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
