Program Version,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.15 13:04
! <Version>, Version ID
 Version, 9.6
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -0.60,   1.34,   5.12,   8.69,  15.46,  19.02,  20.00,  18.20,  14.02,   8.83,   3.71,   0.32
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82,  16.82
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666,39.74,-105.18,-7.00,1829.00,81198,0.9651
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,16.82,7.04,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,270.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
Surface Heat Transfer Algorithm, KivaFoundation - TwoDimensionalFiniteDifference,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,70,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,3,64,24
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, GARAGE ZONE,0.0,0.00,0.00,0.00,-1.60E-015,8.23,1.22,1,1,1,-3.66,3.66,4.57,11.89,0.00,2.44,2.44,130.48,TARP,DOE-2,53.51,44.59,44.59,0.00,7,0,0,Yes
 Zone Information, LIVING ZONE,0.0,0.00,0.00,0.00,-2.32,6.27,2.81,1,1,1,-6.60,3.66,-1.21E-015,11.89,0.00,4.88,4.05,382.84,TARP,DOE-2,157.01,171.44,149.01,20.57,18,24,0,Yes
 Zone Information, UNFINISHED ATTIC ZONE,0.0,0.00,0.00,4.88,-1.89,6.68,5.48,1,1,1,-6.60,3.66,-1.21E-015,11.89,4.88,6.83,1.12,117.59,TARP,DOE-2,105.26,16.91,16.91,0.00,9,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, GARAGE ZONE,53.51,0.0,N/A,0.000,7.616E-002,1.339,0.000,0.000,0.000,0.000,1.416,No
 Zone Internal Gains Nominal, LIVING ZONE,157.01,4.0,39.252,2.548E-002,1.472,19.412,0.000,144.336,0.000,0.000,165.220,No
 Zone Internal Gains Nominal, UNFINISHED ATTIC ZONE,105.26,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, RES OCCUPANTS|LIVING SPACE,OCCUPANTS,LIVING ZONE,157.01,4.0,1.3,8.397E-003,119.094,0.320,0.680,0.573,RES OCCUPANTS ACTIVITY SCHEDULE,No,0.0000,0,1
 People Internal Gains Nominal, RES OCCUPANTS|LIVING SPACE|STORY 2,OCCUPANTS,LIVING ZONE,157.01,4.0,2.7,1.708E-002,58.548,0.320,0.680,0.573,RES OCCUPANTS ACTIVITY SCHEDULE,No,0.0000,0,3
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, RES LIGHTING GARAGE GARAGE SPACE,LIGHTING_GARAGE,GARAGE ZONE,53.51,0.0,4.075,7.616E-002,N/A,0.000,0.600,0.200,0.200,1.000,res lighting garage garage space,0.862,4.075
 Lights Internal Gains Nominal, RES LIGHTING INTERIOR LIVING SPACE,LIGHTING_INTERIOR,LIVING ZONE,157.01,4.0,76.158,0.485,19.040,0.000,0.600,0.200,0.200,1.000,res lighting interior living space,3.812,76.158
 Lights Internal Gains Nominal, RES LIGHTING INTERIOR LIVING SPACE|STORY 2,LIGHTING_INTERIOR,LIVING ZONE,157.01,4.0,154.914,0.987,38.729,0.000,0.600,0.200,0.200,1.000,res lighting interior living space|story 2,7.755,154.914
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, RES EXTRA REFRIG,RES EXTRA REFRIG SCHEDULE,GARAGE ZONE,53.51,0.0,71.677,1.339,N/A,0.000,0.000,0.000,1.000,res extra refrig,0.000,71.677
 ElectricEquipment Internal Gains Nominal, RES CD ELECTRIC,CLOTHES_DRYER,LIVING ZONE,157.01,4.0,632.323,4.027,158.081,0.000,0.600,0.000,0.400,res cd electric,0.000,632.323
 ElectricEquipment Internal Gains Nominal, RES CEIL FAN,CEILING_FAN,LIVING ZONE,157.01,4.0,21.926,0.140,5.482,0.000,0.558,0.000,0.442,res ceil fan,4.639,21.926
 ElectricEquipment Internal Gains Nominal, RES CW,CLOTHES_WASHER_POWER,LIVING ZONE,157.01,4.0,927.866,5.910,231.966,0.000,0.480,0.200,0.320,res cw,0.000,927.866
 ElectricEquipment Internal Gains Nominal, RES INFIL_1 BATH FAN,ALWAYS ON DISCRETE,LIVING ZONE,157.01,4.0,0.000,0.000,0.000,0.000,0.000,1.000,0.000,res mv_1 bath fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES INFIL_1 HOUSE FAN,ALWAYS ON DISCRETE,LIVING ZONE,157.01,4.0,0.000,0.000,0.000,0.000,0.000,1.000,0.000,res mv_1 house fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES INFIL_1 RANGE FAN,ALWAYS ON DISCRETE,LIVING ZONE,157.01,4.0,0.000,0.000,0.000,0.000,0.000,1.000,0.000,res mv_1 range fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES MISC PLUG LOADS|LIVING SPACE,PLUG_LOADS,LIVING ZONE,157.01,4.0,364.206,2.320,91.052,2.100E-002,0.558,4.900E-002,0.372,res misc plug loads,154.265,364.206
 ElectricEquipment Internal Gains Nominal, RES MISC PLUG LOADS|LIVING SPACE|STORY 2,PLUG_LOADS,LIVING ZONE,157.01,4.0,740.836,4.719,185.209,2.100E-002,0.558,4.900E-002,0.372,res misc plug loads,313.791,740.836
 ElectricEquipment Internal Gains Nominal, RES RANGE ELECTRIC,COOKING_RANGE,LIVING ZONE,157.01,4.0,295.568,1.883,73.892,0.300,0.240,0.300,0.160,res range electric,0.000,295.568
 ElectricEquipment Internal Gains Nominal, RES REFRIG,RES REFRIG SCHEDULE,LIVING ZONE,157.01,4.0,65.089,0.415,16.272,0.000,0.000,0.000,1.000,res refrig,0.000,65.089
! <OtherEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 OtherEquipment Internal Gains Nominal, RES BATH,BATHS,LIVING ZONE,157.01,4.0,3473.960,22.126,868.490,0.000,0.000,0.000,1.000,0.000,3473.960
 OtherEquipment Internal Gains Nominal, RES CD GAS,CLOTHES_DRYER,LIVING ZONE,157.01,4.0,8400.866,53.507,2100.217,5.000E-002,6.000E-002,0.850,4.000E-002,0.000,8400.866
 OtherEquipment Internal Gains Nominal, RES HOT WATER DISTRIBUTION,SHOWERS,LIVING ZONE,157.01,4.0,2701.758,17.208,675.439,0.000,0.000,0.000,1.000,0.000,2701.758
 OtherEquipment Internal Gains Nominal, RES RANGE GAS,COOKING_RANGE,LIVING ZONE,157.01,4.0,3085.152,19.650,771.288,0.200,0.180,0.500,0.120,0.000,3085.152
 OtherEquipment Internal Gains Nominal, RES SHOWER,SHOWERS,LIVING ZONE,157.01,4.0,4325.336,27.549,1081.334,0.487,0.000,0.000,0.513,0.000,4325.336
 OtherEquipment Internal Gains Nominal, RES SINK,SINKS,LIVING ZONE,157.01,4.0,674.535,4.296,168.634,0.313,0.000,0.000,0.687,0.000,674.535
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,  15.000,   1.000,   1.000
! <Kiva Foundation Name>, Horizontal Cells, Vertical Cells, Total Cells, Total Exposed Perimeter, Perimeter Fraction, Wall Height, Wall Construction, Floor Surface, Wall Surface(s)
FOUNDATION KIVA 2,36,32,1152,18.29,1.00,0.00,FOOTINGCONSTRUCTION 1,SURFACE 1
FOUNDATION KIVA 1,35,32,1120,26.01,1.00,0.00,FOOTINGCONSTRUCTION,SURFACE 7
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,200,SutherlandHodgman,512,DetailedSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, RES INFIL_1 FLOW,ALWAYS ON DISCRETE,LIVING ZONE,157.01,4.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES NV_1 FLOW,ALWAYS ON DISCRETE,LIVING ZONE,157.01,4.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES INFIL|GARAGE SPACE,ALWAYS ON DISCRETE,GARAGE ZONE,53.51,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES INFIL|UNFINISHED ATTIC SPACE,ALWAYS ON DISCRETE,UNFINISHED ATTIC ZONE,105.26,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,GARAGE ZONE,Mixing/Well-Stirred
RoomAir Model,LIVING ZONE,Mixing/Well-Stirred
RoomAir Model,UNFINISHED ATTIC ZONE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, RES BOILER GAS LIVING ZONE CONVECTIVE WATER, User-Specified Maximum Water Flow Rate [m3/s], 2.94889E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, RES BOILER GAS LIVING ZONE CONVECTIVE WATER, User-Specified U-Factor Times Area Value [W/K], 492.87360
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, RES ROOM AC ZONE PTAC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.28971
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, RES ROOM AC ZONE PTAC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, RES ROOM AC ZONE PTAC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, RES ROOM AC COOLING COIL, User-Specified Rated Air Flow Rate [m3/s], 0.25826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, RES ROOM AC COOLING COIL, User-Specified Gross Rated Total Cooling Capacity [W], 6168.21576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, RES ROOM AC COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.65000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, RES ROOM AC COOLING COIL, 5915.7, 2.19, 7.46, 8.17, 8.04, 8.67
 Component Sizing Information, Coil:Heating:Electric, RES ROOM AC ALWAYS OFF HEATING COIL, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, RES ROOM AC LIVING ZONE CLG SUPPLY FAN, User-Specified Maximum Flow Rate [m3/s], 0.28971
Water Heater Information,WaterHeater:Mixed,RES WH,0.1438,11722.8,1.489,0.6174
 Component Sizing Information, WaterHeater:Mixed, RES WH, Use Side Design Flow Rate [m3/s], 4.79579E-004
 Component Sizing Information, PlantLoop, RES BOILER GAS HYDRONIC HEAT LOOP, Maximum Loop Flow Rate [m3/s], 2.94889E-004
 Component Sizing Information, PlantLoop, RES BOILER GAS HYDRONIC HEAT LOOP, Plant Loop Volume [m3], 3.53867E-002
 Component Sizing Information, Pump:VariableSpeed, RES BOILER GAS HYDRONIC PUMP, Design Power Consumption [W], 4.19841
 Component Sizing Information, Boiler:HotWater, RES BOILER GAS, Design Size Nominal Capacity [W], 13481.97756
 Component Sizing Information, Boiler:HotWater, RES BOILER GAS, User-Specified Nominal Capacity [W], 6845.46669
 Component Sizing Information, Boiler:HotWater, RES BOILER GAS, Design Size Design Water Flow Rate [m3/s], 2.94889E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,01/01/2017,Sunday,1,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/10,11/03
Environment:WarmupDays,  3
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,GARAGE ZONE,RunPeriod: RUN PERIOD 1,0.1057593923,9.2998622536E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,LIVING ZONE,RunPeriod: RUN PERIOD 1,1.5163173701E-002,7.2681802946E-002,Pass,Pass,0.1797118393,0.2620004495,Pass,Pass
 Warmup Convergence Information,UNFINISHED ATTIC ZONE,RunPeriod: RUN PERIOD 1,0.2782629938,0.1992434827,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
