!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    90,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200,                     !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling,  !- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Denver-Aurora-Buckley AFB,  !- Name
    39.72,                   !- Latitude {deg}
    -104.75,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1726;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100917.580213298,        !- Barometric Pressure {Pa}
    4.8,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Ann Htg 99% Condns DB,   !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -12.5,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -12.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100917.580213298,        !- Barometric Pressure {Pa}
    10.7,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    2,                       !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    3/10,                    !- Start Date
    11/3;                    !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    9.35844748858449,        !- January Deep Ground Temperature {C}
    9.35844748858449,        !- February Deep Ground Temperature {C}
    9.35844748858449,        !- March Deep Ground Temperature {C}
    9.35844748858449,        !- April Deep Ground Temperature {C}
    9.35844748858449,        !- May Deep Ground Temperature {C}
    9.35844748858449,        !- June Deep Ground Temperature {C}
    9.35844748858449,        !- July Deep Ground Temperature {C}
    9.35844748858449,        !- August Deep Ground Temperature {C}
    9.35844748858449,        !- September Deep Ground Temperature {C}
    9.35844748858449,        !- October Deep Ground Temperature {C}
    9.35844748858449,        !- November Deep Ground Temperature {C}
    9.35844748858449;        !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.35844748858449,        !- Annual Average Outdoor Air Temperature {C}
    27.2474462365591;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    finished basement zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    living zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    res extra refrig schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.702591240875912;       !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.731386861313869,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.731386861313869,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.700912408759124;       !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.90992700729927;        !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.90992700729927;        !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.90992700729927;        !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.92;                    !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.92;                    !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.92;                    !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.92;                    !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.781496350364963;       !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.776459854014598;       !- Value Until Time 19

Schedule:Day:Interval,
    res extra refrig schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.614598540145985,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.599233576642336,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.583868613138686,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.568503649635036,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.553138686131387,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.583868613138686,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.614598540145985,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.629963503649635,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.614598540145985,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.645328467153285,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.629963503649635,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.676058394160584,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.737518248175182,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.768248175182482,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.737518248175182,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.722153284671533,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.706788321167883,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.676058394160584,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.706788321167883;       !- Value Until Time 19

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res extra refrig schedule summer design,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res extra refrig schedule winter design,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint weekend1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekend4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekend7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekend10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint weekday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    18.8888888888889,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18.8888888888889;        !- Value Until Time 5

Schedule:Day:Interval,
    res heating setpoint weekend12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18.8888888888889,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint summer design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint winter design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint weekend1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekend2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekend3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekend4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekend5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekend6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.6666666666667,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.6666666666667,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.6666666666667,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.6666666666667,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.6666666666667,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.6666666666667,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.6666666666667,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekend7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.6666666666667,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.6666666666667,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.6666666666667,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.6666666666667,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.6666666666667,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.6666666666667,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.6666666666667,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekend8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.6666666666667,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.6666666666667,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.6666666666667,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.6666666666667,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.6666666666667,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.6666666666667,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.6666666666667,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekend9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.6666666666667,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.6666666666667,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.6666666666667,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.6666666666667,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.6666666666667,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.6666666666667,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.6666666666667,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111111111111;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint weekend10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekend11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    res cooling setpoint weekday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.6666666666667,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    21.1111111111111;        !- Value Until Time 5

Schedule:Day:Interval,
    res cooling setpoint weekend12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint summer design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint winter design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.624726277372263;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.696551094890511;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.69206204379562;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule summer design,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule winter design,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule summer design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule winter design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    16:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule summer design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 range exhaust schedule winter design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 temp schedule allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule weekday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    20.5555555555555,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    20.5555555555555;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    19.4444444444445,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    22.2222222222223,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    19.4444444444445,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    22.2222222222223,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    19.4444444444445;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    19.4444444444445,        !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    22.2222222222223,        !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    19.4444444444445,        !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    22.2222222222223,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    19.4444444444445;        !- Value Until Time 5

Schedule:Day:Interval,
    res nv_1 temp schedule weekend1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    20.5555555555555,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    20.5555555555555;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    19.4444444444445,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    22.2222222222223,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    19.4444444444445;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule weekend8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    19.4444444444445,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    22.2222222222223,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    19.4444444444445;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Jan1-Jan28,  !- Name
    res extra refrig schedule allday1,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday1,  !- Monday Schedule:Day Name
    res extra refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday1,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday1,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday1,  !- Friday Schedule:Day Name
    res extra refrig schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Jan29-Feb4,  !- Name
    res extra refrig schedule allday1,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday1,  !- Monday Schedule:Day Name
    res extra refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday2,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday2,  !- Friday Schedule:Day Name
    res extra refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Feb5-Feb25,  !- Name
    res extra refrig schedule allday2,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday2,  !- Monday Schedule:Day Name
    res extra refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday2,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday2,  !- Friday Schedule:Day Name
    res extra refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Feb26-Mar4,  !- Name
    res extra refrig schedule allday2,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday2,  !- Monday Schedule:Day Name
    res extra refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday3,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday3,  !- Friday Schedule:Day Name
    res extra refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Mar5-Mar25,  !- Name
    res extra refrig schedule allday3,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday3,  !- Monday Schedule:Day Name
    res extra refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday3,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday3,  !- Friday Schedule:Day Name
    res extra refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Mar26-Apr1,  !- Name
    res extra refrig schedule allday3,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday3,  !- Monday Schedule:Day Name
    res extra refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday3,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday3,  !- Friday Schedule:Day Name
    res extra refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Apr2-Apr29,  !- Name
    res extra refrig schedule allday4,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday4,  !- Monday Schedule:Day Name
    res extra refrig schedule allday4,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday4,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday4,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday4,  !- Friday Schedule:Day Name
    res extra refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Apr30-May6,  !- Name
    res extra refrig schedule allday4,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday5,  !- Monday Schedule:Day Name
    res extra refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday5,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday5,  !- Friday Schedule:Day Name
    res extra refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - May7-May27,  !- Name
    res extra refrig schedule allday5,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday5,  !- Monday Schedule:Day Name
    res extra refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday5,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday5,  !- Friday Schedule:Day Name
    res extra refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - May28-Jun3,  !- Name
    res extra refrig schedule allday5,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday5,  !- Monday Schedule:Day Name
    res extra refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday6,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday6,  !- Friday Schedule:Day Name
    res extra refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Jun4-Jun24,  !- Name
    res extra refrig schedule allday6,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday6,  !- Monday Schedule:Day Name
    res extra refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday6,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday6,  !- Friday Schedule:Day Name
    res extra refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Jun25-Jul1,  !- Name
    res extra refrig schedule allday6,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday6,  !- Monday Schedule:Day Name
    res extra refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday6,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday6,  !- Friday Schedule:Day Name
    res extra refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Jul2-Jul29,  !- Name
    res extra refrig schedule allday7,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday7,  !- Monday Schedule:Day Name
    res extra refrig schedule allday7,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday7,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday7,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday7,  !- Friday Schedule:Day Name
    res extra refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Jul30-Aug5,  !- Name
    res extra refrig schedule allday7,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday7,  !- Monday Schedule:Day Name
    res extra refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday8,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday8,  !- Friday Schedule:Day Name
    res extra refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Aug6-Aug26,  !- Name
    res extra refrig schedule allday8,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday8,  !- Monday Schedule:Day Name
    res extra refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday8,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday8,  !- Friday Schedule:Day Name
    res extra refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Aug27-Sep2,  !- Name
    res extra refrig schedule allday8,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday8,  !- Monday Schedule:Day Name
    res extra refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday8,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday9,  !- Friday Schedule:Day Name
    res extra refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Sep3-Sep30,  !- Name
    res extra refrig schedule allday9,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday9,  !- Monday Schedule:Day Name
    res extra refrig schedule allday9,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday9,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday9,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday9,  !- Friday Schedule:Day Name
    res extra refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Oct1-Oct28,  !- Name
    res extra refrig schedule allday10,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday10,  !- Monday Schedule:Day Name
    res extra refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday10,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday10,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday10,  !- Friday Schedule:Day Name
    res extra refrig schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Oct29-Nov4,  !- Name
    res extra refrig schedule allday10,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday10,  !- Monday Schedule:Day Name
    res extra refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday11,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday11,  !- Friday Schedule:Day Name
    res extra refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Nov5-Nov25,  !- Name
    res extra refrig schedule allday11,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday11,  !- Monday Schedule:Day Name
    res extra refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday11,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday11,  !- Friday Schedule:Day Name
    res extra refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Nov26-Dec2,  !- Name
    res extra refrig schedule allday11,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday11,  !- Monday Schedule:Day Name
    res extra refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday11,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday12,  !- Friday Schedule:Day Name
    res extra refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res extra refrig schedule Week Rule - Dec3-Dec31,  !- Name
    res extra refrig schedule allday12,  !- Sunday Schedule:Day Name
    res extra refrig schedule allday12,  !- Monday Schedule:Day Name
    res extra refrig schedule allday12,  !- Tuesday Schedule:Day Name
    res extra refrig schedule allday12,  !- Wednesday Schedule:Day Name
    res extra refrig schedule allday12,  !- Thursday Schedule:Day Name
    res extra refrig schedule allday12,  !- Friday Schedule:Day Name
    res extra refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    res extra refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res extra refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jan1-Jan28,  !- Name
    res heating setpoint weekend1,  !- Sunday Schedule:Day Name
    res heating setpoint weekday1,  !- Monday Schedule:Day Name
    res heating setpoint weekday1,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday1,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday1,  !- Thursday Schedule:Day Name
    res heating setpoint weekday1,  !- Friday Schedule:Day Name
    res heating setpoint weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jan29-Feb4,  !- Name
    res heating setpoint weekend1,  !- Sunday Schedule:Day Name
    res heating setpoint weekday1,  !- Monday Schedule:Day Name
    res heating setpoint weekday1,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday2,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday2,  !- Thursday Schedule:Day Name
    res heating setpoint weekday2,  !- Friday Schedule:Day Name
    res heating setpoint weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Feb5-Feb25,  !- Name
    res heating setpoint weekend2,  !- Sunday Schedule:Day Name
    res heating setpoint weekday2,  !- Monday Schedule:Day Name
    res heating setpoint weekday2,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday2,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday2,  !- Thursday Schedule:Day Name
    res heating setpoint weekday2,  !- Friday Schedule:Day Name
    res heating setpoint weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Feb26-Mar4,  !- Name
    res heating setpoint weekend2,  !- Sunday Schedule:Day Name
    res heating setpoint weekday2,  !- Monday Schedule:Day Name
    res heating setpoint weekday2,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday3,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday3,  !- Thursday Schedule:Day Name
    res heating setpoint weekday3,  !- Friday Schedule:Day Name
    res heating setpoint weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Mar5-Mar25,  !- Name
    res heating setpoint weekend3,  !- Sunday Schedule:Day Name
    res heating setpoint weekday3,  !- Monday Schedule:Day Name
    res heating setpoint weekday3,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday3,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday3,  !- Thursday Schedule:Day Name
    res heating setpoint weekday3,  !- Friday Schedule:Day Name
    res heating setpoint weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Mar26-Apr1,  !- Name
    res heating setpoint weekend3,  !- Sunday Schedule:Day Name
    res heating setpoint weekday3,  !- Monday Schedule:Day Name
    res heating setpoint weekday3,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday3,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday3,  !- Thursday Schedule:Day Name
    res heating setpoint weekday3,  !- Friday Schedule:Day Name
    res heating setpoint weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Apr2-Apr29,  !- Name
    res heating setpoint weekend4,  !- Sunday Schedule:Day Name
    res heating setpoint weekday4,  !- Monday Schedule:Day Name
    res heating setpoint weekday4,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday4,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday4,  !- Thursday Schedule:Day Name
    res heating setpoint weekday4,  !- Friday Schedule:Day Name
    res heating setpoint weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Apr30-May6,  !- Name
    res heating setpoint weekend4,  !- Sunday Schedule:Day Name
    res heating setpoint weekday5,  !- Monday Schedule:Day Name
    res heating setpoint weekday5,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday5,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday5,  !- Thursday Schedule:Day Name
    res heating setpoint weekday5,  !- Friday Schedule:Day Name
    res heating setpoint weekend5,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - May7-May27,  !- Name
    res heating setpoint weekend5,  !- Sunday Schedule:Day Name
    res heating setpoint weekday5,  !- Monday Schedule:Day Name
    res heating setpoint weekday5,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday5,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday5,  !- Thursday Schedule:Day Name
    res heating setpoint weekday5,  !- Friday Schedule:Day Name
    res heating setpoint weekend5,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - May28-Jun3,  !- Name
    res heating setpoint weekend5,  !- Sunday Schedule:Day Name
    res heating setpoint weekday5,  !- Monday Schedule:Day Name
    res heating setpoint weekday5,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday5,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday6,  !- Thursday Schedule:Day Name
    res heating setpoint weekday6,  !- Friday Schedule:Day Name
    res heating setpoint weekend6,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jun4-Jun24,  !- Name
    res heating setpoint weekend6,  !- Sunday Schedule:Day Name
    res heating setpoint weekday6,  !- Monday Schedule:Day Name
    res heating setpoint weekday6,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday6,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday6,  !- Thursday Schedule:Day Name
    res heating setpoint weekday6,  !- Friday Schedule:Day Name
    res heating setpoint weekend6,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jun25-Jul1,  !- Name
    res heating setpoint weekend6,  !- Sunday Schedule:Day Name
    res heating setpoint weekday6,  !- Monday Schedule:Day Name
    res heating setpoint weekday6,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday6,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday6,  !- Thursday Schedule:Day Name
    res heating setpoint weekday6,  !- Friday Schedule:Day Name
    res heating setpoint weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jul2-Jul29,  !- Name
    res heating setpoint weekend7,  !- Sunday Schedule:Day Name
    res heating setpoint weekday7,  !- Monday Schedule:Day Name
    res heating setpoint weekday7,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday7,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday7,  !- Thursday Schedule:Day Name
    res heating setpoint weekday7,  !- Friday Schedule:Day Name
    res heating setpoint weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jul30-Aug5,  !- Name
    res heating setpoint weekend7,  !- Sunday Schedule:Day Name
    res heating setpoint weekday7,  !- Monday Schedule:Day Name
    res heating setpoint weekday8,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday8,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday8,  !- Thursday Schedule:Day Name
    res heating setpoint weekday8,  !- Friday Schedule:Day Name
    res heating setpoint weekend8,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Aug6-Aug26,  !- Name
    res heating setpoint weekend8,  !- Sunday Schedule:Day Name
    res heating setpoint weekday8,  !- Monday Schedule:Day Name
    res heating setpoint weekday8,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday8,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday8,  !- Thursday Schedule:Day Name
    res heating setpoint weekday8,  !- Friday Schedule:Day Name
    res heating setpoint weekend8,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Aug27-Sep2,  !- Name
    res heating setpoint weekend8,  !- Sunday Schedule:Day Name
    res heating setpoint weekday8,  !- Monday Schedule:Day Name
    res heating setpoint weekday8,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday8,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday8,  !- Thursday Schedule:Day Name
    res heating setpoint weekday9,  !- Friday Schedule:Day Name
    res heating setpoint weekend9,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Sep3-Sep30,  !- Name
    res heating setpoint weekend9,  !- Sunday Schedule:Day Name
    res heating setpoint weekday9,  !- Monday Schedule:Day Name
    res heating setpoint weekday9,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday9,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday9,  !- Thursday Schedule:Day Name
    res heating setpoint weekday9,  !- Friday Schedule:Day Name
    res heating setpoint weekend9,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Oct1-Oct28,  !- Name
    res heating setpoint weekend10,  !- Sunday Schedule:Day Name
    res heating setpoint weekday10,  !- Monday Schedule:Day Name
    res heating setpoint weekday10,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday10,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday10,  !- Thursday Schedule:Day Name
    res heating setpoint weekday10,  !- Friday Schedule:Day Name
    res heating setpoint weekend10,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Oct29-Nov4,  !- Name
    res heating setpoint weekend10,  !- Sunday Schedule:Day Name
    res heating setpoint weekday10,  !- Monday Schedule:Day Name
    res heating setpoint weekday10,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday11,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday11,  !- Thursday Schedule:Day Name
    res heating setpoint weekday11,  !- Friday Schedule:Day Name
    res heating setpoint weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Nov5-Nov25,  !- Name
    res heating setpoint weekend11,  !- Sunday Schedule:Day Name
    res heating setpoint weekday11,  !- Monday Schedule:Day Name
    res heating setpoint weekday11,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday11,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday11,  !- Thursday Schedule:Day Name
    res heating setpoint weekday11,  !- Friday Schedule:Day Name
    res heating setpoint weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Nov26-Dec2,  !- Name
    res heating setpoint weekend11,  !- Sunday Schedule:Day Name
    res heating setpoint weekday11,  !- Monday Schedule:Day Name
    res heating setpoint weekday11,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday11,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday11,  !- Thursday Schedule:Day Name
    res heating setpoint weekday12,  !- Friday Schedule:Day Name
    res heating setpoint weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Dec3-Dec31,  !- Name
    res heating setpoint weekend12,  !- Sunday Schedule:Day Name
    res heating setpoint weekday12,  !- Monday Schedule:Day Name
    res heating setpoint weekday12,  !- Tuesday Schedule:Day Name
    res heating setpoint weekday12,  !- Wednesday Schedule:Day Name
    res heating setpoint weekday12,  !- Thursday Schedule:Day Name
    res heating setpoint weekday12,  !- Friday Schedule:Day Name
    res heating setpoint weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jan1-Jan28,  !- Name
    res cooling setpoint weekend1,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday1,  !- Monday Schedule:Day Name
    res cooling setpoint weekday1,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday1,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday1,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday1,  !- Friday Schedule:Day Name
    res cooling setpoint weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jan29-Feb4,  !- Name
    res cooling setpoint weekend1,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday1,  !- Monday Schedule:Day Name
    res cooling setpoint weekday1,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday2,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday2,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday2,  !- Friday Schedule:Day Name
    res cooling setpoint weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Feb5-Feb25,  !- Name
    res cooling setpoint weekend2,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday2,  !- Monday Schedule:Day Name
    res cooling setpoint weekday2,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday2,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday2,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday2,  !- Friday Schedule:Day Name
    res cooling setpoint weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Feb26-Mar4,  !- Name
    res cooling setpoint weekend2,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday2,  !- Monday Schedule:Day Name
    res cooling setpoint weekday2,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday3,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday3,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday3,  !- Friday Schedule:Day Name
    res cooling setpoint weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Mar5-Mar25,  !- Name
    res cooling setpoint weekend3,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday3,  !- Monday Schedule:Day Name
    res cooling setpoint weekday3,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday3,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday3,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday3,  !- Friday Schedule:Day Name
    res cooling setpoint weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Mar26-Apr1,  !- Name
    res cooling setpoint weekend3,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday3,  !- Monday Schedule:Day Name
    res cooling setpoint weekday3,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday3,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday3,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday3,  !- Friday Schedule:Day Name
    res cooling setpoint weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Apr2-Apr29,  !- Name
    res cooling setpoint weekend4,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday4,  !- Monday Schedule:Day Name
    res cooling setpoint weekday4,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday4,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday4,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday4,  !- Friday Schedule:Day Name
    res cooling setpoint weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Apr30-May6,  !- Name
    res cooling setpoint weekend4,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday5,  !- Monday Schedule:Day Name
    res cooling setpoint weekday5,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday5,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday5,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday5,  !- Friday Schedule:Day Name
    res cooling setpoint weekend5,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - May7-May27,  !- Name
    res cooling setpoint weekend5,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday5,  !- Monday Schedule:Day Name
    res cooling setpoint weekday5,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday5,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday5,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday5,  !- Friday Schedule:Day Name
    res cooling setpoint weekend5,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - May28-Jun3,  !- Name
    res cooling setpoint weekend5,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday5,  !- Monday Schedule:Day Name
    res cooling setpoint weekday5,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday5,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday6,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday6,  !- Friday Schedule:Day Name
    res cooling setpoint weekend6,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jun4-Jun24,  !- Name
    res cooling setpoint weekend6,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday6,  !- Monday Schedule:Day Name
    res cooling setpoint weekday6,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday6,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday6,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday6,  !- Friday Schedule:Day Name
    res cooling setpoint weekend6,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jun25-Jul1,  !- Name
    res cooling setpoint weekend6,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday6,  !- Monday Schedule:Day Name
    res cooling setpoint weekday6,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday6,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday6,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday6,  !- Friday Schedule:Day Name
    res cooling setpoint weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jul2-Jul29,  !- Name
    res cooling setpoint weekend7,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday7,  !- Monday Schedule:Day Name
    res cooling setpoint weekday7,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday7,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday7,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday7,  !- Friday Schedule:Day Name
    res cooling setpoint weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jul30-Aug5,  !- Name
    res cooling setpoint weekend7,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday7,  !- Monday Schedule:Day Name
    res cooling setpoint weekday8,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday8,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday8,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday8,  !- Friday Schedule:Day Name
    res cooling setpoint weekend8,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Aug6-Aug26,  !- Name
    res cooling setpoint weekend8,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday8,  !- Monday Schedule:Day Name
    res cooling setpoint weekday8,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday8,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday8,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday8,  !- Friday Schedule:Day Name
    res cooling setpoint weekend8,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Aug27-Sep2,  !- Name
    res cooling setpoint weekend8,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday8,  !- Monday Schedule:Day Name
    res cooling setpoint weekday8,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday8,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday8,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday9,  !- Friday Schedule:Day Name
    res cooling setpoint weekend9,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Sep3-Sep30,  !- Name
    res cooling setpoint weekend9,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday9,  !- Monday Schedule:Day Name
    res cooling setpoint weekday9,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday9,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday9,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday9,  !- Friday Schedule:Day Name
    res cooling setpoint weekend9,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Oct1-Oct28,  !- Name
    res cooling setpoint weekend10,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday10,  !- Monday Schedule:Day Name
    res cooling setpoint weekday10,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday10,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday10,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday10,  !- Friday Schedule:Day Name
    res cooling setpoint weekend10,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Oct29-Nov4,  !- Name
    res cooling setpoint weekend10,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday10,  !- Monday Schedule:Day Name
    res cooling setpoint weekday10,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday11,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday11,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday11,  !- Friday Schedule:Day Name
    res cooling setpoint weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Nov5-Nov25,  !- Name
    res cooling setpoint weekend11,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday11,  !- Monday Schedule:Day Name
    res cooling setpoint weekday11,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday11,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday11,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday11,  !- Friday Schedule:Day Name
    res cooling setpoint weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Nov26-Dec2,  !- Name
    res cooling setpoint weekend11,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday11,  !- Monday Schedule:Day Name
    res cooling setpoint weekday11,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday11,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday11,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday12,  !- Friday Schedule:Day Name
    res cooling setpoint weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Dec3-Dec31,  !- Name
    res cooling setpoint weekend12,  !- Sunday Schedule:Day Name
    res cooling setpoint weekday12,  !- Monday Schedule:Day Name
    res cooling setpoint weekday12,  !- Tuesday Schedule:Day Name
    res cooling setpoint weekday12,  !- Wednesday Schedule:Day Name
    res cooling setpoint weekday12,  !- Thursday Schedule:Day Name
    res cooling setpoint weekday12,  !- Friday Schedule:Day Name
    res cooling setpoint weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan1-Jan28,  !- Name
    res refrig schedule allday1,  !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday1,  !- Wednesday Schedule:Day Name
    res refrig schedule allday1,  !- Thursday Schedule:Day Name
    res refrig schedule allday1,  !- Friday Schedule:Day Name
    res refrig schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan29-Feb4,  !- Name
    res refrig schedule allday1,  !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res refrig schedule allday2,  !- Thursday Schedule:Day Name
    res refrig schedule allday2,  !- Friday Schedule:Day Name
    res refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb5-Feb25,  !- Name
    res refrig schedule allday2,  !- Sunday Schedule:Day Name
    res refrig schedule allday2,  !- Monday Schedule:Day Name
    res refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res refrig schedule allday2,  !- Thursday Schedule:Day Name
    res refrig schedule allday2,  !- Friday Schedule:Day Name
    res refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb26-Mar4,  !- Name
    res refrig schedule allday2,  !- Sunday Schedule:Day Name
    res refrig schedule allday2,  !- Monday Schedule:Day Name
    res refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Mar5-Mar25,  !- Name
    res refrig schedule allday3,  !- Sunday Schedule:Day Name
    res refrig schedule allday3,  !- Monday Schedule:Day Name
    res refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Mar26-Apr1,  !- Name
    res refrig schedule allday3,  !- Sunday Schedule:Day Name
    res refrig schedule allday3,  !- Monday Schedule:Day Name
    res refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr2-Apr29,  !- Name
    res refrig schedule allday4,  !- Sunday Schedule:Day Name
    res refrig schedule allday4,  !- Monday Schedule:Day Name
    res refrig schedule allday4,  !- Tuesday Schedule:Day Name
    res refrig schedule allday4,  !- Wednesday Schedule:Day Name
    res refrig schedule allday4,  !- Thursday Schedule:Day Name
    res refrig schedule allday4,  !- Friday Schedule:Day Name
    res refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr30-May6,  !- Name
    res refrig schedule allday4,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday5,  !- Friday Schedule:Day Name
    res refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - May7-May27,  !- Name
    res refrig schedule allday5,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday5,  !- Friday Schedule:Day Name
    res refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - May28-Jun3,  !- Name
    res refrig schedule allday5,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jun4-Jun24,  !- Name
    res refrig schedule allday6,  !- Sunday Schedule:Day Name
    res refrig schedule allday6,  !- Monday Schedule:Day Name
    res refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jun25-Jul1,  !- Name
    res refrig schedule allday6,  !- Sunday Schedule:Day Name
    res refrig schedule allday6,  !- Monday Schedule:Day Name
    res refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul2-Jul29,  !- Name
    res refrig schedule allday7,  !- Sunday Schedule:Day Name
    res refrig schedule allday7,  !- Monday Schedule:Day Name
    res refrig schedule allday7,  !- Tuesday Schedule:Day Name
    res refrig schedule allday7,  !- Wednesday Schedule:Day Name
    res refrig schedule allday7,  !- Thursday Schedule:Day Name
    res refrig schedule allday7,  !- Friday Schedule:Day Name
    res refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul30-Aug5,  !- Name
    res refrig schedule allday7,  !- Sunday Schedule:Day Name
    res refrig schedule allday7,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug6-Aug26,  !- Name
    res refrig schedule allday8,  !- Sunday Schedule:Day Name
    res refrig schedule allday8,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug27-Sep2,  !- Name
    res refrig schedule allday8,  !- Sunday Schedule:Day Name
    res refrig schedule allday8,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday9,  !- Friday Schedule:Day Name
    res refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Sep3-Sep30,  !- Name
    res refrig schedule allday9,  !- Sunday Schedule:Day Name
    res refrig schedule allday9,  !- Monday Schedule:Day Name
    res refrig schedule allday9,  !- Tuesday Schedule:Day Name
    res refrig schedule allday9,  !- Wednesday Schedule:Day Name
    res refrig schedule allday9,  !- Thursday Schedule:Day Name
    res refrig schedule allday9,  !- Friday Schedule:Day Name
    res refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct1-Oct28,  !- Name
    res refrig schedule allday10,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday10,  !- Wednesday Schedule:Day Name
    res refrig schedule allday10,  !- Thursday Schedule:Day Name
    res refrig schedule allday10,  !- Friday Schedule:Day Name
    res refrig schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct29-Nov4,  !- Name
    res refrig schedule allday10,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov5-Nov25,  !- Name
    res refrig schedule allday11,  !- Sunday Schedule:Day Name
    res refrig schedule allday11,  !- Monday Schedule:Day Name
    res refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov26-Dec2,  !- Name
    res refrig schedule allday11,  !- Sunday Schedule:Day Name
    res refrig schedule allday11,  !- Monday Schedule:Day Name
    res refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday12,  !- Friday Schedule:Day Name
    res refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Dec3-Dec31,  !- Name
    res refrig schedule allday12,  !- Sunday Schedule:Day Name
    res refrig schedule allday12,  !- Monday Schedule:Day Name
    res refrig schedule allday12,  !- Tuesday Schedule:Day Name
    res refrig schedule allday12,  !- Wednesday Schedule:Day Name
    res refrig schedule allday12,  !- Thursday Schedule:Day Name
    res refrig schedule allday12,  !- Friday Schedule:Day Name
    res refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jan1-Jan28,  !- Name
    res cooling season allday1,  !- Sunday Schedule:Day Name
    res cooling season allday1,  !- Monday Schedule:Day Name
    res cooling season allday1,  !- Tuesday Schedule:Day Name
    res cooling season allday1,  !- Wednesday Schedule:Day Name
    res cooling season allday1,  !- Thursday Schedule:Day Name
    res cooling season allday1,  !- Friday Schedule:Day Name
    res cooling season allday1,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jan29-Feb4,  !- Name
    res cooling season allday1,  !- Sunday Schedule:Day Name
    res cooling season allday1,  !- Monday Schedule:Day Name
    res cooling season allday1,  !- Tuesday Schedule:Day Name
    res cooling season allday2,  !- Wednesday Schedule:Day Name
    res cooling season allday2,  !- Thursday Schedule:Day Name
    res cooling season allday2,  !- Friday Schedule:Day Name
    res cooling season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Feb5-Feb25,  !- Name
    res cooling season allday2,  !- Sunday Schedule:Day Name
    res cooling season allday2,  !- Monday Schedule:Day Name
    res cooling season allday2,  !- Tuesday Schedule:Day Name
    res cooling season allday2,  !- Wednesday Schedule:Day Name
    res cooling season allday2,  !- Thursday Schedule:Day Name
    res cooling season allday2,  !- Friday Schedule:Day Name
    res cooling season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Feb26-Mar4,  !- Name
    res cooling season allday2,  !- Sunday Schedule:Day Name
    res cooling season allday2,  !- Monday Schedule:Day Name
    res cooling season allday2,  !- Tuesday Schedule:Day Name
    res cooling season allday3,  !- Wednesday Schedule:Day Name
    res cooling season allday3,  !- Thursday Schedule:Day Name
    res cooling season allday3,  !- Friday Schedule:Day Name
    res cooling season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Mar5-Mar25,  !- Name
    res cooling season allday3,  !- Sunday Schedule:Day Name
    res cooling season allday3,  !- Monday Schedule:Day Name
    res cooling season allday3,  !- Tuesday Schedule:Day Name
    res cooling season allday3,  !- Wednesday Schedule:Day Name
    res cooling season allday3,  !- Thursday Schedule:Day Name
    res cooling season allday3,  !- Friday Schedule:Day Name
    res cooling season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Mar26-Apr1,  !- Name
    res cooling season allday3,  !- Sunday Schedule:Day Name
    res cooling season allday3,  !- Monday Schedule:Day Name
    res cooling season allday3,  !- Tuesday Schedule:Day Name
    res cooling season allday3,  !- Wednesday Schedule:Day Name
    res cooling season allday3,  !- Thursday Schedule:Day Name
    res cooling season allday3,  !- Friday Schedule:Day Name
    res cooling season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Apr2-Apr29,  !- Name
    res cooling season allday4,  !- Sunday Schedule:Day Name
    res cooling season allday4,  !- Monday Schedule:Day Name
    res cooling season allday4,  !- Tuesday Schedule:Day Name
    res cooling season allday4,  !- Wednesday Schedule:Day Name
    res cooling season allday4,  !- Thursday Schedule:Day Name
    res cooling season allday4,  !- Friday Schedule:Day Name
    res cooling season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Apr30-May6,  !- Name
    res cooling season allday4,  !- Sunday Schedule:Day Name
    res cooling season allday5,  !- Monday Schedule:Day Name
    res cooling season allday5,  !- Tuesday Schedule:Day Name
    res cooling season allday5,  !- Wednesday Schedule:Day Name
    res cooling season allday5,  !- Thursday Schedule:Day Name
    res cooling season allday5,  !- Friday Schedule:Day Name
    res cooling season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - May7-May27,  !- Name
    res cooling season allday5,  !- Sunday Schedule:Day Name
    res cooling season allday5,  !- Monday Schedule:Day Name
    res cooling season allday5,  !- Tuesday Schedule:Day Name
    res cooling season allday5,  !- Wednesday Schedule:Day Name
    res cooling season allday5,  !- Thursday Schedule:Day Name
    res cooling season allday5,  !- Friday Schedule:Day Name
    res cooling season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - May28-Jun3,  !- Name
    res cooling season allday5,  !- Sunday Schedule:Day Name
    res cooling season allday5,  !- Monday Schedule:Day Name
    res cooling season allday5,  !- Tuesday Schedule:Day Name
    res cooling season allday5,  !- Wednesday Schedule:Day Name
    res cooling season allday6,  !- Thursday Schedule:Day Name
    res cooling season allday6,  !- Friday Schedule:Day Name
    res cooling season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jun4-Jun24,  !- Name
    res cooling season allday6,  !- Sunday Schedule:Day Name
    res cooling season allday6,  !- Monday Schedule:Day Name
    res cooling season allday6,  !- Tuesday Schedule:Day Name
    res cooling season allday6,  !- Wednesday Schedule:Day Name
    res cooling season allday6,  !- Thursday Schedule:Day Name
    res cooling season allday6,  !- Friday Schedule:Day Name
    res cooling season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jun25-Jul1,  !- Name
    res cooling season allday6,  !- Sunday Schedule:Day Name
    res cooling season allday6,  !- Monday Schedule:Day Name
    res cooling season allday6,  !- Tuesday Schedule:Day Name
    res cooling season allday6,  !- Wednesday Schedule:Day Name
    res cooling season allday6,  !- Thursday Schedule:Day Name
    res cooling season allday6,  !- Friday Schedule:Day Name
    res cooling season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jul2-Jul29,  !- Name
    res cooling season allday7,  !- Sunday Schedule:Day Name
    res cooling season allday7,  !- Monday Schedule:Day Name
    res cooling season allday7,  !- Tuesday Schedule:Day Name
    res cooling season allday7,  !- Wednesday Schedule:Day Name
    res cooling season allday7,  !- Thursday Schedule:Day Name
    res cooling season allday7,  !- Friday Schedule:Day Name
    res cooling season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jul30-Aug5,  !- Name
    res cooling season allday7,  !- Sunday Schedule:Day Name
    res cooling season allday7,  !- Monday Schedule:Day Name
    res cooling season allday8,  !- Tuesday Schedule:Day Name
    res cooling season allday8,  !- Wednesday Schedule:Day Name
    res cooling season allday8,  !- Thursday Schedule:Day Name
    res cooling season allday8,  !- Friday Schedule:Day Name
    res cooling season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Aug6-Aug26,  !- Name
    res cooling season allday8,  !- Sunday Schedule:Day Name
    res cooling season allday8,  !- Monday Schedule:Day Name
    res cooling season allday8,  !- Tuesday Schedule:Day Name
    res cooling season allday8,  !- Wednesday Schedule:Day Name
    res cooling season allday8,  !- Thursday Schedule:Day Name
    res cooling season allday8,  !- Friday Schedule:Day Name
    res cooling season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Aug27-Sep2,  !- Name
    res cooling season allday8,  !- Sunday Schedule:Day Name
    res cooling season allday8,  !- Monday Schedule:Day Name
    res cooling season allday8,  !- Tuesday Schedule:Day Name
    res cooling season allday8,  !- Wednesday Schedule:Day Name
    res cooling season allday8,  !- Thursday Schedule:Day Name
    res cooling season allday9,  !- Friday Schedule:Day Name
    res cooling season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Sep3-Sep30,  !- Name
    res cooling season allday9,  !- Sunday Schedule:Day Name
    res cooling season allday9,  !- Monday Schedule:Day Name
    res cooling season allday9,  !- Tuesday Schedule:Day Name
    res cooling season allday9,  !- Wednesday Schedule:Day Name
    res cooling season allday9,  !- Thursday Schedule:Day Name
    res cooling season allday9,  !- Friday Schedule:Day Name
    res cooling season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Oct1-Oct28,  !- Name
    res cooling season allday10,  !- Sunday Schedule:Day Name
    res cooling season allday10,  !- Monday Schedule:Day Name
    res cooling season allday10,  !- Tuesday Schedule:Day Name
    res cooling season allday10,  !- Wednesday Schedule:Day Name
    res cooling season allday10,  !- Thursday Schedule:Day Name
    res cooling season allday10,  !- Friday Schedule:Day Name
    res cooling season allday10,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Oct29-Nov4,  !- Name
    res cooling season allday10,  !- Sunday Schedule:Day Name
    res cooling season allday10,  !- Monday Schedule:Day Name
    res cooling season allday10,  !- Tuesday Schedule:Day Name
    res cooling season allday11,  !- Wednesday Schedule:Day Name
    res cooling season allday11,  !- Thursday Schedule:Day Name
    res cooling season allday11,  !- Friday Schedule:Day Name
    res cooling season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Nov5-Nov25,  !- Name
    res cooling season allday11,  !- Sunday Schedule:Day Name
    res cooling season allday11,  !- Monday Schedule:Day Name
    res cooling season allday11,  !- Tuesday Schedule:Day Name
    res cooling season allday11,  !- Wednesday Schedule:Day Name
    res cooling season allday11,  !- Thursday Schedule:Day Name
    res cooling season allday11,  !- Friday Schedule:Day Name
    res cooling season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Nov26-Dec2,  !- Name
    res cooling season allday11,  !- Sunday Schedule:Day Name
    res cooling season allday11,  !- Monday Schedule:Day Name
    res cooling season allday11,  !- Tuesday Schedule:Day Name
    res cooling season allday11,  !- Wednesday Schedule:Day Name
    res cooling season allday11,  !- Thursday Schedule:Day Name
    res cooling season allday12,  !- Friday Schedule:Day Name
    res cooling season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Dec3-Dec31,  !- Name
    res cooling season allday12,  !- Sunday Schedule:Day Name
    res cooling season allday12,  !- Monday Schedule:Day Name
    res cooling season allday12,  !- Tuesday Schedule:Day Name
    res cooling season allday12,  !- Wednesday Schedule:Day Name
    res cooling season allday12,  !- Thursday Schedule:Day Name
    res cooling season allday12,  !- Friday Schedule:Day Name
    res cooling season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jan1-Jan28,  !- Name
    res heating season allday1,  !- Sunday Schedule:Day Name
    res heating season allday1,  !- Monday Schedule:Day Name
    res heating season allday1,  !- Tuesday Schedule:Day Name
    res heating season allday1,  !- Wednesday Schedule:Day Name
    res heating season allday1,  !- Thursday Schedule:Day Name
    res heating season allday1,  !- Friday Schedule:Day Name
    res heating season allday1,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jan29-Feb4,  !- Name
    res heating season allday1,  !- Sunday Schedule:Day Name
    res heating season allday1,  !- Monday Schedule:Day Name
    res heating season allday1,  !- Tuesday Schedule:Day Name
    res heating season allday2,  !- Wednesday Schedule:Day Name
    res heating season allday2,  !- Thursday Schedule:Day Name
    res heating season allday2,  !- Friday Schedule:Day Name
    res heating season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Feb5-Feb25,  !- Name
    res heating season allday2,  !- Sunday Schedule:Day Name
    res heating season allday2,  !- Monday Schedule:Day Name
    res heating season allday2,  !- Tuesday Schedule:Day Name
    res heating season allday2,  !- Wednesday Schedule:Day Name
    res heating season allday2,  !- Thursday Schedule:Day Name
    res heating season allday2,  !- Friday Schedule:Day Name
    res heating season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Feb26-Mar4,  !- Name
    res heating season allday2,  !- Sunday Schedule:Day Name
    res heating season allday2,  !- Monday Schedule:Day Name
    res heating season allday2,  !- Tuesday Schedule:Day Name
    res heating season allday3,  !- Wednesday Schedule:Day Name
    res heating season allday3,  !- Thursday Schedule:Day Name
    res heating season allday3,  !- Friday Schedule:Day Name
    res heating season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Mar5-Mar25,  !- Name
    res heating season allday3,  !- Sunday Schedule:Day Name
    res heating season allday3,  !- Monday Schedule:Day Name
    res heating season allday3,  !- Tuesday Schedule:Day Name
    res heating season allday3,  !- Wednesday Schedule:Day Name
    res heating season allday3,  !- Thursday Schedule:Day Name
    res heating season allday3,  !- Friday Schedule:Day Name
    res heating season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Mar26-Apr1,  !- Name
    res heating season allday3,  !- Sunday Schedule:Day Name
    res heating season allday3,  !- Monday Schedule:Day Name
    res heating season allday3,  !- Tuesday Schedule:Day Name
    res heating season allday3,  !- Wednesday Schedule:Day Name
    res heating season allday3,  !- Thursday Schedule:Day Name
    res heating season allday3,  !- Friday Schedule:Day Name
    res heating season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Apr2-Apr29,  !- Name
    res heating season allday4,  !- Sunday Schedule:Day Name
    res heating season allday4,  !- Monday Schedule:Day Name
    res heating season allday4,  !- Tuesday Schedule:Day Name
    res heating season allday4,  !- Wednesday Schedule:Day Name
    res heating season allday4,  !- Thursday Schedule:Day Name
    res heating season allday4,  !- Friday Schedule:Day Name
    res heating season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Apr30-May6,  !- Name
    res heating season allday4,  !- Sunday Schedule:Day Name
    res heating season allday5,  !- Monday Schedule:Day Name
    res heating season allday5,  !- Tuesday Schedule:Day Name
    res heating season allday5,  !- Wednesday Schedule:Day Name
    res heating season allday5,  !- Thursday Schedule:Day Name
    res heating season allday5,  !- Friday Schedule:Day Name
    res heating season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - May7-May27,  !- Name
    res heating season allday5,  !- Sunday Schedule:Day Name
    res heating season allday5,  !- Monday Schedule:Day Name
    res heating season allday5,  !- Tuesday Schedule:Day Name
    res heating season allday5,  !- Wednesday Schedule:Day Name
    res heating season allday5,  !- Thursday Schedule:Day Name
    res heating season allday5,  !- Friday Schedule:Day Name
    res heating season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - May28-Jun3,  !- Name
    res heating season allday5,  !- Sunday Schedule:Day Name
    res heating season allday5,  !- Monday Schedule:Day Name
    res heating season allday5,  !- Tuesday Schedule:Day Name
    res heating season allday5,  !- Wednesday Schedule:Day Name
    res heating season allday6,  !- Thursday Schedule:Day Name
    res heating season allday6,  !- Friday Schedule:Day Name
    res heating season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jun4-Jun24,  !- Name
    res heating season allday6,  !- Sunday Schedule:Day Name
    res heating season allday6,  !- Monday Schedule:Day Name
    res heating season allday6,  !- Tuesday Schedule:Day Name
    res heating season allday6,  !- Wednesday Schedule:Day Name
    res heating season allday6,  !- Thursday Schedule:Day Name
    res heating season allday6,  !- Friday Schedule:Day Name
    res heating season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jun25-Jul1,  !- Name
    res heating season allday6,  !- Sunday Schedule:Day Name
    res heating season allday6,  !- Monday Schedule:Day Name
    res heating season allday6,  !- Tuesday Schedule:Day Name
    res heating season allday6,  !- Wednesday Schedule:Day Name
    res heating season allday6,  !- Thursday Schedule:Day Name
    res heating season allday6,  !- Friday Schedule:Day Name
    res heating season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jul2-Jul29,  !- Name
    res heating season allday7,  !- Sunday Schedule:Day Name
    res heating season allday7,  !- Monday Schedule:Day Name
    res heating season allday7,  !- Tuesday Schedule:Day Name
    res heating season allday7,  !- Wednesday Schedule:Day Name
    res heating season allday7,  !- Thursday Schedule:Day Name
    res heating season allday7,  !- Friday Schedule:Day Name
    res heating season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jul30-Aug5,  !- Name
    res heating season allday7,  !- Sunday Schedule:Day Name
    res heating season allday7,  !- Monday Schedule:Day Name
    res heating season allday8,  !- Tuesday Schedule:Day Name
    res heating season allday8,  !- Wednesday Schedule:Day Name
    res heating season allday8,  !- Thursday Schedule:Day Name
    res heating season allday8,  !- Friday Schedule:Day Name
    res heating season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Aug6-Aug26,  !- Name
    res heating season allday8,  !- Sunday Schedule:Day Name
    res heating season allday8,  !- Monday Schedule:Day Name
    res heating season allday8,  !- Tuesday Schedule:Day Name
    res heating season allday8,  !- Wednesday Schedule:Day Name
    res heating season allday8,  !- Thursday Schedule:Day Name
    res heating season allday8,  !- Friday Schedule:Day Name
    res heating season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Aug27-Sep2,  !- Name
    res heating season allday8,  !- Sunday Schedule:Day Name
    res heating season allday8,  !- Monday Schedule:Day Name
    res heating season allday8,  !- Tuesday Schedule:Day Name
    res heating season allday8,  !- Wednesday Schedule:Day Name
    res heating season allday8,  !- Thursday Schedule:Day Name
    res heating season allday9,  !- Friday Schedule:Day Name
    res heating season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Sep3-Sep30,  !- Name
    res heating season allday9,  !- Sunday Schedule:Day Name
    res heating season allday9,  !- Monday Schedule:Day Name
    res heating season allday9,  !- Tuesday Schedule:Day Name
    res heating season allday9,  !- Wednesday Schedule:Day Name
    res heating season allday9,  !- Thursday Schedule:Day Name
    res heating season allday9,  !- Friday Schedule:Day Name
    res heating season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Oct1-Oct28,  !- Name
    res heating season allday10,  !- Sunday Schedule:Day Name
    res heating season allday10,  !- Monday Schedule:Day Name
    res heating season allday10,  !- Tuesday Schedule:Day Name
    res heating season allday10,  !- Wednesday Schedule:Day Name
    res heating season allday10,  !- Thursday Schedule:Day Name
    res heating season allday10,  !- Friday Schedule:Day Name
    res heating season allday10,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Oct29-Nov4,  !- Name
    res heating season allday10,  !- Sunday Schedule:Day Name
    res heating season allday10,  !- Monday Schedule:Day Name
    res heating season allday10,  !- Tuesday Schedule:Day Name
    res heating season allday11,  !- Wednesday Schedule:Day Name
    res heating season allday11,  !- Thursday Schedule:Day Name
    res heating season allday11,  !- Friday Schedule:Day Name
    res heating season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Nov5-Nov25,  !- Name
    res heating season allday11,  !- Sunday Schedule:Day Name
    res heating season allday11,  !- Monday Schedule:Day Name
    res heating season allday11,  !- Tuesday Schedule:Day Name
    res heating season allday11,  !- Wednesday Schedule:Day Name
    res heating season allday11,  !- Thursday Schedule:Day Name
    res heating season allday11,  !- Friday Schedule:Day Name
    res heating season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Nov26-Dec2,  !- Name
    res heating season allday11,  !- Sunday Schedule:Day Name
    res heating season allday11,  !- Monday Schedule:Day Name
    res heating season allday11,  !- Tuesday Schedule:Day Name
    res heating season allday11,  !- Wednesday Schedule:Day Name
    res heating season allday11,  !- Thursday Schedule:Day Name
    res heating season allday12,  !- Friday Schedule:Day Name
    res heating season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Dec3-Dec31,  !- Name
    res heating season allday12,  !- Sunday Schedule:Day Name
    res heating season allday12,  !- Monday Schedule:Day Name
    res heating season allday12,  !- Tuesday Schedule:Day Name
    res heating season allday12,  !- Wednesday Schedule:Day Name
    res heating season allday12,  !- Thursday Schedule:Day Name
    res heating season allday12,  !- Friday Schedule:Day Name
    res heating season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan28,  !- Name
    res mv_1 bath exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan29-Feb4,  !- Name
    res mv_1 bath exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb5-Feb25,  !- Name
    res mv_1 bath exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb26-Mar4,  !- Name
    res mv_1 bath exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Mar5-Mar25,  !- Name
    res mv_1 bath exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Mar26-Apr1,  !- Name
    res mv_1 bath exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr2-Apr29,  !- Name
    res mv_1 bath exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr30-May6,  !- Name
    res mv_1 bath exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May7-May27,  !- Name
    res mv_1 bath exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May28-Jun3,  !- Name
    res mv_1 bath exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jun4-Jun24,  !- Name
    res mv_1 bath exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jun25-Jul1,  !- Name
    res mv_1 bath exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul2-Jul29,  !- Name
    res mv_1 bath exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul30-Aug5,  !- Name
    res mv_1 bath exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug6-Aug26,  !- Name
    res mv_1 bath exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug27-Sep2,  !- Name
    res mv_1 bath exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Sep3-Sep30,  !- Name
    res mv_1 bath exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct1-Oct28,  !- Name
    res mv_1 bath exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct29-Nov4,  !- Name
    res mv_1 bath exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov5-Nov25,  !- Name
    res mv_1 bath exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov26-Dec2,  !- Name
    res mv_1 bath exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Dec3-Dec31,  !- Name
    res mv_1 bath exhaust schedule allday12,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan28,  !- Name
    res mv_1 range exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan29-Feb4,  !- Name
    res mv_1 range exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb5-Feb25,  !- Name
    res mv_1 range exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb26-Mar4,  !- Name
    res mv_1 range exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Mar5-Mar25,  !- Name
    res mv_1 range exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Mar26-Apr1,  !- Name
    res mv_1 range exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr2-Apr29,  !- Name
    res mv_1 range exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr30-May6,  !- Name
    res mv_1 range exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May7-May27,  !- Name
    res mv_1 range exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May28-Jun3,  !- Name
    res mv_1 range exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jun4-Jun24,  !- Name
    res mv_1 range exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jun25-Jul1,  !- Name
    res mv_1 range exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul2-Jul29,  !- Name
    res mv_1 range exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul30-Aug5,  !- Name
    res mv_1 range exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug6-Aug26,  !- Name
    res mv_1 range exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug27-Sep2,  !- Name
    res mv_1 range exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Sep3-Sep30,  !- Name
    res mv_1 range exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct1-Oct28,  !- Name
    res mv_1 range exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct29-Nov4,  !- Name
    res mv_1 range exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov5-Nov25,  !- Name
    res mv_1 range exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov26-Dec2,  !- Name
    res mv_1 range exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Dec3-Dec31,  !- Name
    res mv_1 range exhaust schedule allday12,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan1-Jan28,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan29-Feb4,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb5-Feb25,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb26-Mar4,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Mar5-Apr1,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr2-Apr29,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr30-May27,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - May28-Jun3,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jun4-Jul1,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul2-Jul29,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul30-Aug5,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Aug6-Aug26,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Aug27-Sep2,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Sep3-Sep30,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Oct1-Oct28,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Nov5-Nov25,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Nov26-Dec2,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Dec3-Dec31,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan1-Jan28,  !- Name
    res nv_1 temp schedule weekend1,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan29-Feb4,  !- Name
    res nv_1 temp schedule weekend1,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb5-Feb25,  !- Name
    res nv_1 temp schedule weekend2,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb26-Mar4,  !- Name
    res nv_1 temp schedule weekend2,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday2,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Mar5-Mar25,  !- Name
    res nv_1 temp schedule weekend3,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Mar26-Apr1,  !- Name
    res nv_1 temp schedule weekend3,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr2-Apr29,  !- Name
    res nv_1 temp schedule weekend4,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday4,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday4,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday4,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday4,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday4,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr30-May6,  !- Name
    res nv_1 temp schedule weekend4,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May7-May27,  !- Name
    res nv_1 temp schedule allday5,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May28-Jun3,  !- Name
    res nv_1 temp schedule allday5,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jun4-Jun24,  !- Name
    res nv_1 temp schedule allday6,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jun25-Jul1,  !- Name
    res nv_1 temp schedule allday6,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul2-Jul29,  !- Name
    res nv_1 temp schedule weekend7,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday7,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday7,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday7,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday7,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday7,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul30-Aug5,  !- Name
    res nv_1 temp schedule weekend7,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday7,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend8,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug6-Aug26,  !- Name
    res nv_1 temp schedule weekend8,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend8,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug27-Sep2,  !- Name
    res nv_1 temp schedule weekend8,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Sep3-Sep30,  !- Name
    res nv_1 temp schedule allday9,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct1-Oct28,  !- Name
    res nv_1 temp schedule weekend10,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend10,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct29-Nov4,  !- Name
    res nv_1 temp schedule weekend10,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov5-Nov25,  !- Name
    res nv_1 temp schedule weekend11,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov26-Dec2,  !- Name
    res nv_1 temp schedule weekend11,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday12,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Dec3-Dec31,  !- Name
    res nv_1 temp schedule weekend12,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule weekday12,  !- Monday Schedule:Day Name
    res nv_1 temp schedule weekday12,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule weekday12,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule weekday12,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule weekday12,  !- Friday Schedule:Day Name
    res nv_1 temp schedule weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jan1-Jan28,  !- Name
    window shading schedule allday1,  !- Sunday Schedule:Day Name
    window shading schedule allday1,  !- Monday Schedule:Day Name
    window shading schedule allday1,  !- Tuesday Schedule:Day Name
    window shading schedule allday1,  !- Wednesday Schedule:Day Name
    window shading schedule allday1,  !- Thursday Schedule:Day Name
    window shading schedule allday1,  !- Friday Schedule:Day Name
    window shading schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jan29-Feb4,  !- Name
    window shading schedule allday1,  !- Sunday Schedule:Day Name
    window shading schedule allday1,  !- Monday Schedule:Day Name
    window shading schedule allday1,  !- Tuesday Schedule:Day Name
    window shading schedule allday2,  !- Wednesday Schedule:Day Name
    window shading schedule allday2,  !- Thursday Schedule:Day Name
    window shading schedule allday2,  !- Friday Schedule:Day Name
    window shading schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Feb5-Feb25,  !- Name
    window shading schedule allday2,  !- Sunday Schedule:Day Name
    window shading schedule allday2,  !- Monday Schedule:Day Name
    window shading schedule allday2,  !- Tuesday Schedule:Day Name
    window shading schedule allday2,  !- Wednesday Schedule:Day Name
    window shading schedule allday2,  !- Thursday Schedule:Day Name
    window shading schedule allday2,  !- Friday Schedule:Day Name
    window shading schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Feb26-Mar4,  !- Name
    window shading schedule allday2,  !- Sunday Schedule:Day Name
    window shading schedule allday2,  !- Monday Schedule:Day Name
    window shading schedule allday2,  !- Tuesday Schedule:Day Name
    window shading schedule allday3,  !- Wednesday Schedule:Day Name
    window shading schedule allday3,  !- Thursday Schedule:Day Name
    window shading schedule allday3,  !- Friday Schedule:Day Name
    window shading schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Mar5-Mar25,  !- Name
    window shading schedule allday3,  !- Sunday Schedule:Day Name
    window shading schedule allday3,  !- Monday Schedule:Day Name
    window shading schedule allday3,  !- Tuesday Schedule:Day Name
    window shading schedule allday3,  !- Wednesday Schedule:Day Name
    window shading schedule allday3,  !- Thursday Schedule:Day Name
    window shading schedule allday3,  !- Friday Schedule:Day Name
    window shading schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Mar26-Apr1,  !- Name
    window shading schedule allday3,  !- Sunday Schedule:Day Name
    window shading schedule allday3,  !- Monday Schedule:Day Name
    window shading schedule allday3,  !- Tuesday Schedule:Day Name
    window shading schedule allday3,  !- Wednesday Schedule:Day Name
    window shading schedule allday3,  !- Thursday Schedule:Day Name
    window shading schedule allday3,  !- Friday Schedule:Day Name
    window shading schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Apr2-Apr29,  !- Name
    window shading schedule allday4,  !- Sunday Schedule:Day Name
    window shading schedule allday4,  !- Monday Schedule:Day Name
    window shading schedule allday4,  !- Tuesday Schedule:Day Name
    window shading schedule allday4,  !- Wednesday Schedule:Day Name
    window shading schedule allday4,  !- Thursday Schedule:Day Name
    window shading schedule allday4,  !- Friday Schedule:Day Name
    window shading schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Apr30-May6,  !- Name
    window shading schedule allday4,  !- Sunday Schedule:Day Name
    window shading schedule allday5,  !- Monday Schedule:Day Name
    window shading schedule allday5,  !- Tuesday Schedule:Day Name
    window shading schedule allday5,  !- Wednesday Schedule:Day Name
    window shading schedule allday5,  !- Thursday Schedule:Day Name
    window shading schedule allday5,  !- Friday Schedule:Day Name
    window shading schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - May7-May27,  !- Name
    window shading schedule allday5,  !- Sunday Schedule:Day Name
    window shading schedule allday5,  !- Monday Schedule:Day Name
    window shading schedule allday5,  !- Tuesday Schedule:Day Name
    window shading schedule allday5,  !- Wednesday Schedule:Day Name
    window shading schedule allday5,  !- Thursday Schedule:Day Name
    window shading schedule allday5,  !- Friday Schedule:Day Name
    window shading schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - May28-Jun3,  !- Name
    window shading schedule allday5,  !- Sunday Schedule:Day Name
    window shading schedule allday5,  !- Monday Schedule:Day Name
    window shading schedule allday5,  !- Tuesday Schedule:Day Name
    window shading schedule allday5,  !- Wednesday Schedule:Day Name
    window shading schedule allday6,  !- Thursday Schedule:Day Name
    window shading schedule allday6,  !- Friday Schedule:Day Name
    window shading schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jun4-Jun24,  !- Name
    window shading schedule allday6,  !- Sunday Schedule:Day Name
    window shading schedule allday6,  !- Monday Schedule:Day Name
    window shading schedule allday6,  !- Tuesday Schedule:Day Name
    window shading schedule allday6,  !- Wednesday Schedule:Day Name
    window shading schedule allday6,  !- Thursday Schedule:Day Name
    window shading schedule allday6,  !- Friday Schedule:Day Name
    window shading schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jun25-Jul1,  !- Name
    window shading schedule allday6,  !- Sunday Schedule:Day Name
    window shading schedule allday6,  !- Monday Schedule:Day Name
    window shading schedule allday6,  !- Tuesday Schedule:Day Name
    window shading schedule allday6,  !- Wednesday Schedule:Day Name
    window shading schedule allday6,  !- Thursday Schedule:Day Name
    window shading schedule allday6,  !- Friday Schedule:Day Name
    window shading schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jul2-Jul29,  !- Name
    window shading schedule allday7,  !- Sunday Schedule:Day Name
    window shading schedule allday7,  !- Monday Schedule:Day Name
    window shading schedule allday7,  !- Tuesday Schedule:Day Name
    window shading schedule allday7,  !- Wednesday Schedule:Day Name
    window shading schedule allday7,  !- Thursday Schedule:Day Name
    window shading schedule allday7,  !- Friday Schedule:Day Name
    window shading schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jul30-Aug5,  !- Name
    window shading schedule allday7,  !- Sunday Schedule:Day Name
    window shading schedule allday7,  !- Monday Schedule:Day Name
    window shading schedule allday8,  !- Tuesday Schedule:Day Name
    window shading schedule allday8,  !- Wednesday Schedule:Day Name
    window shading schedule allday8,  !- Thursday Schedule:Day Name
    window shading schedule allday8,  !- Friday Schedule:Day Name
    window shading schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Aug6-Aug26,  !- Name
    window shading schedule allday8,  !- Sunday Schedule:Day Name
    window shading schedule allday8,  !- Monday Schedule:Day Name
    window shading schedule allday8,  !- Tuesday Schedule:Day Name
    window shading schedule allday8,  !- Wednesday Schedule:Day Name
    window shading schedule allday8,  !- Thursday Schedule:Day Name
    window shading schedule allday8,  !- Friday Schedule:Day Name
    window shading schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Aug27-Sep2,  !- Name
    window shading schedule allday8,  !- Sunday Schedule:Day Name
    window shading schedule allday8,  !- Monday Schedule:Day Name
    window shading schedule allday8,  !- Tuesday Schedule:Day Name
    window shading schedule allday8,  !- Wednesday Schedule:Day Name
    window shading schedule allday8,  !- Thursday Schedule:Day Name
    window shading schedule allday9,  !- Friday Schedule:Day Name
    window shading schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Sep3-Sep30,  !- Name
    window shading schedule allday9,  !- Sunday Schedule:Day Name
    window shading schedule allday9,  !- Monday Schedule:Day Name
    window shading schedule allday9,  !- Tuesday Schedule:Day Name
    window shading schedule allday9,  !- Wednesday Schedule:Day Name
    window shading schedule allday9,  !- Thursday Schedule:Day Name
    window shading schedule allday9,  !- Friday Schedule:Day Name
    window shading schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Oct1-Oct28,  !- Name
    window shading schedule allday10,  !- Sunday Schedule:Day Name
    window shading schedule allday10,  !- Monday Schedule:Day Name
    window shading schedule allday10,  !- Tuesday Schedule:Day Name
    window shading schedule allday10,  !- Wednesday Schedule:Day Name
    window shading schedule allday10,  !- Thursday Schedule:Day Name
    window shading schedule allday10,  !- Friday Schedule:Day Name
    window shading schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Oct29-Nov4,  !- Name
    window shading schedule allday10,  !- Sunday Schedule:Day Name
    window shading schedule allday10,  !- Monday Schedule:Day Name
    window shading schedule allday10,  !- Tuesday Schedule:Day Name
    window shading schedule allday11,  !- Wednesday Schedule:Day Name
    window shading schedule allday11,  !- Thursday Schedule:Day Name
    window shading schedule allday11,  !- Friday Schedule:Day Name
    window shading schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Nov5-Nov25,  !- Name
    window shading schedule allday11,  !- Sunday Schedule:Day Name
    window shading schedule allday11,  !- Monday Schedule:Day Name
    window shading schedule allday11,  !- Tuesday Schedule:Day Name
    window shading schedule allday11,  !- Wednesday Schedule:Day Name
    window shading schedule allday11,  !- Thursday Schedule:Day Name
    window shading schedule allday11,  !- Friday Schedule:Day Name
    window shading schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Nov26-Dec2,  !- Name
    window shading schedule allday11,  !- Sunday Schedule:Day Name
    window shading schedule allday11,  !- Monday Schedule:Day Name
    window shading schedule allday11,  !- Tuesday Schedule:Day Name
    window shading schedule allday11,  !- Wednesday Schedule:Day Name
    window shading schedule allday11,  !- Thursday Schedule:Day Name
    window shading schedule allday12,  !- Friday Schedule:Day Name
    window shading schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Dec3-Dec31,  !- Name
    window shading schedule allday12,  !- Sunday Schedule:Day Name
    window shading schedule allday12,  !- Monday Schedule:Day Name
    window shading schedule allday12,  !- Tuesday Schedule:Day Name
    window shading schedule allday12,  !- Wednesday Schedule:Day Name
    window shading schedule allday12,  !- Thursday Schedule:Day Name
    window shading schedule allday12,  !- Friday Schedule:Day Name
    window shading schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    res extra refrig schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    res extra refrig schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res extra refrig schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res extra refrig schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res extra refrig schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res extra refrig schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res extra refrig schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res extra refrig schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res extra refrig schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res extra refrig schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res extra refrig schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res extra refrig schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res extra refrig schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res extra refrig schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res extra refrig schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res extra refrig schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res extra refrig schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res extra refrig schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res extra refrig schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res extra refrig schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res extra refrig schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res extra refrig schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res extra refrig schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res heating setpoint,    !- Name
    Temperature,             !- Schedule Type Limits Name
    res heating setpoint Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res heating setpoint Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res heating setpoint Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res heating setpoint Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res heating setpoint Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res heating setpoint Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res heating setpoint Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res heating setpoint Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res heating setpoint Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res heating setpoint Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res heating setpoint Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res heating setpoint Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res heating setpoint Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res heating setpoint Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res heating setpoint Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res heating setpoint Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res heating setpoint Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res heating setpoint Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res heating setpoint Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res heating setpoint Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res heating setpoint Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res heating setpoint Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res cooling setpoint,    !- Name
    Temperature,             !- Schedule Type Limits Name
    res cooling setpoint Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res cooling setpoint Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res cooling setpoint Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res cooling setpoint Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res cooling setpoint Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res cooling setpoint Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res cooling setpoint Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res cooling setpoint Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res cooling setpoint Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
