
Version,
  9.6;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  135,                                    !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Surface 14 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2230175152495, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  17.2230175152495, 4.61483819868043, 7.48901909934021, !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 4.61483819868043, 7.48901909934021, !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 14 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 4.61483819868043, 7.48901909934021, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  0, 4.61483819868043, 7.48901909934021;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 14 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  16.6134175152495, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 15 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 9.22967639736085, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 4.61483819868043, 7.48901909934021, !- X,Y,Z Vertex 2 {m}
  0, 4.61483819868043, 7.48901909934021,  !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 5.1816;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 15 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2230175152495, 4.61483819868043, 7.48901909934021, !- X,Y,Z Vertex 1 {m}
  17.2230175152495, 9.22967639736085, 5.1816, !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 5.1816, !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 4.61483819868043, 7.48901909934021; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 15 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6134175152495, 9.83927639736085, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 9.83927639736085, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 9.22967639736085, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 9.22967639736085, 5.1816; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors left,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.572, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 7.18421909934021,            !- X,Y,Z Vertex 2 {m}
  -4.572, 9.22967639736085, 7.18421909934021, !- X,Y,Z Vertex 3 {m}
  -4.572, 9.22967639736085, 0;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors right,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1854175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 1 {m}
  21.1854175152495, 9.22967639736085, 7.18421909934021, !- X,Y,Z Vertex 2 {m}
  21.1854175152495, 0, 7.18421909934021,  !- X,Y,Z Vertex 3 {m}
  21.1854175152495, 0, 0;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 10 - Window 1 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 2.25038439960422, 4.572,  !- X,Y,Z Vertex 1 {m}
  16.613416608, 2.25038439960422, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.046078744, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.046078744, 4.572;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 10 - Window 2 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 3.107038744, 4.572,       !- X,Y,Z Vertex 1 {m}
  16.613416608, 3.107038744, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.90273308839578, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.90273308839578, 4.572;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 10 - Window 3 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 5.32694314360422, 4.572,  !- X,Y,Z Vertex 1 {m}
  16.613416608, 5.32694314360422, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.122637488, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.122637488, 4.572;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 10 - Window 4 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 6.183597488, 4.572,       !- X,Y,Z Vertex 1 {m}
  16.613416608, 6.183597488, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.97929183239578, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.97929183239578, 4.572;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 11 - Window 1 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.23714557389851, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.23714557389851, 0, 3.39132380539071,  !- X,Y,Z Vertex 2 {m}
  4.122874152, 0, 3.39132380539071,       !- X,Y,Z Vertex 3 {m}
  4.122874152, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 11 - Window 2 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.183834152, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  4.183834152, 0, 3.39132380539071,       !- X,Y,Z Vertex 2 {m}
  5.06956273010149, 0, 3.39132380539071,  !- X,Y,Z Vertex 3 {m}
  5.06956273010149, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 11 - Window 3 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.39049972589851, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  7.39049972589851, 0, 3.39132380539071,  !- X,Y,Z Vertex 2 {m}
  8.276228304, 0, 3.39132380539071,       !- X,Y,Z Vertex 3 {m}
  8.276228304, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 11 - Window 4 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.337188304, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  8.337188304, 0, 3.39132380539071,       !- X,Y,Z Vertex 2 {m}
  9.22291688210149, 0, 3.39132380539071,  !- X,Y,Z Vertex 3 {m}
  9.22291688210149, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 11 - Window 5 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5438538778985, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  11.5438538778985, 0, 3.39132380539071,  !- X,Y,Z Vertex 2 {m}
  12.429582456, 0, 3.39132380539071,      !- X,Y,Z Vertex 3 {m}
  12.429582456, 0, 4.572;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 11 - Window 6 shading surface,  !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.490542456, 0, 4.572,                 !- X,Y,Z Vertex 1 {m}
  12.490542456, 0, 3.39132380539071,      !- X,Y,Z Vertex 2 {m}
  13.3762710341015, 0, 3.39132380539071,  !- X,Y,Z Vertex 3 {m}
  13.3762710341015, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 2 - Window 1 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.97929183239578, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.97929183239578, 1.07293943892042,  !- X,Y,Z Vertex 2 {m}
  0, 6.183597488, 1.07293943892042,       !- X,Y,Z Vertex 3 {m}
  0, 6.183597488, 2.1336;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 2 - Window 2 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.122637488, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 6.122637488, 1.07293943892042,       !- X,Y,Z Vertex 2 {m}
  0, 5.32694314360422, 1.07293943892042,  !- X,Y,Z Vertex 3 {m}
  0, 5.32694314360422, 2.1336;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 2 - Window 3 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.90273308839578, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.90273308839578, 1.07293943892042,  !- X,Y,Z Vertex 2 {m}
  0, 3.107038744, 1.07293943892042,       !- X,Y,Z Vertex 3 {m}
  0, 3.107038744, 2.1336;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 2 - Window 4 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.046078744, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.046078744, 1.07293943892042,       !- X,Y,Z Vertex 2 {m}
  0, 2.25038439960422, 1.07293943892042,  !- X,Y,Z Vertex 3 {m}
  0, 2.25038439960422, 2.1336;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 3 - Window 1 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.3621819386097, 9.229676232, 2.1336,  !- X,Y,Z Vertex 1 {m}
  13.3621819386097, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  12.490542456, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  12.490542456, 9.229676232, 2.1336;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 3 - Window 2 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.429582456, 9.229676232, 2.1336,      !- X,Y,Z Vertex 1 {m}
  12.429582456, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  11.5579429733903, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  11.5579429733903, 9.229676232, 2.1336;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 3 - Window 3 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.20882778660971, 9.229676232, 2.1336,  !- X,Y,Z Vertex 1 {m}
  9.20882778660971, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  8.337188304, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  8.337188304, 9.229676232, 2.1336;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 3 - Window 4 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.276228304, 9.229676232, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.276228304, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  7.40458882139029, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  7.40458882139029, 9.229676232, 2.1336;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 3 - Window 5 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.05547363460971, 9.229676232, 2.1336,  !- X,Y,Z Vertex 1 {m}
  5.05547363460971, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  4.183834152, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  4.183834152, 9.229676232, 2.1336;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 3 - Window 6 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.122874152, 9.229676232, 2.1336,       !- X,Y,Z Vertex 1 {m}
  4.122874152, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  3.25123466939029, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  3.25123466939029, 9.229676232, 2.1336;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 4 - Window 1 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 2.25038439960422, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.613416608, 2.25038439960422, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.046078744, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.046078744, 2.1336;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 4 - Window 2 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 3.107038744, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.613416608, 3.107038744, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.90273308839578, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.90273308839578, 2.1336; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 4 - Window 3 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 5.32694314360422, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.613416608, 5.32694314360422, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.122637488, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.122637488, 2.1336;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 4 - Window 4 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.613416608, 6.183597488, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.613416608, 6.183597488, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.97929183239578, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.97929183239578, 2.1336; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 5 - Window 1 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.05204904631115, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.05204904631115, 0, 0.990793994692768, !- X,Y,Z Vertex 2 {m}
  4.90936788, 0, 0.990793994692768,       !- X,Y,Z Vertex 3 {m}
  4.90936788, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 5 - Window 2 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.97032788, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  4.97032788, 0, 0.990793994692768,       !- X,Y,Z Vertex 2 {m}
  5.82764671368885, 0, 0.990793994692768, !- X,Y,Z Vertex 3 {m}
  5.82764671368885, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 5 - Window 3 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.94323862231115, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.94323862231115, 0, 0.990793994692768, !- X,Y,Z Vertex 2 {m}
  8.800557456, 0, 0.990793994692768,      !- X,Y,Z Vertex 3 {m}
  8.800557456, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 5 - Window 4 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.861517456, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.861517456, 0, 0.990793994692768,      !- X,Y,Z Vertex 2 {m}
  9.71883628968885, 0, 0.990793994692768, !- X,Y,Z Vertex 3 {m}
  9.71883628968885, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 5 - Window 5 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8344281983112, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  11.8344281983112, 0, 0.990793994692768, !- X,Y,Z Vertex 2 {m}
  12.691747032, 0, 0.990793994692768,     !- X,Y,Z Vertex 3 {m}
  12.691747032, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 5 - Window 6 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.752707032, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  12.752707032, 0, 0.990793994692768,     !- X,Y,Z Vertex 2 {m}
  13.6100258656888, 0, 0.990793994692768, !- X,Y,Z Vertex 3 {m}
  13.6100258656888, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 8 - Window 1 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.97929183239578, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 6.97929183239578, 3.51133943892042,  !- X,Y,Z Vertex 2 {m}
  0, 6.183597488, 3.51133943892042,       !- X,Y,Z Vertex 3 {m}
  0, 6.183597488, 4.572;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 8 - Window 2 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.122637488, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 6.122637488, 3.51133943892042,       !- X,Y,Z Vertex 2 {m}
  0, 5.32694314360422, 3.51133943892042,  !- X,Y,Z Vertex 3 {m}
  0, 5.32694314360422, 4.572;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 8 - Window 3 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.90273308839578, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.90273308839578, 3.51133943892042,  !- X,Y,Z Vertex 2 {m}
  0, 3.107038744, 3.51133943892042,       !- X,Y,Z Vertex 3 {m}
  0, 3.107038744, 4.572;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 8 - Window 4 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.046078744, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 3.046078744, 3.51133943892042,       !- X,Y,Z Vertex 2 {m}
  0, 2.25038439960422, 3.51133943892042,  !- X,Y,Z Vertex 3 {m}
  0, 2.25038439960422, 4.572;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 9 - Window 1 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.3621819386097, 9.229676232, 4.572,   !- X,Y,Z Vertex 1 {m}
  13.3621819386097, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  12.490542456, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  12.490542456, 9.229676232, 4.572;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 9 - Window 2 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.429582456, 9.229676232, 4.572,       !- X,Y,Z Vertex 1 {m}
  12.429582456, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  11.5579429733903, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  11.5579429733903, 9.229676232, 4.572;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 9 - Window 3 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.20882778660971, 9.229676232, 4.572,   !- X,Y,Z Vertex 1 {m}
  9.20882778660971, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  8.337188304, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  8.337188304, 9.229676232, 4.572;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 9 - Window 4 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.276228304, 9.229676232, 4.572,        !- X,Y,Z Vertex 1 {m}
  8.276228304, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  7.40458882139029, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  7.40458882139029, 9.229676232, 4.572;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 9 - Window 5 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.05547363460971, 9.229676232, 4.572,   !- X,Y,Z Vertex 1 {m}
  5.05547363460971, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  4.183834152, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  4.183834152, 9.229676232, 4.572;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 9 - Window 6 shading surface,   !- Name
  window shading schedule,                !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.122874152, 9.229676232, 4.572,        !- X,Y,Z Vertex 1 {m}
  4.122874152, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  3.25123466939029, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  3.25123466939029, 9.229676232, 4.572;   !- X,Y,Z Vertex 4 {m}

Zone,
  living zone,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  306.672935039999,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  FloorUnfinBInsFin Reversed,             !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 9.22967639736085, 4.8768; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 2.25038439960422, 4.572,  !- X,Y,Z Vertex 1 {m}
  16.613416608, 2.25038439960422, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.046078744, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.046078744, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 3.107038744, 4.572,       !- X,Y,Z Vertex 1 {m}
  16.613416608, 3.107038744, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.90273308839578, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.90273308839578, 4.572;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 5.32694314360422, 4.572,  !- X,Y,Z Vertex 1 {m}
  16.613416608, 5.32694314360422, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.122637488, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.122637488, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 6.183597488, 4.572,       !- X,Y,Z Vertex 1 {m}
  16.613416608, 6.183597488, 3.51133943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.97929183239578, 3.51133943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.97929183239578, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.23714557389851, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.23714557389851, 0, 3.39132380539071,  !- X,Y,Z Vertex 2 {m}
  4.122874152, 0, 3.39132380539071,       !- X,Y,Z Vertex 3 {m}
  4.122874152, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.183834152, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  4.183834152, 0, 3.39132380539071,       !- X,Y,Z Vertex 2 {m}
  5.06956273010149, 0, 3.39132380539071,  !- X,Y,Z Vertex 3 {m}
  5.06956273010149, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.39049972589851, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  7.39049972589851, 0, 3.39132380539071,  !- X,Y,Z Vertex 2 {m}
  8.276228304, 0, 3.39132380539071,       !- X,Y,Z Vertex 3 {m}
  8.276228304, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.337188304, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  8.337188304, 0, 3.39132380539071,       !- X,Y,Z Vertex 2 {m}
  9.22291688210149, 0, 3.39132380539071,  !- X,Y,Z Vertex 3 {m}
  9.22291688210149, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5438538778985, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  11.5438538778985, 0, 3.39132380539071,  !- X,Y,Z Vertex 2 {m}
  12.429582456, 0, 3.39132380539071,      !- X,Y,Z Vertex 3 {m}
  12.429582456, 0, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.490542456, 0, 4.572,                 !- X,Y,Z Vertex 1 {m}
  12.490542456, 0, 3.39132380539071,      !- X,Y,Z Vertex 2 {m}
  13.3762710341015, 0, 3.39132380539071,  !- X,Y,Z Vertex 3 {m}
  13.3762710341015, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinInsUnfinAttic Reversed,         !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 9.22967639736085, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, 9.22967639736085, 4.8768,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.22967639736085, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.97929183239578, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.97929183239578, 1.07293943892042,  !- X,Y,Z Vertex 2 {m}
  0, 6.183597488, 1.07293943892042,       !- X,Y,Z Vertex 3 {m}
  0, 6.183597488, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.122637488, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 6.122637488, 1.07293943892042,       !- X,Y,Z Vertex 2 {m}
  0, 5.32694314360422, 1.07293943892042,  !- X,Y,Z Vertex 3 {m}
  0, 5.32694314360422, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.90273308839578, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.90273308839578, 1.07293943892042,  !- X,Y,Z Vertex 2 {m}
  0, 3.107038744, 1.07293943892042,       !- X,Y,Z Vertex 3 {m}
  0, 3.107038744, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.046078744, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.046078744, 1.07293943892042,       !- X,Y,Z Vertex 2 {m}
  0, 2.25038439960422, 1.07293943892042,  !- X,Y,Z Vertex 3 {m}
  0, 2.25038439960422, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.43839974571299,  !- X,Y,Z Vertex 1 {m}
  0.1269996342535, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0.126999634253497, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.54287005230225e-07; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.126999634253497, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.1269996342535, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 9.22967639736085, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3621819386097, 9.229676232, 2.1336,  !- X,Y,Z Vertex 1 {m}
  13.3621819386097, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  12.490542456, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  12.490542456, 9.229676232, 2.1336;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.429582456, 9.229676232, 2.1336,      !- X,Y,Z Vertex 1 {m}
  12.429582456, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  11.5579429733903, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  11.5579429733903, 9.229676232, 2.1336;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.20882778660971, 9.229676232, 2.1336,  !- X,Y,Z Vertex 1 {m}
  9.20882778660971, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  8.337188304, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  8.337188304, 9.229676232, 2.1336;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.276228304, 9.229676232, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.276228304, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  7.40458882139029, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  7.40458882139029, 9.229676232, 2.1336;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.05547363460971, 9.229676232, 2.1336,  !- X,Y,Z Vertex 1 {m}
  5.05547363460971, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  4.183834152, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  4.183834152, 9.229676232, 2.1336;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.122874152, 9.229676232, 2.1336,       !- X,Y,Z Vertex 1 {m}
  4.122874152, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 2 {m}
  3.25123466939029, 9.229676232, 0.97170456968126, !- X,Y,Z Vertex 3 {m}
  3.25123466939029, 9.229676232, 2.1336;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 9.22967639736085, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 2.25038439960422, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.613416608, 2.25038439960422, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.046078744, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.046078744, 2.1336;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 3.107038744, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.613416608, 3.107038744, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 3.90273308839578, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 3.90273308839578, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 5.32694314360422, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.613416608, 5.32694314360422, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.122637488, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.122637488, 2.1336;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.613416608, 6.183597488, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.613416608, 6.183597488, 1.07293943892042, !- X,Y,Z Vertex 2 {m}
  16.613416608, 6.97929183239578, 1.07293943892042, !- X,Y,Z Vertex 3 {m}
  16.613416608, 6.97929183239578, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.54287005230225e-07, !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839974571299;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05204904631115, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.05204904631115, 0, 0.990793994692768, !- X,Y,Z Vertex 2 {m}
  4.90936788, 0, 0.990793994692768,       !- X,Y,Z Vertex 3 {m}
  4.90936788, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.97032788, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  4.97032788, 0, 0.990793994692768,       !- X,Y,Z Vertex 2 {m}
  5.82764671368885, 0, 0.990793994692768, !- X,Y,Z Vertex 3 {m}
  5.82764671368885, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.94323862231115, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.94323862231115, 0, 0.990793994692768, !- X,Y,Z Vertex 2 {m}
  8.800557456, 0, 0.990793994692768,      !- X,Y,Z Vertex 3 {m}
  8.800557456, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.861517456, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.861517456, 0, 0.990793994692768,      !- X,Y,Z Vertex 2 {m}
  9.71883628968885, 0, 0.990793994692768, !- X,Y,Z Vertex 3 {m}
  9.71883628968885, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8344281983112, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  11.8344281983112, 0, 0.990793994692768, !- X,Y,Z Vertex 2 {m}
  12.691747032, 0, 0.990793994692768,     !- X,Y,Z Vertex 3 {m}
  12.691747032, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.752707032, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  12.752707032, 0, 0.990793994692768,     !- X,Y,Z Vertex 2 {m}
  13.6100258656888, 0, 0.990793994692768, !- X,Y,Z Vertex 3 {m}
  13.6100258656888, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.22967639736085, 4.8768,            !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.97929183239578, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 6.97929183239578, 3.51133943892042,  !- X,Y,Z Vertex 2 {m}
  0, 6.183597488, 3.51133943892042,       !- X,Y,Z Vertex 3 {m}
  0, 6.183597488, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.122637488, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 6.122637488, 3.51133943892042,       !- X,Y,Z Vertex 2 {m}
  0, 5.32694314360422, 3.51133943892042,  !- X,Y,Z Vertex 3 {m}
  0, 5.32694314360422, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.90273308839578, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.90273308839578, 3.51133943892042,  !- X,Y,Z Vertex 2 {m}
  0, 3.107038744, 3.51133943892042,       !- X,Y,Z Vertex 3 {m}
  0, 3.107038744, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.046078744, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 3.046078744, 3.51133943892042,       !- X,Y,Z Vertex 2 {m}
  0, 2.25038439960422, 3.51133943892042,  !- X,Y,Z Vertex 3 {m}
  0, 2.25038439960422, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 9.22967639736085, 4.8768, !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 9.22967639736085, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 9.22967639736085, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3621819386097, 9.229676232, 4.572,   !- X,Y,Z Vertex 1 {m}
  13.3621819386097, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  12.490542456, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  12.490542456, 9.229676232, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.429582456, 9.229676232, 4.572,       !- X,Y,Z Vertex 1 {m}
  12.429582456, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  11.5579429733903, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  11.5579429733903, 9.229676232, 4.572;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.20882778660971, 9.229676232, 4.572,   !- X,Y,Z Vertex 1 {m}
  9.20882778660971, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  8.337188304, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  8.337188304, 9.229676232, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.276228304, 9.229676232, 4.572,        !- X,Y,Z Vertex 1 {m}
  8.276228304, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  7.40458882139029, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  7.40458882139029, 9.229676232, 4.572;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.05547363460971, 9.229676232, 4.572,   !- X,Y,Z Vertex 1 {m}
  5.05547363460971, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  4.183834152, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  4.183834152, 9.229676232, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.122874152, 9.229676232, 4.572,        !- X,Y,Z Vertex 1 {m}
  4.122874152, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 2 {m}
  3.25123466939029, 9.229676232, 3.41010456968126, !- X,Y,Z Vertex 3 {m}
  3.25123466939029, 9.229676232, 4.572;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 6 - Surface 7,           !- Name
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  153.33646752;                           !- Surface Area {m2}

InternalMass,
  living space Partition,                 !- Name
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  153.33646752;                           !- Surface Area {m2}

InternalMass,
  living space|story 2 Partition,         !- Name
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  153.33646752;                           !- Surface Area {m2}

InternalMass,
  res furniture mass living space,        !- Name
  res furniture construction living space, !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.3345870079999;                       !- Surface Area {m2}

InternalMass,
  res furniture mass living space|story 2, !- Name
  res furniture construction living space|story 2, !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.3345870079999;                       !- Surface Area {m2}

People,
  res occupants|living space,             !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.5,                                    !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  res occupants activity schedule,        !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:File,
  occupants,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:Constant,
  res occupants activity schedule,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  112.539290946133;                       !- Hourly Value

People,
  res occupants|living space|story 2,     !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.5,                                    !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  res occupants activity schedule,        !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior living space,     !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  517.901648617148,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior living space;     !- End-Use Subcategory

Schedule:File,
  lighting_interior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Lights,
  res lighting interior living space|story 2, !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  517.901648617148,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior living space|story 2; !- End-Use Subcategory

ElectricEquipment,
  res cd electric,                        !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18310.2311239116,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric;                        !- End-Use Subcategory

Schedule:File,
  clothes_dryer,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res ceil fan,                           !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.9621835878393,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  res ceil fan;                           !- End-Use Subcategory

Schedule:File,
  ceiling_fan,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  16,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res cw,                                 !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2986.57474248989,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw;                                 !- End-Use Subcategory

Schedule:File,
  clothes_washer_power,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res dw,                                 !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  dishwasher_power,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2099.72231155597,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  res dw;                                 !- End-Use Subcategory

Schedule:File,
  dishwasher_power,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res infil_1 bath fan,                   !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 bath fan;                      !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  res infil_1 house fan,                  !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_1 range fan,                  !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|living space,       !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  551.665641199376,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

Schedule:File,
  plug_loads,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  17,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res misc plug loads|living space|story 2, !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  551.665641199376,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

ElectricEquipment,
  res range electric,                     !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  905.908558030481,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric;                     !- End-Use Subcategory

Schedule:File,
  cooking_range,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res refrig,                             !- Name
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig;                             !- End-Use Subcategory

Schedule:Day:Interval,
  res refrig schedule allday1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  res refrig schedule allday2,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.60948905109489,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.594251824817518,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.579014598540146,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.563777372262774,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.548540145985401,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.579014598540146,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.60948905109489,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.624726277372263,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.60948905109489,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.639963503649635,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.624726277372263,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.670437956204379,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.731386861313868,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.761861313868613,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.731386861313868,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.716149635036496,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.700912408759124,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.670437956204379,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.624726277372263;                      !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan1-Jan28, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday1,            !- Friday Schedule:Day Name
  res refrig schedule allday1,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan29-Feb4, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday3,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb5-Feb25, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb26-Mar4, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday3,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday4,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Mar5-Mar25, !- Name
  res refrig schedule allday3,            !- Sunday Schedule:Day Name
  res refrig schedule allday3,            !- Monday Schedule:Day Name
  res refrig schedule allday3,            !- Tuesday Schedule:Day Name
  res refrig schedule allday3,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Mar26-Apr1, !- Name
  res refrig schedule allday3,            !- Sunday Schedule:Day Name
  res refrig schedule allday3,            !- Monday Schedule:Day Name
  res refrig schedule allday3,            !- Tuesday Schedule:Day Name
  res refrig schedule allday3,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday4,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday5,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr2-Apr29, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday4,            !- Tuesday Schedule:Day Name
  res refrig schedule allday4,            !- Wednesday Schedule:Day Name
  res refrig schedule allday4,            !- Thursday Schedule:Day Name
  res refrig schedule allday4,            !- Friday Schedule:Day Name
  res refrig schedule allday4,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr30-May6, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday6,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - May7-May27, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May28-Jun3, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday6,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday7,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jun4-Jun24, !- Name
  res refrig schedule allday6,            !- Sunday Schedule:Day Name
  res refrig schedule allday6,            !- Monday Schedule:Day Name
  res refrig schedule allday6,            !- Tuesday Schedule:Day Name
  res refrig schedule allday6,            !- Wednesday Schedule:Day Name
  res refrig schedule allday6,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jun25-Jul1, !- Name
  res refrig schedule allday6,            !- Sunday Schedule:Day Name
  res refrig schedule allday6,            !- Monday Schedule:Day Name
  res refrig schedule allday6,            !- Tuesday Schedule:Day Name
  res refrig schedule allday6,            !- Wednesday Schedule:Day Name
  res refrig schedule allday6,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday7,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday8,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul2-Jul29, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday7,            !- Wednesday Schedule:Day Name
  res refrig schedule allday7,            !- Thursday Schedule:Day Name
  res refrig schedule allday7,            !- Friday Schedule:Day Name
  res refrig schedule allday7,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul30-Aug5, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday9,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug6-Aug26, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug27-Sep2, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday9,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday10,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.67956204379562,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.66257299270073,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.645583941605839,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.628594890510949,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.611605839416058,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.645583941605839,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.67956204379562,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.696551094890511,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.67956204379562,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.713540145985401,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.696551094890511,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.747518248175182,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.815474452554744,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.849452554744526,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.815474452554744,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.798485401459854,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.781496350364963,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.747518248175182,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.696551094890511;                      !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep3-Sep30, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday9,            !- Monday Schedule:Day Name
  res refrig schedule allday9,            !- Tuesday Schedule:Day Name
  res refrig schedule allday9,            !- Wednesday Schedule:Day Name
  res refrig schedule allday9,            !- Thursday Schedule:Day Name
  res refrig schedule allday9,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday11,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.675182481751825,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.658302919708029,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.641423357664234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.624543795620438,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.607664233576642,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.641423357664234,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.675182481751825,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.69206204379562,                       !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.675182481751825,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.708941605839416,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.69206204379562,                       !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.742700729927007,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.81021897810219,                       !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.843978102189781,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.81021897810219,                       !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.793339416058394,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.776459854014598,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.742700729927007,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.69206204379562;                       !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct1-Oct28, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct29-Nov4, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res refrig schedule allday12,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov5-Nov25, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov26-Dec2, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday12,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Dec3-Dec31, !- Name
  res refrig schedule allday12,           !- Sunday Schedule:Day Name
  res refrig schedule allday12,           !- Monday Schedule:Day Name
  res refrig schedule allday12,           !- Tuesday Schedule:Day Name
  res refrig schedule allday12,           !- Wednesday Schedule:Day Name
  res refrig schedule allday12,           !- Thursday Schedule:Day Name
  res refrig schedule allday12,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res refrig schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  res refrig schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res refrig schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res refrig schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res refrig schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res refrig schedule Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res refrig schedule Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res refrig schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res refrig schedule Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res refrig schedule Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res refrig schedule Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res refrig schedule Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res refrig schedule Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res refrig schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res refrig schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res refrig schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res refrig schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res refrig schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res refrig schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res refrig schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res refrig schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res refrig schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res refrig schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res refrig schedule summer design,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res refrig schedule winter design,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

OtherEquipment,
  res bath,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5620.50532088467,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:File,
  baths,                                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OtherEquipment,
  res ds res ac asys SupDCnToLvEq,        !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupLatLkToLvEq,      !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupSLkToLvEq,        !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution,             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3571.10417348697,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:File,
  showers,                                !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OtherEquipment,
  res range gas,                          !- Name
  NaturalGas,                             !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  9402.39571128589,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res range gas;                          !- End-Use Subcategory

OtherEquipment,
  res shower,                             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2218.88480578493,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.486890660886171,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList or Space or SpaceList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  953.738780416264,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.311262939958592,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:File,
  sinks,                                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ZoneInfiltration:DesignFlowRate,
  res infil_1 flow,                       !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_1 flow,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneMixing,
  res ds res ac asys AhToLivMix,          !- Name
  living zone,                            !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  unfinished basement zone;               !- Source Zone Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneMixing,
  res ds res fur gas asys AhToLivMix,     !- Name
  living zone,                            !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  unfinished basement zone;               !- Source Zone Name

ZoneControl:Thermostat,
  living zone Thermostat,                 !- Name
  living zone,                            !- Zone or ZoneList Name
  living zone Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone temperature setpoint,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  living zone Thermostat Schedule,        !- Name
  living zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone temperature setpoint,       !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  res heating setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  res heating setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan1-Jan28, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan29-Feb4, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb5-Feb25, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb26-Mar4, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar5-Mar25, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar26-Apr1, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr2-Apr29, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday4,           !- Wednesday Schedule:Day Name
  res heating setpoint allday4,           !- Thursday Schedule:Day Name
  res heating setpoint allday4,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr30-May6, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - May7-May27, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - May28-Jun3, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun4-Jun24, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun25-Jul1, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul2-Jul29, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday7,           !- Thursday Schedule:Day Name
  res heating setpoint allday7,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul30-Aug5, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug6-Aug26, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug27-Sep2, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep3-Sep30, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday9,           !- Monday Schedule:Day Name
  res heating setpoint allday9,           !- Tuesday Schedule:Day Name
  res heating setpoint allday9,           !- Wednesday Schedule:Day Name
  res heating setpoint allday9,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct1-Oct28, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct29-Nov4, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov5-Nov25, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov26-Dec2, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Dec3-Dec31, !- Name
  res heating setpoint allday12,          !- Sunday Schedule:Day Name
  res heating setpoint allday12,          !- Monday Schedule:Day Name
  res heating setpoint allday12,          !- Tuesday Schedule:Day Name
  res heating setpoint allday12,          !- Wednesday Schedule:Day Name
  res heating setpoint allday12,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res heating setpoint Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res heating setpoint Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res heating setpoint Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res heating setpoint Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res heating setpoint Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res heating setpoint Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res heating setpoint Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res heating setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res heating setpoint Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res heating setpoint Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res heating setpoint Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res heating setpoint Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res heating setpoint Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res heating setpoint Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res heating setpoint Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res heating setpoint Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res heating setpoint Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res heating setpoint Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res heating setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res heating setpoint Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res heating setpoint Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res heating setpoint Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  res cooling setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan1-Jan28, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan29-Feb4, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb5-Feb25, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb26-Mar4, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar5-Mar25, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar26-Apr1, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr2-Apr29, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday4,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday4,           !- Thursday Schedule:Day Name
  res cooling setpoint allday4,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr30-May6, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20.5555555555556;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May7-May27, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May28-Jun3, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20.5555555555556;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun4-Jun24, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun25-Jul1, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20.5555555555556;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul2-Jul29, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday7,           !- Thursday Schedule:Day Name
  res cooling setpoint allday7,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul30-Aug5, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug6-Aug26, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug27-Sep2, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep3-Sep30, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday9,           !- Monday Schedule:Day Name
  res cooling setpoint allday9,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday9,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday9,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct1-Oct28, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct29-Nov4, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20.5555555555556,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov5-Nov25, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov26-Dec2, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Dec3-Dec31, !- Name
  res cooling setpoint allday12,          !- Sunday Schedule:Day Name
  res cooling setpoint allday12,          !- Monday Schedule:Day Name
  res cooling setpoint allday12,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday12,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday12,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res cooling setpoint Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res cooling setpoint Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res cooling setpoint Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res cooling setpoint Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res cooling setpoint Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res cooling setpoint Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res cooling setpoint Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res cooling setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res cooling setpoint Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res cooling setpoint Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res cooling setpoint Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res cooling setpoint Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res cooling setpoint Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res cooling setpoint Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res cooling setpoint Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res cooling setpoint Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res cooling setpoint Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res cooling setpoint Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res cooling setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res cooling setpoint Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res cooling setpoint Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res cooling setpoint Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  living zone,                            !- Zone Name
  living zone Equipment List,             !- Zone Conditioning Equipment List Name
  living zone Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  living zone Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  living zone Inlet Node List,            !- Name
  Node 20,                                !- Node Name 1
  Node 27;                                !- Node Name 2

NodeList,
  living zone Return Node List,           !- Name
  Node 21,                                !- Node Name 1
  Node 28;                                !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac living zone direct air,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 22,                                !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  1.48439511288963;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac living zone direct air,      !- Name
  Node 20,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac living zone direct air;          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur gas living zone direct air,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 29,                                !- Air Inlet Node Name
  Node 27,                                !- Air Outlet Node Name
  1.48439511288963;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur gas living zone direct air, !- Name
  Node 27,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur gas living zone direct air;     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac living zone direct air,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur gas living zone direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  res ds res ac asys ret air zone,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 32,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 33,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 34,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 35,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 36,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 37,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  res ds res ac asys RetDCnToPlEq,        !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys RetLatLkEq,          !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys RetSLkEq,            !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  res ds res fur gas asys ret air zone,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 26,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 27,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 28,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 29,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 30,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 31,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  None,                                   !- Fuel Type
  res ds res fur gas asys ret air zone,   !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys RetLatLkEq,     !- Name
  None,                                   !- Fuel Type
  res ds res fur gas asys ret air zone,   !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys RetSLkEq,       !- Name
  None,                                   !- Fuel Type
  res ds res fur gas asys ret air zone,   !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  unfinished attic zone,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfinAttic,                  !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 4.61483819868043, 2.61221909934021, !- X,Y,Z Vertex 1 {m}
  0, 4.61483819868043, 2.61221909934021,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.304799999999999,                !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 0, 0.304799999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61483819868043, 2.61221909934021,  !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 4.61483819868043, 2.61221909934021, !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 0.3048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61483819868043, 2.30741909934021,  !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 4.61483819868043, 2.30741909934021, !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0;  !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:EffectiveLeakageArea,
  res infil|unfinished attic space,       !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Discrete,                     !- Schedule Name
  5106.10436841599,                       !- Effective Air Leakage Area {cm2}
  0.000181536642092503,                   !- Stack Coefficient
  4.28293831667282e-05;                   !- Wind Coefficient

Zone,
  unfinished basement zone,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndUnfinB,                     !- Construction Name
  unfinished basement zone,               !- Zone Name
  ,                                       !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 0, 0;                 !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 18,                             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  51.6861878252207,                       !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  ,                                       !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.22967639736085, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  ,                                       !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 9.22967639736085, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  ,                                       !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 9.22967639736085, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  WallFndGrndUnfinB,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  ,                                       !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  16.6134175152495, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Ceiling,                                !- Surface Type
  FloorUnfinBInsFin,                      !- Construction Name
  unfinished basement zone,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 9.22967639736085, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 9.22967639736085, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass unfinished basement space, !- Name
  res furniture construction unfinished basement space, !- Construction Name
  unfinished basement zone,               !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.3345870079999;                       !- Surface Area {m2}

OtherEquipment,
  res ds res ac asys RetDCnToAhEquip,     !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupDCnToAhEq,        !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupLatLkToAhEq,      !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupSLkToAhEq,        !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  None,                                   !- Fuel Type
  unfinished basement zone,               !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil|unfinished basement space,    !- Name
  unfinished basement zone,               !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneMixing,
  res ds res ac asys LivToAhMix,          !- Name
  unfinished basement zone,               !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living zone;                            !- Source Zone Name

ZoneMixing,
  res ds res fur gas asys LivToAhMix,     !- Name
  unfinished basement zone,               !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living zone;                            !- Source Zone Name

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Composition Shingles,                   !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.196342,                               !- Thickness {m}
  0.0539975833333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0564573282739402,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  res furniture material unfinished basement space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

Material,
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.338221080142457,                      !- Conductivity {W/m-K}
  129.0632877,                            !- Density {kg/m3}
  1212.76187153426,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  Door,                                   !- Name
  DoorMaterial;                           !- Layer 1

Construction,
  FloorFinInsUnfinAttic,                  !- Name
  Drywall 0.5 in.,                        !- Layer 1
  FloorUATrussandIns,                     !- Layer 2
  FloorUAAdditionalCeilingIns;            !- Layer 3

Construction,
  FloorFinInsUnfinAttic Reversed,         !- Name
  FloorUAAdditionalCeilingIns,            !- Layer 1
  FloorUATrussandIns,                     !- Layer 2
  Drywall 0.5 in.;                        !- Layer 3

Construction,
  FloorFinUninsFin,                       !- Name
  Drywall 0.5 in.,                        !- Layer 1
  FloorFinStudAndAirFloor,                !- Layer 2
  RoofSheathing,                          !- Layer 3
  Wood Floor,                             !- Layer 4
  Floor Covering;                         !- Layer 5

Construction,
  FloorFinUninsFin Reversed,              !- Name
  Floor Covering,                         !- Layer 1
  Wood Floor,                             !- Layer 2
  RoofSheathing,                          !- Layer 3
  FloorFinStudAndAirFloor,                !- Layer 4
  Drywall 0.5 in.;                        !- Layer 5

Construction,
  FloorFndGrndUnfinB,                     !- Name
  Concrete 4.0 in.;                       !- Layer 1

Construction,
  FloorUnfinBInsFin,                      !- Name
  FloorIns,                               !- Layer 1
  RoofSheathing,                          !- Layer 2
  Wood Floor,                             !- Layer 3
  Floor Covering;                         !- Layer 4

Construction,
  FloorUnfinBInsFin Reversed,             !- Name
  Floor Covering,                         !- Layer 1
  Wood Floor,                             !- Layer 2
  RoofSheathing,                          !- Layer 3
  FloorIns;                               !- Layer 4

Construction,
  res furniture construction living space, !- Name
  res furniture material unfinished basement space; !- Layer 1

Construction,
  res furniture construction living space|story 2, !- Name
  res furniture material unfinished basement space; !- Layer 1

Construction,
  res furniture construction unfinished basement space, !- Name
  res furniture material unfinished basement space; !- Layer 1

Construction,
  RoofUnfinInsExt,                        !- Name
  Composition Shingles,                   !- Layer 1
  RoofSheathing,                          !- Layer 2
  RoofUARoofIns;                          !- Layer 3

Construction,
  WallExtInsFin,                          !- Name
  Vinyl&#44 Light,                        !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity,                      !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  WallExtUninsUnfin,                      !- Name
  Vinyl&#44 Light,                        !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity 1;                    !- Layer 3

Construction,
  WallFndGrndUnfinB,                      !- Name
  Concrete 8.0 in.,                       !- Layer 1
  Drywall 0.5 in.;                        !- Layer 2

Construction,
  WallIntFinUninsFin,                     !- Name
  WallStudAndCavity 2,                    !- Layer 1
  Drywall 0.5 in.;                        !- Layer 2

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Constant,
  fixtures temperature schedule,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  43.3333333333333;                       !- Hourly Value

Schedule:Constant,
  res cw temperature schedule,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.666;                                 !- Hourly Value

Schedule:Constant,
  res dw temperature schedule,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.666;                                 !- Hourly Value

Schedule:Constant,
  WH Setpoint Temp,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  res cooling season allday1,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday10,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday11,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday12,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday2,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday3,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday4,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday5,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday6,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday7,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday8,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday9,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday1,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday10,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday11,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday12,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday2,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday3,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday4,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday5,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday6,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday7,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday8,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday9,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday10, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday11, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday12, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday3, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday4, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday5, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday6, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday7, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday8, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday9, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule summer design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule winter design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday10, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday11, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday12, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday3, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday4, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday5, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday6, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday7, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday8, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday9, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule summer design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 range exhaust schedule winter design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 10, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 11, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 3, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 4, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 5, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 6, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 7, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 8, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 9, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 temp schedule allday1,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday10,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday11,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday12,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday2,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday3,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday4,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday5,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 temp schedule allday6,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 temp schedule allday7,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  21.1111111111112,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.6666666666667,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111112;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday8,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  21.1111111111112,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  21.6666666666667,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111112;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday9,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday10,       !- Name
