    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    outdoor air node_unit3_FrontRow_TopFloor,  !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_FrontRow_TopFloor,  !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_FrontRow_TopFloor,  !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_FrontRow_TopFloor,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    -16.8333337792644,       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_BackRow_TopFloor,  !- Name
    always_off,              !- Availability Schedule Name
    0.0212376348471564,      !- Nominal Supply Air Flow Rate {m3/s}
    0.65,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    outdoor air node_unit1_BackRow_TopFloor,  !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_BackRow_TopFloor,  !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_BackRow_TopFloor,  !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_BackRow_TopFloor,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    -16.8333337792644,       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_BackRow_TopFloor,  !- Name
    always_off,              !- Availability Schedule Name
    0.0212376348471564,      !- Nominal Supply Air Flow Rate {m3/s}
    0.65,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    outdoor air node_unit2_BackRow_TopFloor,  !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_BackRow_TopFloor,  !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_BackRow_TopFloor,  !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_BackRow_TopFloor,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    -16.8333337792644,       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_BackRow_TopFloor,  !- Name
    always_off,              !- Availability Schedule Name
    0.0212376348471564,      !- Nominal Supply Air Flow Rate {m3/s}
    0.65,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    outdoor air node_unit3_BackRow_TopFloor,  !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_BackRow_TopFloor,  !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_BackRow_TopFloor,  !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_BackRow_TopFloor,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    -16.8333337792644,       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_FrontRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1_FrontRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_FrontRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit2_FrontRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_FrontRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit3_FrontRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_BackRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1_BackRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_BackRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit2_BackRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_BackRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit3_BackRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_FrontRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1_FrontRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_FrontRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit2_FrontRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_FrontRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit3_FrontRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_BackRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1_BackRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_BackRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit2_BackRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_BackRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit3_BackRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_FrontRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1_FrontRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_FrontRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit2_FrontRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_FrontRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit3_FrontRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_BackRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1_BackRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_BackRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit2_BackRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_BackRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit3_BackRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Central System_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_FrontRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_FrontRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_FrontRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_BackRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_BackRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_BackRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_FrontRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_FrontRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_FrontRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_BackRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_BackRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_BackRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_FrontRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_FrontRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_FrontRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_BackRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_TopFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_BackRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_TopFloor;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_BackRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_TopFloor;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_TopFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_TopFloor ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor ATInlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_TopFloor;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_BottomFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_TopFloor;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_TopFloor;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_BackRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_BackRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_BackRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_FrontRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit1_FrontRow_BottomFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit2_FrontRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit2_FrontRow_BottomFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit3_FrontRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit3_FrontRow_BottomFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit1_BackRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit1_BackRow_BottomFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit2_BackRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit2_BackRow_BottomFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit3_BackRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit3_BackRow_BottomFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit1_FrontRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit1_FrontRow_MiddleFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit2_FrontRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit2_FrontRow_MiddleFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit3_FrontRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit3_FrontRow_MiddleFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit1_BackRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit1_BackRow_MiddleFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit2_BackRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit2_BackRow_MiddleFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit3_BackRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit3_BackRow_MiddleFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit1_FrontRow_TopFloor,  !- Name
    Air Loop Main Branch_unit1_FrontRow_TopFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit2_FrontRow_TopFloor,  !- Name
    Air Loop Main Branch_unit2_FrontRow_TopFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit3_FrontRow_TopFloor,  !- Name
    Air Loop Main Branch_unit3_FrontRow_TopFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit1_BackRow_TopFloor,  !- Name
    Air Loop Main Branch_unit1_BackRow_TopFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit2_BackRow_TopFloor,  !- Name
    Air Loop Main Branch_unit2_BackRow_TopFloor;  !- Branch 1 Name

BranchList,
    Air Loop Branches_unit3_BackRow_TopFloor,  !- Name
    Air Loop Main Branch_unit3_BackRow_TopFloor;  !- Branch 1 Name

BranchList,
    DHW Supply Branches_unit1_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_FrontRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_FrontRow_BottomFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_FrontRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_FrontRow_BottomFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_BottomFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit1_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_BottomFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_BottomFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_BottomFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit1_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_MiddleFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_MiddleFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_MiddleFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit1_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_FrontRow_TopFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_FrontRow_TopFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_TopFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_TopFloor;  !- Branch 7 Name

BranchList,
    DHW Supply Branches_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_TopFloor;  !- Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_BottomFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_BottomFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_BottomFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_BottomFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_BottomFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_BottomFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_BottomFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_BottomFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_BottomFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_MiddleFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_MiddleFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_MiddleFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_TopFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_TopFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_TopFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_TopFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;  !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;  !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;  !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_BottomFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_BottomFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_BottomFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_BottomFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_BottomFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_BottomFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_BottomFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_BottomFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_BottomFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_MiddleFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_MiddleFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_MiddleFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_TopFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_TopFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_TopFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_TopFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;  !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;  !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;  !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_BottomFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_MiddleFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_TopFloor;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_TopFloor;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone Inlet Nodes_unit1_FrontRow_BottomFloor,  !- Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Node 2 Name
    OA Inlet Node_unit1_FrontRow_BottomFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1_FrontRow_BottomFloor,  !- Name
    Zone Exhaust Node_unit1_FrontRow_BottomFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit1_FrontRow_BottomFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit2_FrontRow_BottomFloor,  !- Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Node 2 Name
    OA Inlet Node_unit2_FrontRow_BottomFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit2_FrontRow_BottomFloor,  !- Name
    Zone Exhaust Node_unit2_FrontRow_BottomFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit2_FrontRow_BottomFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit3_FrontRow_BottomFloor,  !- Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Node 2 Name
    OA Inlet Node_unit3_FrontRow_BottomFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit3_FrontRow_BottomFloor,  !- Name
    Zone Exhaust Node_unit3_FrontRow_BottomFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit3_FrontRow_BottomFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit1_BackRow_BottomFloor,  !- Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Node 2 Name
    OA Inlet Node_unit1_BackRow_BottomFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1_BackRow_BottomFloor,  !- Name
    Zone Exhaust Node_unit1_BackRow_BottomFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit1_BackRow_BottomFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit2_BackRow_BottomFloor,  !- Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Node 2 Name
    OA Inlet Node_unit2_BackRow_BottomFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit2_BackRow_BottomFloor,  !- Name
    Zone Exhaust Node_unit2_BackRow_BottomFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit2_BackRow_BottomFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit3_BackRow_BottomFloor,  !- Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Node 2 Name
    OA Inlet Node_unit3_BackRow_BottomFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit3_BackRow_BottomFloor,  !- Name
    Zone Exhaust Node_unit3_BackRow_BottomFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit3_BackRow_BottomFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Node 2 Name
    OA Inlet Node_unit1_FrontRow_MiddleFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Exhaust Node_unit1_FrontRow_MiddleFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit1_FrontRow_MiddleFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Node 2 Name
    OA Inlet Node_unit2_FrontRow_MiddleFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Exhaust Node_unit2_FrontRow_MiddleFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit2_FrontRow_MiddleFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Node 2 Name
    OA Inlet Node_unit3_FrontRow_MiddleFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Exhaust Node_unit3_FrontRow_MiddleFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit3_FrontRow_MiddleFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit1_BackRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Node 2 Name
    OA Inlet Node_unit1_BackRow_MiddleFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1_BackRow_MiddleFloor,  !- Name
    Zone Exhaust Node_unit1_BackRow_MiddleFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit1_BackRow_MiddleFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit2_BackRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Node 2 Name
    OA Inlet Node_unit2_BackRow_MiddleFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit2_BackRow_MiddleFloor,  !- Name
    Zone Exhaust Node_unit2_BackRow_MiddleFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit2_BackRow_MiddleFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit3_BackRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Node 2 Name
    OA Inlet Node_unit3_BackRow_MiddleFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit3_BackRow_MiddleFloor,  !- Name
    Zone Exhaust Node_unit3_BackRow_MiddleFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit3_BackRow_MiddleFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit1_FrontRow_TopFloor,  !- Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Node 2 Name
    OA Inlet Node_unit1_FrontRow_TopFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1_FrontRow_TopFloor,  !- Name
    Zone Exhaust Node_unit1_FrontRow_TopFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit1_FrontRow_TopFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit2_FrontRow_TopFloor,  !- Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Node 2 Name
    OA Inlet Node_unit2_FrontRow_TopFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit2_FrontRow_TopFloor,  !- Name
    Zone Exhaust Node_unit2_FrontRow_TopFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit2_FrontRow_TopFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit3_FrontRow_TopFloor,  !- Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Node 2 Name
    OA Inlet Node_unit3_FrontRow_TopFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit3_FrontRow_TopFloor,  !- Name
    Zone Exhaust Node_unit3_FrontRow_TopFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit3_FrontRow_TopFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit1_BackRow_TopFloor,  !- Name
    Zone Inlet Node_unit1_BackRow_TopFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit1_BackRow_TopFloor,  !- Node 2 Name
    OA Inlet Node_unit1_BackRow_TopFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1_BackRow_TopFloor,  !- Name
    Zone Exhaust Node_unit1_BackRow_TopFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit1_BackRow_TopFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit2_BackRow_TopFloor,  !- Name
    Zone Inlet Node_unit2_BackRow_TopFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit2_BackRow_TopFloor,  !- Node 2 Name
    OA Inlet Node_unit2_BackRow_TopFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit2_BackRow_TopFloor,  !- Name
    Zone Exhaust Node_unit2_BackRow_TopFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit2_BackRow_TopFloor;  !- Node 2 Name

NodeList,
    Zone Inlet Nodes_unit3_BackRow_TopFloor,  !- Name
    Zone Inlet Node_unit3_BackRow_TopFloor,  !- Node 1 Name
    HPWH Zone Inlet Node_unit3_BackRow_TopFloor,  !- Node 2 Name
    OA Inlet Node_unit3_BackRow_TopFloor;  !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit3_BackRow_TopFloor,  !- Name
    Zone Exhaust Node_unit3_BackRow_TopFloor,  !- Node 1 Name
    Zone Exhaust Node1_unit3_BackRow_TopFloor;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit2_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit1_BackRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit1_FrontRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit2_FrontRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit1_BackRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit1_FrontRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit2_FrontRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit1_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    outdoor air node_unit1_FrontRow_BottomFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit2_FrontRow_BottomFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit3_FrontRow_BottomFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit1_BackRow_BottomFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_BottomFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_BottomFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit1_FrontRow_MiddleFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit2_FrontRow_MiddleFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit3_FrontRow_MiddleFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit1_BackRow_MiddleFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_MiddleFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_MiddleFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit1_FrontRow_TopFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit2_FrontRow_TopFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit3_FrontRow_TopFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit1_BackRow_TopFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_TopFloor;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_TopFloor;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_BottomFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_BottomFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_BottomFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_MiddleFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_MiddleFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_FrontRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_FrontRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Mains Pressure_unit1_FrontRow_BottomFloor,  !- Name
    Mains Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_FrontRow_BottomFloor,  !- Name
    Mains Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_BottomFloor,  !- Name
    Mains Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_BottomFloor,  !- Name
    Mains Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_BottomFloor,  !- Name
    Mains Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_BottomFloor,  !- Name
    Mains Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_MiddleFloor,  !- Name
    Mains Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_MiddleFloor,  !- Name
    Mains Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_MiddleFloor,  !- Name
    Mains Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_FrontRow_TopFloor,  !- Name
    Mains Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_FrontRow_TopFloor,  !- Name
    Mains Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:STRATIFIED ===========

WaterHeater:Stratified,
    Water Heater_Tank_unit1_FrontRow_BottomFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_FrontRow_BottomFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit2_FrontRow_BottomFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_FrontRow_BottomFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_FrontRow_BottomFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit3_FrontRow_BottomFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_FrontRow_BottomFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_BottomFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit1_BackRow_BottomFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_BackRow_BottomFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_BottomFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_BottomFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit2_BackRow_BottomFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_BackRow_BottomFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_BottomFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_BottomFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit3_BackRow_BottomFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_BackRow_BottomFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_BottomFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_BottomFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit1_FrontRow_MiddleFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_MiddleFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_FrontRow_MiddleFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit2_FrontRow_MiddleFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_FrontRow_MiddleFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_FrontRow_MiddleFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit3_FrontRow_MiddleFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_FrontRow_MiddleFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_MiddleFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit1_BackRow_MiddleFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_BackRow_MiddleFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_MiddleFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit2_BackRow_MiddleFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_BackRow_MiddleFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_MiddleFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit3_BackRow_MiddleFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_BackRow_MiddleFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_MiddleFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit1_FrontRow_TopFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_FrontRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit2_FrontRow_TopFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_FrontRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_FrontRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit3_FrontRow_TopFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_FrontRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit1_BackRow_TopFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_BackRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit2_BackRow_TopFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_BackRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes

WaterHeater:Stratified,
    Water Heater_Tank_unit3_BackRow_TopFloor,  !- Name
    Water Heater,            !- End-Use Subcategory
    0.196841372,             !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    autosize,                !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_BackRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    1;                       !- Number of Nodes


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Water Heater_Tank_unit1_FrontRow_BottomFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit2_FrontRow_BottomFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit3_FrontRow_BottomFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit1_BackRow_BottomFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit2_BackRow_BottomFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit3_BackRow_BottomFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit1_FrontRow_MiddleFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit2_FrontRow_MiddleFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit3_FrontRow_MiddleFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit1_BackRow_MiddleFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit2_BackRow_MiddleFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit3_BackRow_MiddleFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit1_FrontRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit2_FrontRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit3_FrontRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit1_BackRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit2_BackRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_Tank_unit3_BackRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP:WRAPPEDCONDENSER ===========

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1_FrontRow_BottomFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1_FrontRow_BottomFloor,  !- Tank Name
    Water Heater use inlet node_unit1_FrontRow_BottomFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_BottomFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1_FrontRow_BottomFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1_FrontRow_BottomFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit2_FrontRow_BottomFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit2_FrontRow_BottomFloor,  !- Tank Name
    Water Heater use inlet node_unit2_FrontRow_BottomFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_BottomFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit2_FrontRow_BottomFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit2_FrontRow_BottomFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit3_FrontRow_BottomFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit3_FrontRow_BottomFloor,  !- Tank Name
    Water Heater use inlet node_unit3_FrontRow_BottomFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_BottomFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit3_FrontRow_BottomFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit3_FrontRow_BottomFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1_BackRow_BottomFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1_BackRow_BottomFloor,  !- Tank Name
    Water Heater use inlet node_unit1_BackRow_BottomFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_BottomFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1_BackRow_BottomFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1_BackRow_BottomFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit2_BackRow_BottomFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit2_BackRow_BottomFloor,  !- Tank Name
    Water Heater use inlet node_unit2_BackRow_BottomFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_BottomFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit2_BackRow_BottomFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit2_BackRow_BottomFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit3_BackRow_BottomFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit3_BackRow_BottomFloor,  !- Tank Name
    Water Heater use inlet node_unit3_BackRow_BottomFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_BottomFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit3_BackRow_BottomFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit3_BackRow_BottomFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1_FrontRow_MiddleFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1_FrontRow_MiddleFloor,  !- Tank Name
    Water Heater use inlet node_unit1_FrontRow_MiddleFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_MiddleFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1_FrontRow_MiddleFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1_FrontRow_MiddleFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit2_FrontRow_MiddleFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit2_FrontRow_MiddleFloor,  !- Tank Name
    Water Heater use inlet node_unit2_FrontRow_MiddleFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_MiddleFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit2_FrontRow_MiddleFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit2_FrontRow_MiddleFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit3_FrontRow_MiddleFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit3_FrontRow_MiddleFloor,  !- Tank Name
    Water Heater use inlet node_unit3_FrontRow_MiddleFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_MiddleFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit3_FrontRow_MiddleFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit3_FrontRow_MiddleFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1_BackRow_MiddleFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1_BackRow_MiddleFloor,  !- Tank Name
    Water Heater use inlet node_unit1_BackRow_MiddleFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_MiddleFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1_BackRow_MiddleFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1_BackRow_MiddleFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit2_BackRow_MiddleFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit2_BackRow_MiddleFloor,  !- Tank Name
    Water Heater use inlet node_unit2_BackRow_MiddleFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_MiddleFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit2_BackRow_MiddleFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit2_BackRow_MiddleFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit3_BackRow_MiddleFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit3_BackRow_MiddleFloor,  !- Tank Name
    Water Heater use inlet node_unit3_BackRow_MiddleFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_MiddleFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit3_BackRow_MiddleFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit3_BackRow_MiddleFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1_FrontRow_TopFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1_FrontRow_TopFloor,  !- Tank Name
    Water Heater use inlet node_unit1_FrontRow_TopFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_TopFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1_FrontRow_TopFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1_FrontRow_TopFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit2_FrontRow_TopFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit2_FrontRow_TopFloor,  !- Tank Name
    Water Heater use inlet node_unit2_FrontRow_TopFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_TopFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit2_FrontRow_TopFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit2_FrontRow_TopFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit3_FrontRow_TopFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit3_FrontRow_TopFloor,  !- Tank Name
    Water Heater use inlet node_unit3_FrontRow_TopFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_TopFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit3_FrontRow_TopFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit3_FrontRow_TopFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1_BackRow_TopFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1_BackRow_TopFloor,  !- Tank Name
    Water Heater use inlet node_unit1_BackRow_TopFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_TopFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1_BackRow_TopFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1_BackRow_TopFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit2_BackRow_TopFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit2_BackRow_TopFloor,  !- Tank Name
    Water Heater use inlet node_unit2_BackRow_TopFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_TopFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit2_BackRow_TopFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit2_BackRow_TopFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit3_BackRow_TopFloor,  !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit3_BackRow_TopFloor,  !- Tank Name
    Water Heater use inlet node_unit3_BackRow_TopFloor,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_TopFloor,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit3_BackRow_TopFloor,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit3_BackRow_TopFloor,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    DHW Loop_unit1_FrontRow_BottomFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_FrontRow_BottomFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_FrontRow_BottomFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_FrontRow_BottomFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_FrontRow_BottomFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_FrontRow_BottomFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_FrontRow_BottomFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_FrontRow_BottomFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_FrontRow_BottomFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_FrontRow_BottomFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_FrontRow_BottomFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_FrontRow_BottomFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_FrontRow_BottomFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_FrontRow_BottomFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_FrontRow_BottomFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_BottomFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_FrontRow_BottomFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_BottomFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_BottomFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_BottomFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_BottomFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_BackRow_BottomFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_BottomFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_BackRow_BottomFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_BottomFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_BottomFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_BottomFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_BottomFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_BackRow_BottomFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_BottomFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_BackRow_BottomFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_BottomFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_BottomFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_BottomFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_BottomFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_BackRow_BottomFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_BottomFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_BackRow_BottomFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_BottomFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_BottomFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_BottomFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_BottomFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_FrontRow_MiddleFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_FrontRow_MiddleFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_FrontRow_MiddleFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_FrontRow_MiddleFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_FrontRow_MiddleFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_FrontRow_MiddleFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_FrontRow_MiddleFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_FrontRow_MiddleFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_FrontRow_MiddleFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_FrontRow_MiddleFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_FrontRow_MiddleFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_MiddleFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_FrontRow_MiddleFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_MiddleFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_MiddleFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_BackRow_MiddleFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_MiddleFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_BackRow_MiddleFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_MiddleFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_MiddleFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_MiddleFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_MiddleFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_BackRow_MiddleFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_MiddleFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_BackRow_MiddleFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_MiddleFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_MiddleFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_MiddleFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_MiddleFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_BackRow_MiddleFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_MiddleFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_BackRow_MiddleFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_MiddleFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_MiddleFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_MiddleFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_MiddleFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_FrontRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_FrontRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_FrontRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_FrontRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_FrontRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_FrontRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_FrontRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_FrontRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_FrontRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_FrontRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_FrontRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_FrontRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_FrontRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_FrontRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_FrontRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_BackRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_BackRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_BackRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    DHW Plant Equipment_unit1_FrontRow_BottomFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1_FrontRow_BottomFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_FrontRow_BottomFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit2_FrontRow_BottomFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_BottomFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_BottomFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_BottomFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_BottomFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_BottomFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_BottomFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_BottomFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_BottomFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_FrontRow_MiddleFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1_FrontRow_MiddleFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_FrontRow_MiddleFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit2_FrontRow_MiddleFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_MiddleFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_MiddleFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_MiddleFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_MiddleFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_MiddleFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_MiddleFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_MiddleFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_MiddleFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_FrontRow_TopFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1_FrontRow_TopFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_FrontRow_TopFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit2_FrontRow_TopFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_TopFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_TopFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_TopFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_TopFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_TopFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_TopFloor;  !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_TopFloor,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_TopFloor;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_FrontRow_BottomFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_FrontRow_BottomFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_FrontRow_BottomFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_FrontRow_BottomFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_BottomFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_FrontRow_BottomFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_BottomFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_BackRow_BottomFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_BottomFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_BackRow_BottomFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_BottomFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_BackRow_BottomFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_FrontRow_MiddleFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_FrontRow_MiddleFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_FrontRow_MiddleFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_FrontRow_MiddleFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_MiddleFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_FrontRow_MiddleFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_MiddleFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_BackRow_MiddleFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_MiddleFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_BackRow_MiddleFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_MiddleFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_BackRow_MiddleFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_FrontRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_FrontRow_TopFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_FrontRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_FrontRow_TopFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_FrontRow_TopFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_BackRow_TopFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_BackRow_TopFloor;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_BackRow_TopFloor;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_FrontRow_BottomFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_FrontRow_BottomFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_FrontRow_BottomFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_FrontRow_BottomFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_BottomFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_BottomFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_BottomFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_BottomFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_BottomFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_BottomFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_BottomFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_BottomFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_FrontRow_MiddleFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_FrontRow_MiddleFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_FrontRow_MiddleFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_FrontRow_MiddleFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_MiddleFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_MiddleFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_MiddleFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_MiddleFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_MiddleFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_MiddleFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_MiddleFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_MiddleFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_FrontRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_FrontRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_FrontRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_FrontRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_FrontRow_BottomFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_FrontRow_BottomFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_BottomFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_BottomFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_BottomFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_BottomFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_FrontRow_MiddleFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_FrontRow_MiddleFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_MiddleFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_MiddleFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_MiddleFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_MiddleFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_FrontRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_FrontRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Clothes Washer_unit1_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_FrontRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_BackRow_BottomFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_FrontRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_BackRow_MiddleFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    DHW Sinks_unit1_FrontRow_BottomFloor,  !- Name
    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_FrontRow_BottomFloor,  !- Name
    Water Shower Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_FrontRow_BottomFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_FrontRow_BottomFloor,  !- Name
    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_FrontRow_BottomFloor,  !- Name
    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_FrontRow_BottomFloor,  !- Name
    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_FrontRow_BottomFloor,  !- Name
    Water Shower Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_FrontRow_BottomFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_FrontRow_BottomFloor,  !- Name
    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_FrontRow_BottomFloor,  !- Name
    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_BottomFloor,  !- Name
    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_FrontRow_BottomFloor,  !- Name
    Water Shower Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_BottomFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_BottomFloor,  !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_FrontRow_BottomFloor,  !- Name
    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_FrontRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_BackRow_BottomFloor,  !- Name
    Water Sink Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_BackRow_BottomFloor,  !- Name
    Water Shower Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_BottomFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_BottomFloor,  !- Name
    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_BackRow_BottomFloor,  !- Name
    Water Bath Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_BackRow_BottomFloor,  !- Name
    Water Sink Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_BackRow_BottomFloor,  !- Name
    Water Shower Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_BottomFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_BottomFloor,  !- Name
    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_BackRow_BottomFloor,  !- Name
    Water Bath Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_BackRow_BottomFloor,  !- Name
    Water Sink Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_BackRow_BottomFloor,  !- Name
    Water Shower Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_BottomFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_BottomFloor,  !- Name
    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_BackRow_BottomFloor,  !- Name
    Water Bath Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_BackRow_BottomFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_FrontRow_MiddleFloor,  !- Name
    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_FrontRow_MiddleFloor,  !- Name
    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_FrontRow_MiddleFloor,  !- Name
    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_FrontRow_MiddleFloor,  !- Name
    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_FrontRow_MiddleFloor,  !- Name
    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_FrontRow_MiddleFloor,  !- Name
    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_FrontRow_MiddleFloor,  !- Name
    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_FrontRow_MiddleFloor,  !- Name
    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_MiddleFloor,  !- Name
    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_FrontRow_MiddleFloor,  !- Name
    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_MiddleFloor,  !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_FrontRow_MiddleFloor,  !- Name
    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_FrontRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_BackRow_MiddleFloor,  !- Name
    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_BackRow_MiddleFloor,  !- Name
    Water Shower Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_MiddleFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_MiddleFloor,  !- Name
    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_BackRow_MiddleFloor,  !- Name
    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_BackRow_MiddleFloor,  !- Name
    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_BackRow_MiddleFloor,  !- Name
    Water Shower Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_MiddleFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_MiddleFloor,  !- Name
    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_BackRow_MiddleFloor,  !- Name
    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_BackRow_MiddleFloor,  !- Name
    Water Sink Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_BackRow_MiddleFloor,  !- Name
    Water Shower Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_MiddleFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_MiddleFloor,  !- Name
    Water DishWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_BackRow_MiddleFloor,  !- Name
    Water Bath Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_BackRow_MiddleFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_FrontRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_FrontRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_FrontRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_FrontRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_FrontRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_FrontRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_FrontRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_FrontRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_FrontRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_FrontRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_FrontRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_FrontRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_BackRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_BackRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_BackRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_BackRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_BackRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_BackRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_BackRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_BackRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_BackRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HPWH-COP-fPLR,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,         !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,         !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,        !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,         !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,         !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,         !- Name
    0.694045465,             !- Coefficient1 Constant
    0.474207981,             !- Coefficient2 x
    -0.168253446,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,         !- Name
    2.185418751,             !- Coefficient1 Constant
    -1.942827919,            !- Coefficient2 x
    0.757409168,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF, !- Name
    0.741466907,             !- Coefficient1 Constant
    0.378645444,             !- Coefficient2 x
    -0.119754733,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF, !- Name
    2.153618211,             !- Coefficient1 Constant
    -1.737190609,            !- Coefficient2 x
    0.584269478,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,!- Name
    0.76634609,              !- Coefficient1 Constant
    0.32840943,              !- Coefficient2 x
    -0.094701495,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,!- Name
    2.001041353,             !- Coefficient1 Constant
    -1.58869128,             !- Coefficient2 x
    0.587593517,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF, !- Name
    0.655239515,             !- Coefficient1 Constant
    0.511655216,             !- Coefficient2 x
    -0.166894731,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF, !- Name
    1.639108268,             !- Coefficient1 Constant
    -0.998953996,            !- Coefficient2 x
    0.359845728,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,!- Name
    0.618281092,             !- Coefficient1 Constant
    0.569060264,             !- Coefficient2 x
    -0.187341356,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,!- Name
    1.570774717,             !- Coefficient1 Constant
    -0.914152018,            !- Coefficient2 x
    0.343377302,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF, !- Name
    0.65673024,              !- Coefficient1 Constant
    0.516470835,             !- Coefficient2 x
    -0.172887149,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF, !- Name
    1.562945114,             !- Coefficient1 Constant
    -0.791859997,            !- Coefficient2 x
    0.230030877,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,!- Name
    0.690334551,             !- Coefficient1 Constant
    0.464383753,             !- Coefficient2 x
    -0.154507638,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,!- Name
    1.31565404,              !- Coefficient1 Constant
    -0.482467162,            !- Coefficient2 x
    0.166239001,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    FanEffRatioCurve,        !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    FanPowerRatioCurve,      !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 Constant
    3.0,                     !- Coefficient3 Constant
    0.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!
Curve:Biquadratic,
    HPWH-Htg-Cap-fT,         !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    0.000039,                !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -.000148,                !- Coefficient5 y**2
    -.000145,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-COP-fT,         !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -.0000979,               !- Coefficient3 x**2
    -.00972,                 !- Coefficient4 y
    -.0000214,               !- Coefficient5 y**2
    -.000686,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.
Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!
!
!
!
Curve:Biquadratic,
    ACCoolingCAPFTemp,       !- Name
    1.5509,                  !- Coefficient1 Constant
    -0.07505,                !- Coefficient2 x
    0.0031,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    -0.00005,                !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,       !- Name
    -0.30428,                !- Coefficient1 Constant
    0.11805,                 !- Coefficient2 x
    -0.00342,                !- Coefficient3 x**2
    -0.00626,                !- Coefficient4 y
    0.0007,                  !- Coefficient5 y**2
    -0.00047,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,       !- Name
    1.55736,                 !- Coefficient1 Constant
    -0.074448,               !- Coefficient2 x
    0.003099,                !- Coefficient3 x**2
    0.00146,                 !- Coefficient4 y
    -0.000041,               !- Coefficient5 y**2
    -0.000427,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,       !- Name
    -0.350448,               !- Coefficient1 Constant
    0.11681,                 !- Coefficient2 x
    -0.0034,                 !- Coefficient3 x**2
    -0.001226,               !- Coefficient4 y
    0.000601,                !- Coefficient5 y**2
    -0.000467,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,       !- Name
    0.876825,                !- Coefficient1 Constant
    -0.002955,               !- Coefficient2 x
    -0.000058,               !- Coefficient3 x**2
    0.025335,                !- Coefficient4 y
    0.000196,                !- Coefficient5 y**2
    -0.000043,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,       !- Name
    0.704658,                !- Coefficient1 Constant
    0.008767,                !- Coefficient2 x
    0.000625,                !- Coefficient3 x**2
    -0.009037,               !- Coefficient4 y
    0.000738,                !- Coefficient5 y**2
    -0.001025,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,  !- Name
    0.84613,                 !- Coefficient1 Constant
    -0.002279,               !- Coefficient2 x
    -0.000047,               !- Coefficient3 x**2
    0.026703,                !- Coefficient4 y
    0.000201,                !- Coefficient5 y**2
    -0.000079,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,  !- Name
    0.551837,                !- Coefficient1 Constant
    0.02038,                 !- Coefficient2 x
    0.000546,                !- Coefficient3 x**2
    -0.009638,               !- Coefficient4 y
    0.000785,                !- Coefficient5 y**2
    -0.00125,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,  !- Name
    0.818223,                !- Coefficient1 Constant
    0.001981,                !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.028703,                !- Coefficient4 y
    0.000207,                !- Coefficient5 y**2
    -0.000071,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,  !- Name
    0.81584,                 !- Coefficient1 Constant
    -0.00615,                !- Coefficient2 x
    0.001021,                !- Coefficient3 x**2
    -0.001301,               !- Coefficient4 y
    0.001083,                !- Coefficient5 y**2
    -0.001487,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,  !- Name
    1.658788,                !- Coefficient1 Constant
    -0.083453,               !- Coefficient2 x
    0.003424,                !- Coefficient3 x**2
    0.002433,                !- Coefficient4 y
    -0.000045,               !- Coefficient5 y**2
    -0.000534,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,  !- Name
    -0.582916,               !- Coefficient1 Constant
    0.158101,                !- Coefficient2 x
    -0.004398,               !- Coefficient3 x**2
    -0.020335,               !- Coefficient4 y
    0.00108,                 !- Coefficient5 y**2
    -0.00064,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,  !- Name
    1.472738,                !- Coefficient1 Constant
    -0.067222,               !- Coefficient2 x
    0.00292,                 !- Coefficient3 x**2
    0.000052,                !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.000359,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,  !- Name
    -0.488196,               !- Coefficient1 Constant
    0.099162,                !- Coefficient2 x
    -0.00237,                !- Coefficient3 x**2
    0.019503,                !- Coefficient4 y
    0.00043,                 !- Coefficient5 y**2
    -0.001097,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,  !- Name
    1.66458,                 !- Coefficient1 Constant
    -0.08039,                !- Coefficient2 x
    0.0033,                  !- Coefficient3 x**2
    0.00124,                 !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.00052,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,  !- Name
    -0.42738,                !- Coefficient1 Constant
    0.14191,                 !- Coefficient2 x
    -0.00412,                !- Coefficient3 x**2
    -0.01406,                !- Coefficient4 y
    0.00083,                 !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,  !- Name
    1.36788,                 !- Coefficient1 Constant
    -0.06257,                !- Coefficient2 x
    0.0028,                  !- Coefficient3 x**2
    0.00504,                 !- Coefficient4 y
    -0.00007,                !- Coefficient5 y**2
    -0.00045,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,  !- Name
    0.04232,                 !- Coefficient1 Constant
    0.07892,                 !- Coefficient2 x
    -0.00238,                !- Coefficient3 x**2
    -0.00304,                !- Coefficient4 y
    0.00053,                 !- Coefficient5 y**2
    -0.00032,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,           !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoGJ;                   !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Heating:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency

