  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ac asys ret air zone,        !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 47,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  res ds res ac asys RetDCnToPlEq,        !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys RetLatLkEq,          !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys RetSLkEq,            !- Name
  None,                                   !- Fuel Type
  res ds res ac asys ret air zone,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  res ds res fur electric asys ret air zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur electric asys ret air zone, !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 24,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur electric asys ret air zone, !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 33,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur electric asys ret air zone, !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 38,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur electric asys ret air zone, !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 39,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur electric asys ret air zone, !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 40,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res fur electric asys ret air zone, !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 41,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  res ds res fur electric asys RetDCnToPlEq, !- Name
  None,                                   !- Fuel Type
  res ds res fur electric asys ret air zone, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur electric asys RetLatLkEq, !- Name
  None,                                   !- Fuel Type
  res ds res fur electric asys ret air zone, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur electric asys RetSLkEq,  !- Name
  None,                                   !- Fuel Type
  res ds res fur electric asys ret air zone, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  unfinished attic zone,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfinAttic,                  !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 9.22967639736085, 0,  !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61483819868043, 2.61221909934021,  !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 4.61483819868043, 2.61221909934021, !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 9.22967639736085, 0.3048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61483819868043, 2.30741909934021,  !- X,Y,Z Vertex 1 {m}
  0, 9.22967639736085, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 4.61483819868043, 2.30741909934021, !- X,Y,Z Vertex 1 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 9.22967639736085, 0;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 30 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfinAttic,                  !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.64061751524953, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  5.64061751524953, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.6134175152495, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  16.6134175152495, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.64061751524953, 0, 0.25526878881558,  !- X,Y,Z Vertex 1 {m}
  5.64061751524953, -3.6576, 0.25526878881558, !- X,Y,Z Vertex 2 {m}
  11.1270175152495, -3.6576, 2.55268788815579, !- X,Y,Z Vertex 3 {m}
  11.1270175152495, 4.59483819868043, 2.55268788815579; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6134175152495, 0, 0.255268788815579, !- X,Y,Z Vertex 1 {m}
  11.1270175152495, 4.59483819868043, 2.55268788815579, !- X,Y,Z Vertex 2 {m}
  11.1270175152495, -3.6576, 2.55268788815579, !- X,Y,Z Vertex 3 {m}
  16.6134175152495, -3.6576, 0.255268788815579; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.64061751524953, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  16.6134175152495, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  11.1270175152495, -3.6576, 2.29741909934021; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61483819868043, 2.61221909934021,  !- X,Y,Z Vertex 1 {m}
  0, -2.34418726652498e-16, 0.304799999999999, !- X,Y,Z Vertex 2 {m}
  5.64061751524953, -2.34418726652498e-16, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  11.1270175152495, 4.59483819868043, 2.60221909934021, !- X,Y,Z Vertex 4 {m}
  16.6134175152495, -2.34418726652498e-16, 0.304799999999999, !- X,Y,Z Vertex 5 {m}
  16.6134175152495, 4.61483819868043, 2.61221909934021; !- X,Y,Z Vertex 6 {m}

OtherEquipment,
  res ds res ac asys RetDCnToAhEquip,     !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupDCnToAhEq,        !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupLatLkToAhEq,      !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ac asys SupSLkToAhEq,        !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur electric asys RetDCnToAhEquip, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur electric asys SupDCnToAhEq, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur electric asys SupLatLkToAhEq, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res fur electric asys SupSLkToAhEq, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:EffectiveLeakageArea,
  res infil|unfinished attic space,       !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Discrete,                     !- Schedule Name
  6442.57034063998,                       !- Effective Air Leakage Area {cm2}
  0.000181536642092503,                   !- Stack Coefficient
  4.28293831667282e-05;                   !- Wind Coefficient

ZoneMixing,
  res ds res ac asys LivToAhMix,          !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living zone;                            !- Source Zone Name

ZoneMixing,
  res ds res fur electric asys LivToAhMix, !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living zone;                            !- Source Zone Name

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Brick&#44 Medium/Dark,                  !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.793375,                               !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.96,                                   !- Thermal Absorptance
  0.88,                                   !- Solar Absorptance
  0.88;                                   !- Visible Absorptance

Material,
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.90491268862794,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.196342,                               !- Thickness {m}
  0.0539975833333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0564573282739402,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FootingMaterial 1,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  res furniture material living space|story 2, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  WallCMU,                                !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.517497963177926,                      !- Conductivity {W/m-K}
  1001.12184,                             !- Density {kg/m3}
  852.06508609102,                        !- Specific Heat {J/kg-K}
  0.96,                                   !- Thermal Absorptance
  0.88,                                   !- Solar Absorptance
  0.96;                                   !- Visible Absorptance

Material,
  WallCMU 1,                              !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.519108266532268,                      !- Conductivity {W/m-K}
  1001.12184,                             !- Density {kg/m3}
  852.06508609102,                        !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

Material,
  WallFurring,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.0437920881001281,                     !- Conductivity {W/m-K}
  110.3341455,                            !- Density {kg/m3}
  1154.52431712833,                       !- Specific Heat {J/kg-K}
  0.96,                                   !- Thermal Absorptance
  0.88,                                   !- Solar Absorptance
  0.96;                                   !- Visible Absorptance

Material,
  WallFurring 1,                          !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.043928356358902,                      !- Conductivity {W/m-K}
  110.3341455,                            !- Density {kg/m3}
  1154.52431712833,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

Material,
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.392153585972194,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.96,                                   !- Thermal Absorptance
  0.88,                                   !- Solar Absorptance
  0.96;                                   !- Visible Absorptance

Material,
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Shingles,                          !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  Door,                                   !- Name
  DoorMaterial;                           !- Layer 1

Construction,
  FloorFinInsUnfin,                       !- Name
  FloorIns,                               !- Layer 1
  RoofSheathing,                          !- Layer 2
  Wood Floor,                             !- Layer 3
  Floor Covering;                         !- Layer 4

Construction,
  FloorFinInsUnfin Reversed,              !- Name
  Floor Covering,                         !- Layer 1
  Wood Floor,                             !- Layer 2
  RoofSheathing,                          !- Layer 3
  FloorIns;                               !- Layer 4

Construction,
  FloorFinInsUnfinAttic,                  !- Name
  Drywall 0.5 in.,                        !- Layer 1
  FloorUATrussandIns,                     !- Layer 2
  FloorUAAdditionalCeilingIns;            !- Layer 3

Construction,
  FloorFinInsUnfinAttic Reversed,         !- Name
  FloorUAAdditionalCeilingIns,            !- Layer 1
  FloorUATrussandIns,                     !- Layer 2
  Drywall 0.5 in.;                        !- Layer 3

Construction,
  FloorFinUninsFin,                       !- Name
  Drywall 0.5 in.,                        !- Layer 1
  FloorFinStudAndAirFloor,                !- Layer 2
  RoofSheathing,                          !- Layer 3
  Wood Floor,                             !- Layer 4
  Floor Covering;                         !- Layer 5

Construction,
  FloorFinUninsFin Reversed,              !- Name
  Floor Covering,                         !- Layer 1
  Wood Floor,                             !- Layer 2
  RoofSheathing,                          !- Layer 3
  FloorFinStudAndAirFloor,                !- Layer 4
  Drywall 0.5 in.;                        !- Layer 5

Construction,
  FloorFndGrndFinSlab,                    !- Name
  Concrete 4.0 in.,                       !- Layer 1
  Floor Covering;                         !- Layer 2

Construction,
  FloorFndGrndUnfinSlab,                  !- Name
  Concrete 4.0 in.;                       !- Layer 1

Construction,
  FootingConstruction,                    !- Name
  FootingMaterial;                        !- Layer 1

Construction,
  FootingConstruction 1,                  !- Name
  FootingMaterial 1;                      !- Layer 1

Construction,
  res furniture construction garage space, !- Name
  res furniture material living space|story 2; !- Layer 1

Construction,
  res furniture construction living space, !- Name
  res furniture material living space|story 2; !- Layer 1

Construction,
  res furniture construction living space|story 2, !- Name
  res furniture material living space|story 2; !- Layer 1

Construction,
  RoofUnfinInsExt,                        !- Name
  Wood Shingles,                          !- Layer 1
  RoofSheathing,                          !- Layer 2
  RoofUARoofIns;                          !- Layer 3

Construction,
  WallExtInsFin,                          !- Name
  Brick&#44 Medium/Dark,                  !- Layer 1
  WallSheathing,                          !- Layer 2
  WallCMU,                                !- Layer 3
  WallFurring,                            !- Layer 4
  Drywall 0.5 in.;                        !- Layer 5

Construction,
  WallExtUninsUnfin,                      !- Name
  Brick&#44 Medium/Dark,                  !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity;                      !- Layer 3

Construction,
  WallIntFinInsUnfin,                     !- Name
  WallSheathing,                          !- Layer 1
  WallCMU 1,                              !- Layer 2
  WallFurring 1;                          !- Layer 3

Construction,
  WallIntFinInsUnfin Reversed,            !- Name
  WallFurring 1,                          !- Layer 1
  WallCMU 1,                              !- Layer 2
  WallSheathing;                          !- Layer 3

Construction,
  WallIntFinUninsFin,                     !- Name
  WallStudAndCavity 1,                    !- Layer 1
  Drywall 0.5 in.;                        !- Layer 2

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Constant,
  fixtures temperature schedule,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  43.3333333333333;                       !- Hourly Value

Schedule:Constant,
  res cw temperature schedule,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.666;                                 !- Hourly Value

Schedule:Constant,
  res dw temperature schedule,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.666;                                 !- Hourly Value

Schedule:Constant,
  WH Setpoint Temp,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  res cooling season allday1,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday10,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday11,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday12,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday2,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday3,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday4,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday5,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday6,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday7,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday8,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday9,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday1,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday10,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday11,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday12,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday2,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday3,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday4,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday5,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday6,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday7,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday8,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday9,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday10, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday11, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday12, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday3, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday4, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday5, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday6, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday7, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday8, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday9, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule summer design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule winter design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday10, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday11, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday12, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday3, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday4, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday5, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday6, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday7, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday8, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule allday9, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 range exhaust schedule summer design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 range exhaust schedule winter design, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 10, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 11, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 3, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 4, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 5, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 6, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 7, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 8, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 availability schedule allday1 on 9, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  res nv_1 temp schedule allday1,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday10,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday11,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 temp schedule allday12,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  20.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday2,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 temp schedule allday3,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  res nv_1 temp schedule allday4,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday5,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday6,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday7,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday8,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  res nv_1 temp schedule allday9,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  22.2222222222223,                       !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  21.1111111111112,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222223;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday10,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday11,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday12,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday3,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday4,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday5,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday6,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday7,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday8,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  window shading schedule allday9,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  res cooling season Week Rule - Jan1-Jan28, !- Name
  res cooling season allday1,             !- Sunday Schedule:Day Name
  res cooling season allday1,             !- Monday Schedule:Day Name
  res cooling season allday1,             !- Tuesday Schedule:Day Name
  res cooling season allday1,             !- Wednesday Schedule:Day Name
  res cooling season allday1,             !- Thursday Schedule:Day Name
  res cooling season allday1,             !- Friday Schedule:Day Name
  res cooling season allday1,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jan29-Feb4, !- Name
  res cooling season allday1,             !- Sunday Schedule:Day Name
  res cooling season allday1,             !- Monday Schedule:Day Name
  res cooling season allday1,             !- Tuesday Schedule:Day Name
  res cooling season allday2,             !- Wednesday Schedule:Day Name
  res cooling season allday2,             !- Thursday Schedule:Day Name
  res cooling season allday2,             !- Friday Schedule:Day Name
  res cooling season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Feb5-Feb25, !- Name
  res cooling season allday2,             !- Sunday Schedule:Day Name
  res cooling season allday2,             !- Monday Schedule:Day Name
  res cooling season allday2,             !- Tuesday Schedule:Day Name
  res cooling season allday2,             !- Wednesday Schedule:Day Name
  res cooling season allday2,             !- Thursday Schedule:Day Name
  res cooling season allday2,             !- Friday Schedule:Day Name
  res cooling season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Feb26-Mar4, !- Name
  res cooling season allday2,             !- Sunday Schedule:Day Name
  res cooling season allday2,             !- Monday Schedule:Day Name
  res cooling season allday2,             !- Tuesday Schedule:Day Name
  res cooling season allday3,             !- Wednesday Schedule:Day Name
  res cooling season allday3,             !- Thursday Schedule:Day Name
  res cooling season allday3,             !- Friday Schedule:Day Name
  res cooling season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Mar5-Mar25, !- Name
  res cooling season allday3,             !- Sunday Schedule:Day Name
  res cooling season allday3,             !- Monday Schedule:Day Name
  res cooling season allday3,             !- Tuesday Schedule:Day Name
  res cooling season allday3,             !- Wednesday Schedule:Day Name
  res cooling season allday3,             !- Thursday Schedule:Day Name
  res cooling season allday3,             !- Friday Schedule:Day Name
  res cooling season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Mar26-Apr1, !- Name
  res cooling season allday3,             !- Sunday Schedule:Day Name
  res cooling season allday3,             !- Monday Schedule:Day Name
  res cooling season allday3,             !- Tuesday Schedule:Day Name
  res cooling season allday3,             !- Wednesday Schedule:Day Name
  res cooling season allday3,             !- Thursday Schedule:Day Name
  res cooling season allday3,             !- Friday Schedule:Day Name
  res cooling season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Apr2-Apr29, !- Name
  res cooling season allday4,             !- Sunday Schedule:Day Name
  res cooling season allday4,             !- Monday Schedule:Day Name
  res cooling season allday4,             !- Tuesday Schedule:Day Name
  res cooling season allday4,             !- Wednesday Schedule:Day Name
  res cooling season allday4,             !- Thursday Schedule:Day Name
  res cooling season allday4,             !- Friday Schedule:Day Name
  res cooling season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Apr30-May6, !- Name
  res cooling season allday4,             !- Sunday Schedule:Day Name
  res cooling season allday5,             !- Monday Schedule:Day Name
  res cooling season allday5,             !- Tuesday Schedule:Day Name
  res cooling season allday5,             !- Wednesday Schedule:Day Name
  res cooling season allday5,             !- Thursday Schedule:Day Name
  res cooling season allday5,             !- Friday Schedule:Day Name
  res cooling season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - May7-May27, !- Name
  res cooling season allday5,             !- Sunday Schedule:Day Name
  res cooling season allday5,             !- Monday Schedule:Day Name
  res cooling season allday5,             !- Tuesday Schedule:Day Name
  res cooling season allday5,             !- Wednesday Schedule:Day Name
  res cooling season allday5,             !- Thursday Schedule:Day Name
  res cooling season allday5,             !- Friday Schedule:Day Name
  res cooling season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - May28-Jun3, !- Name
  res cooling season allday5,             !- Sunday Schedule:Day Name
  res cooling season allday5,             !- Monday Schedule:Day Name
  res cooling season allday5,             !- Tuesday Schedule:Day Name
  res cooling season allday5,             !- Wednesday Schedule:Day Name
  res cooling season allday6,             !- Thursday Schedule:Day Name
  res cooling season allday6,             !- Friday Schedule:Day Name
  res cooling season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jun4-Jun24, !- Name
  res cooling season allday6,             !- Sunday Schedule:Day Name
  res cooling season allday6,             !- Monday Schedule:Day Name
  res cooling season allday6,             !- Tuesday Schedule:Day Name
  res cooling season allday6,             !- Wednesday Schedule:Day Name
  res cooling season allday6,             !- Thursday Schedule:Day Name
  res cooling season allday6,             !- Friday Schedule:Day Name
  res cooling season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jun25-Jul1, !- Name
  res cooling season allday6,             !- Sunday Schedule:Day Name
  res cooling season allday6,             !- Monday Schedule:Day Name
  res cooling season allday6,             !- Tuesday Schedule:Day Name
  res cooling season allday6,             !- Wednesday Schedule:Day Name
  res cooling season allday6,             !- Thursday Schedule:Day Name
  res cooling season allday6,             !- Friday Schedule:Day Name
  res cooling season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jul2-Jul29, !- Name
  res cooling season allday7,             !- Sunday Schedule:Day Name
  res cooling season allday7,             !- Monday Schedule:Day Name
  res cooling season allday7,             !- Tuesday Schedule:Day Name
  res cooling season allday7,             !- Wednesday Schedule:Day Name
  res cooling season allday7,             !- Thursday Schedule:Day Name
  res cooling season allday7,             !- Friday Schedule:Day Name
  res cooling season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Jul30-Aug5, !- Name
  res cooling season allday7,             !- Sunday Schedule:Day Name
  res cooling season allday7,             !- Monday Schedule:Day Name
  res cooling season allday8,             !- Tuesday Schedule:Day Name
  res cooling season allday8,             !- Wednesday Schedule:Day Name
  res cooling season allday8,             !- Thursday Schedule:Day Name
  res cooling season allday8,             !- Friday Schedule:Day Name
  res cooling season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Aug6-Aug26, !- Name
  res cooling season allday8,             !- Sunday Schedule:Day Name
  res cooling season allday8,             !- Monday Schedule:Day Name
  res cooling season allday8,             !- Tuesday Schedule:Day Name
  res cooling season allday8,             !- Wednesday Schedule:Day Name
  res cooling season allday8,             !- Thursday Schedule:Day Name
  res cooling season allday8,             !- Friday Schedule:Day Name
  res cooling season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Aug27-Sep2, !- Name
  res cooling season allday8,             !- Sunday Schedule:Day Name
  res cooling season allday8,             !- Monday Schedule:Day Name
  res cooling season allday8,             !- Tuesday Schedule:Day Name
  res cooling season allday8,             !- Wednesday Schedule:Day Name
  res cooling season allday8,             !- Thursday Schedule:Day Name
  res cooling season allday9,             !- Friday Schedule:Day Name
  res cooling season allday9,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Sep3-Sep30, !- Name
  res cooling season allday9,             !- Sunday Schedule:Day Name
  res cooling season allday9,             !- Monday Schedule:Day Name
  res cooling season allday9,             !- Tuesday Schedule:Day Name
  res cooling season allday9,             !- Wednesday Schedule:Day Name
  res cooling season allday9,             !- Thursday Schedule:Day Name
  res cooling season allday9,             !- Friday Schedule:Day Name
  res cooling season allday9,             !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Oct1-Oct28, !- Name
  res cooling season allday10,            !- Sunday Schedule:Day Name
  res cooling season allday10,            !- Monday Schedule:Day Name
  res cooling season allday10,            !- Tuesday Schedule:Day Name
  res cooling season allday10,            !- Wednesday Schedule:Day Name
  res cooling season allday10,            !- Thursday Schedule:Day Name
  res cooling season allday10,            !- Friday Schedule:Day Name
  res cooling season allday10,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Oct29-Nov4, !- Name
  res cooling season allday10,            !- Sunday Schedule:Day Name
  res cooling season allday10,            !- Monday Schedule:Day Name
  res cooling season allday10,            !- Tuesday Schedule:Day Name
  res cooling season allday11,            !- Wednesday Schedule:Day Name
  res cooling season allday11,            !- Thursday Schedule:Day Name
  res cooling season allday11,            !- Friday Schedule:Day Name
  res cooling season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Nov5-Nov25, !- Name
  res cooling season allday11,            !- Sunday Schedule:Day Name
  res cooling season allday11,            !- Monday Schedule:Day Name
  res cooling season allday11,            !- Tuesday Schedule:Day Name
  res cooling season allday11,            !- Wednesday Schedule:Day Name
  res cooling season allday11,            !- Thursday Schedule:Day Name
  res cooling season allday11,            !- Friday Schedule:Day Name
  res cooling season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Nov26-Dec2, !- Name
  res cooling season allday11,            !- Sunday Schedule:Day Name
  res cooling season allday11,            !- Monday Schedule:Day Name
  res cooling season allday11,            !- Tuesday Schedule:Day Name
  res cooling season allday11,            !- Wednesday Schedule:Day Name
  res cooling season allday11,            !- Thursday Schedule:Day Name
  res cooling season allday12,            !- Friday Schedule:Day Name
  res cooling season allday12,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling season Week Rule - Dec3-Dec31, !- Name
  res cooling season allday12,            !- Sunday Schedule:Day Name
  res cooling season allday12,            !- Monday Schedule:Day Name
  res cooling season allday12,            !- Tuesday Schedule:Day Name
  res cooling season allday12,            !- Wednesday Schedule:Day Name
  res cooling season allday12,            !- Thursday Schedule:Day Name
  res cooling season allday12,            !- Friday Schedule:Day Name
  res cooling season allday12,            !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling season,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res cooling season Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res cooling season Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res cooling season Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res cooling season Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res cooling season Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res cooling season Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res cooling season Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res cooling season Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res cooling season Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res cooling season Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res cooling season Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res cooling season Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res cooling season Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res cooling season Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res cooling season Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res cooling season Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res cooling season Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res cooling season Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res cooling season Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res cooling season Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res cooling season Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res cooling season Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res heating season Week Rule - Jan1-Jan28, !- Name
  res heating season allday1,             !- Sunday Schedule:Day Name
  res heating season allday1,             !- Monday Schedule:Day Name
  res heating season allday1,             !- Tuesday Schedule:Day Name
  res heating season allday1,             !- Wednesday Schedule:Day Name
  res heating season allday1,             !- Thursday Schedule:Day Name
  res heating season allday1,             !- Friday Schedule:Day Name
  res heating season allday1,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jan29-Feb4, !- Name
  res heating season allday1,             !- Sunday Schedule:Day Name
  res heating season allday1,             !- Monday Schedule:Day Name
  res heating season allday1,             !- Tuesday Schedule:Day Name
  res heating season allday2,             !- Wednesday Schedule:Day Name
  res heating season allday2,             !- Thursday Schedule:Day Name
  res heating season allday2,             !- Friday Schedule:Day Name
  res heating season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Feb5-Feb25, !- Name
  res heating season allday2,             !- Sunday Schedule:Day Name
  res heating season allday2,             !- Monday Schedule:Day Name
  res heating season allday2,             !- Tuesday Schedule:Day Name
  res heating season allday2,             !- Wednesday Schedule:Day Name
  res heating season allday2,             !- Thursday Schedule:Day Name
  res heating season allday2,             !- Friday Schedule:Day Name
  res heating season allday2,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Feb26-Mar4, !- Name
  res heating season allday2,             !- Sunday Schedule:Day Name
  res heating season allday2,             !- Monday Schedule:Day Name
  res heating season allday2,             !- Tuesday Schedule:Day Name
  res heating season allday3,             !- Wednesday Schedule:Day Name
  res heating season allday3,             !- Thursday Schedule:Day Name
  res heating season allday3,             !- Friday Schedule:Day Name
  res heating season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Mar5-Mar25, !- Name
  res heating season allday3,             !- Sunday Schedule:Day Name
  res heating season allday3,             !- Monday Schedule:Day Name
  res heating season allday3,             !- Tuesday Schedule:Day Name
  res heating season allday3,             !- Wednesday Schedule:Day Name
  res heating season allday3,             !- Thursday Schedule:Day Name
  res heating season allday3,             !- Friday Schedule:Day Name
  res heating season allday3,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Mar26-Apr1, !- Name
  res heating season allday3,             !- Sunday Schedule:Day Name
  res heating season allday3,             !- Monday Schedule:Day Name
  res heating season allday3,             !- Tuesday Schedule:Day Name
  res heating season allday3,             !- Wednesday Schedule:Day Name
  res heating season allday3,             !- Thursday Schedule:Day Name
  res heating season allday3,             !- Friday Schedule:Day Name
  res heating season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Apr2-Apr29, !- Name
  res heating season allday4,             !- Sunday Schedule:Day Name
  res heating season allday4,             !- Monday Schedule:Day Name
  res heating season allday4,             !- Tuesday Schedule:Day Name
  res heating season allday4,             !- Wednesday Schedule:Day Name
  res heating season allday4,             !- Thursday Schedule:Day Name
  res heating season allday4,             !- Friday Schedule:Day Name
  res heating season allday4,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Apr30-May6, !- Name
  res heating season allday4,             !- Sunday Schedule:Day Name
  res heating season allday5,             !- Monday Schedule:Day Name
  res heating season allday5,             !- Tuesday Schedule:Day Name
  res heating season allday5,             !- Wednesday Schedule:Day Name
  res heating season allday5,             !- Thursday Schedule:Day Name
  res heating season allday5,             !- Friday Schedule:Day Name
  res heating season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - May7-May27, !- Name
  res heating season allday5,             !- Sunday Schedule:Day Name
  res heating season allday5,             !- Monday Schedule:Day Name
  res heating season allday5,             !- Tuesday Schedule:Day Name
  res heating season allday5,             !- Wednesday Schedule:Day Name
  res heating season allday5,             !- Thursday Schedule:Day Name
  res heating season allday5,             !- Friday Schedule:Day Name
  res heating season allday5,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - May28-Jun3, !- Name
  res heating season allday5,             !- Sunday Schedule:Day Name
  res heating season allday5,             !- Monday Schedule:Day Name
  res heating season allday5,             !- Tuesday Schedule:Day Name
  res heating season allday5,             !- Wednesday Schedule:Day Name
  res heating season allday6,             !- Thursday Schedule:Day Name
  res heating season allday6,             !- Friday Schedule:Day Name
  res heating season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jun4-Jun24, !- Name
  res heating season allday6,             !- Sunday Schedule:Day Name
  res heating season allday6,             !- Monday Schedule:Day Name
  res heating season allday6,             !- Tuesday Schedule:Day Name
  res heating season allday6,             !- Wednesday Schedule:Day Name
  res heating season allday6,             !- Thursday Schedule:Day Name
  res heating season allday6,             !- Friday Schedule:Day Name
  res heating season allday6,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jun25-Jul1, !- Name
  res heating season allday6,             !- Sunday Schedule:Day Name
  res heating season allday6,             !- Monday Schedule:Day Name
  res heating season allday6,             !- Tuesday Schedule:Day Name
  res heating season allday6,             !- Wednesday Schedule:Day Name
  res heating season allday6,             !- Thursday Schedule:Day Name
  res heating season allday6,             !- Friday Schedule:Day Name
  res heating season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jul2-Jul29, !- Name
  res heating season allday7,             !- Sunday Schedule:Day Name
  res heating season allday7,             !- Monday Schedule:Day Name
  res heating season allday7,             !- Tuesday Schedule:Day Name
  res heating season allday7,             !- Wednesday Schedule:Day Name
  res heating season allday7,             !- Thursday Schedule:Day Name
  res heating season allday7,             !- Friday Schedule:Day Name
  res heating season allday7,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Jul30-Aug5, !- Name
  res heating season allday7,             !- Sunday Schedule:Day Name
  res heating season allday7,             !- Monday Schedule:Day Name
  res heating season allday8,             !- Tuesday Schedule:Day Name
  res heating season allday8,             !- Wednesday Schedule:Day Name
  res heating season allday8,             !- Thursday Schedule:Day Name
  res heating season allday8,             !- Friday Schedule:Day Name
  res heating season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Aug6-Aug26, !- Name
  res heating season allday8,             !- Sunday Schedule:Day Name
  res heating season allday8,             !- Monday Schedule:Day Name
  res heating season allday8,             !- Tuesday Schedule:Day Name
  res heating season allday8,             !- Wednesday Schedule:Day Name
  res heating season allday8,             !- Thursday Schedule:Day Name
  res heating season allday8,             !- Friday Schedule:Day Name
  res heating season allday8,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Aug27-Sep2, !- Name
  res heating season allday8,             !- Sunday Schedule:Day Name
  res heating season allday8,             !- Monday Schedule:Day Name
  res heating season allday8,             !- Tuesday Schedule:Day Name
  res heating season allday8,             !- Wednesday Schedule:Day Name
  res heating season allday8,             !- Thursday Schedule:Day Name
  res heating season allday9,             !- Friday Schedule:Day Name
  res heating season allday9,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Sep3-Sep30, !- Name
  res heating season allday9,             !- Sunday Schedule:Day Name
  res heating season allday9,             !- Monday Schedule:Day Name
  res heating season allday9,             !- Tuesday Schedule:Day Name
  res heating season allday9,             !- Wednesday Schedule:Day Name
  res heating season allday9,             !- Thursday Schedule:Day Name
  res heating season allday9,             !- Friday Schedule:Day Name
  res heating season allday9,             !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Oct1-Oct28, !- Name
  res heating season allday10,            !- Sunday Schedule:Day Name
  res heating season allday10,            !- Monday Schedule:Day Name
  res heating season allday10,            !- Tuesday Schedule:Day Name
  res heating season allday10,            !- Wednesday Schedule:Day Name
  res heating season allday10,            !- Thursday Schedule:Day Name
  res heating season allday10,            !- Friday Schedule:Day Name
  res heating season allday10,            !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Oct29-Nov4, !- Name
  res heating season allday10,            !- Sunday Schedule:Day Name
  res heating season allday10,            !- Monday Schedule:Day Name
  res heating season allday10,            !- Tuesday Schedule:Day Name
  res heating season allday11,            !- Wednesday Schedule:Day Name
  res heating season allday11,            !- Thursday Schedule:Day Name
  res heating season allday11,            !- Friday Schedule:Day Name
  res heating season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Nov5-Nov25, !- Name
  res heating season allday11,            !- Sunday Schedule:Day Name
  res heating season allday11,            !- Monday Schedule:Day Name
  res heating season allday11,            !- Tuesday Schedule:Day Name
  res heating season allday11,            !- Wednesday Schedule:Day Name
  res heating season allday11,            !- Thursday Schedule:Day Name
  res heating season allday11,            !- Friday Schedule:Day Name
  res heating season allday11,            !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Nov26-Dec2, !- Name
  res heating season allday11,            !- Sunday Schedule:Day Name
  res heating season allday11,            !- Monday Schedule:Day Name
  res heating season allday11,            !- Tuesday Schedule:Day Name
  res heating season allday11,            !- Wednesday Schedule:Day Name
  res heating season allday11,            !- Thursday Schedule:Day Name
  res heating season allday12,            !- Friday Schedule:Day Name
  res heating season allday12,            !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating season Week Rule - Dec3-Dec31, !- Name
  res heating season allday12,            !- Sunday Schedule:Day Name
  res heating season allday12,            !- Monday Schedule:Day Name
  res heating season allday12,            !- Tuesday Schedule:Day Name
  res heating season allday12,            !- Wednesday Schedule:Day Name
  res heating season allday12,            !- Thursday Schedule:Day Name
  res heating season allday12,            !- Friday Schedule:Day Name
  res heating season allday12,            !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating season,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res heating season Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res heating season Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res heating season Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res heating season Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res heating season Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res heating season Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res heating season Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res heating season Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res heating season Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res heating season Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res heating season Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res heating season Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res heating season Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res heating season Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res heating season Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res heating season Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res heating season Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res heating season Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res heating season Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res heating season Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res heating season Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res heating season Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Jan1-Jan28, !- Name
  res mv_1 bath exhaust schedule allday1, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Jan29-Feb4, !- Name
  res mv_1 bath exhaust schedule allday1, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Feb5-Feb25, !- Name
  res mv_1 bath exhaust schedule allday2, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Feb26-Mar4, !- Name
  res mv_1 bath exhaust schedule allday2, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday2, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Mar5-Mar25, !- Name
  res mv_1 bath exhaust schedule allday3, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Mar26-Apr1, !- Name
  res mv_1 bath exhaust schedule allday3, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Apr2-Apr29, !- Name
  res mv_1 bath exhaust schedule allday4, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Apr30-May6, !- Name
  res mv_1 bath exhaust schedule allday4, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - May7-May27, !- Name
  res mv_1 bath exhaust schedule allday5, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - May28-Jun3, !- Name
  res mv_1 bath exhaust schedule allday5, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Jun4-Jun24, !- Name
  res mv_1 bath exhaust schedule allday6, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Jun25-Jul1, !- Name
  res mv_1 bath exhaust schedule allday6, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Jul2-Jul29, !- Name
  res mv_1 bath exhaust schedule allday7, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Jul30-Aug5, !- Name
  res mv_1 bath exhaust schedule allday7, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday7, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Aug6-Aug26, !- Name
  res mv_1 bath exhaust schedule allday8, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Aug27-Sep2, !- Name
  res mv_1 bath exhaust schedule allday8, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Sep3-Sep30, !- Name
  res mv_1 bath exhaust schedule allday9, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Oct1-Oct28, !- Name
  res mv_1 bath exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Oct29-Nov4, !- Name
  res mv_1 bath exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Nov5-Nov25, !- Name
  res mv_1 bath exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Nov26-Dec2, !- Name
  res mv_1 bath exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 bath exhaust schedule Week Rule - Dec3-Dec31, !- Name
  res mv_1 bath exhaust schedule allday12, !- Sunday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Monday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Tuesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Wednesday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Thursday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Friday Schedule:Day Name
  res mv_1 bath exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  res mv_1 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res mv_1 bath exhaust schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res mv_1 bath exhaust schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res mv_1 bath exhaust schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res mv_1 bath exhaust schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res mv_1 bath exhaust schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res mv_1 bath exhaust schedule Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res mv_1 bath exhaust schedule Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res mv_1 bath exhaust schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res mv_1 bath exhaust schedule Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res mv_1 bath exhaust schedule Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res mv_1 bath exhaust schedule Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res mv_1 bath exhaust schedule Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res mv_1 bath exhaust schedule Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res mv_1 bath exhaust schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res mv_1 bath exhaust schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res mv_1 bath exhaust schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res mv_1 bath exhaust schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res mv_1 bath exhaust schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res mv_1 bath exhaust schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res mv_1 bath exhaust schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res mv_1 bath exhaust schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res mv_1 bath exhaust schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res mv_1 bath exhaust schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Jan1-Jan28, !- Name
  res mv_1 range exhaust schedule allday1, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Jan29-Feb4, !- Name
  res mv_1 range exhaust schedule allday1, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Feb5-Feb25, !- Name
  res mv_1 range exhaust schedule allday2, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Feb26-Mar4, !- Name
  res mv_1 range exhaust schedule allday2, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday2, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Mar5-Mar25, !- Name
  res mv_1 range exhaust schedule allday3, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Mar26-Apr1, !- Name
  res mv_1 range exhaust schedule allday3, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Apr2-Apr29, !- Name
  res mv_1 range exhaust schedule allday4, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Apr30-May6, !- Name
  res mv_1 range exhaust schedule allday4, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - May7-May27, !- Name
  res mv_1 range exhaust schedule allday5, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - May28-Jun3, !- Name
  res mv_1 range exhaust schedule allday5, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Jun4-Jun24, !- Name
  res mv_1 range exhaust schedule allday6, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Jun25-Jul1, !- Name
  res mv_1 range exhaust schedule allday6, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Jul2-Jul29, !- Name
  res mv_1 range exhaust schedule allday7, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Jul30-Aug5, !- Name
  res mv_1 range exhaust schedule allday7, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday7, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Aug6-Aug26, !- Name
  res mv_1 range exhaust schedule allday8, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Aug27-Sep2, !- Name
  res mv_1 range exhaust schedule allday8, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Sep3-Sep30, !- Name
  res mv_1 range exhaust schedule allday9, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Oct1-Oct28, !- Name
  res mv_1 range exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Oct29-Nov4, !- Name
  res mv_1 range exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Nov5-Nov25, !- Name
  res mv_1 range exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Nov26-Dec2, !- Name
  res mv_1 range exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_1 range exhaust schedule Week Rule - Dec3-Dec31, !- Name
  res mv_1 range exhaust schedule allday12, !- Sunday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Monday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Tuesday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Wednesday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Thursday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Friday Schedule:Day Name
  res mv_1 range exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res mv_1 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_1 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res mv_1 range exhaust schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res mv_1 range exhaust schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res mv_1 range exhaust schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res mv_1 range exhaust schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res mv_1 range exhaust schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res mv_1 range exhaust schedule Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res mv_1 range exhaust schedule Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res mv_1 range exhaust schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res mv_1 range exhaust schedule Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res mv_1 range exhaust schedule Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res mv_1 range exhaust schedule Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res mv_1 range exhaust schedule Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res mv_1 range exhaust schedule Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res mv_1 range exhaust schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res mv_1 range exhaust schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res mv_1 range exhaust schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res mv_1 range exhaust schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res mv_1 range exhaust schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res mv_1 range exhaust schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res mv_1 range exhaust schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res mv_1 range exhaust schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res mv_1 range exhaust schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res mv_1 range exhaust schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jan1-Jan28, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jan29-Feb4, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Feb5-Feb25, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Feb26-Mar4, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Mar5-Apr1, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Apr2-Apr29, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Apr30-May27, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - May28-Jun3, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jun4-Jul1, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jul2-Jul29, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jul30-Aug5, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Aug6-Aug26, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Aug27-Sep2, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Sep3-Sep30, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Oct1-Oct28, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Oct29-Nov4, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Nov5-Nov25, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Nov26-Dec2, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Dec3-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_1 avail schedule,                !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res nv_1 avail schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res nv_1 avail schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res nv_1 avail schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res nv_1 avail schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res nv_1 avail schedule Week Rule - Mar5-Apr1, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  4,                                      !- End Month 5
  1,                                      !- End Day 5
  res nv_1 avail schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  2,                                      !- Start Day 6
  4,                                      !- End Month 6
  29,                                     !- End Day 6
  res nv_1 avail schedule Week Rule - Apr30-May27, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  30,                                     !- Start Day 7
  5,                                      !- End Month 7
  27,                                     !- End Day 7
  res nv_1 avail schedule Week Rule - May28-Jun3, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  28,                                     !- Start Day 8
  6,                                      !- End Month 8
  3,                                      !- End Day 8
  res nv_1 avail schedule Week Rule - Jun4-Jul1, !- Schedule:Week Name 9
  6,                                      !- Start Month 9
  4,                                      !- Start Day 9
  7,                                      !- End Month 9
  1,                                      !- End Day 9
  res nv_1 avail schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 10
  7,                                      !- Start Month 10
  2,                                      !- Start Day 10
  7,                                      !- End Month 10
  29,                                     !- End Day 10
  res nv_1 avail schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  30,                                     !- Start Day 11
  8,                                      !- End Month 11
  5,                                      !- End Day 11
  res nv_1 avail schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 12
  8,                                      !- Start Month 12
  6,                                      !- Start Day 12
  8,                                      !- End Month 12
  26,                                     !- End Day 12
  res nv_1 avail schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  27,                                     !- Start Day 13
  9,                                      !- End Month 13
  2,                                      !- End Day 13
  res nv_1 avail schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 14
  9,                                      !- Start Month 14
  3,                                      !- Start Day 14
  9,                                      !- End Month 14
  30,                                     !- End Day 14
  res nv_1 avail schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 15
  10,                                     !- Start Month 15
  1,                                      !- Start Day 15
  10,                                     !- End Month 15
  28,                                     !- End Day 15
  res nv_1 avail schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 16
  10,                                     !- Start Month 16
  29,                                     !- Start Day 16
  11,                                     !- End Month 16
  4,                                      !- End Day 16
  res nv_1 avail schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 17
  11,                                     !- Start Month 17
  5,                                      !- Start Day 17
  11,                                     !- End Month 17
  25,                                     !- End Day 17
  res nv_1 avail schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 18
  11,                                     !- Start Month 18
  26,                                     !- Start Day 18
  12,                                     !- End Month 18
  2,                                      !- End Day 18
  res nv_1 avail schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 19
  12,                                     !- Start Month 19
  3,                                      !- Start Day 19
  12,                                     !- End Month 19
  31;                                     !- End Day 19

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jan1-Jan28, !- Name
  res nv_1 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jan29-Feb4, !- Name
  res nv_1 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Feb5-Feb25, !- Name
  res nv_1 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Feb26-Mar4, !- Name
  res nv_1 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Mar5-Mar25, !- Name
  res nv_1 temp schedule allday3,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Mar26-Apr1, !- Name
  res nv_1 temp schedule allday3,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Apr2-Apr29, !- Name
  res nv_1 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Apr30-May6, !- Name
  res nv_1 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - May7-May27, !- Name
  res nv_1 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - May28-Jun3, !- Name
  res nv_1 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jun4-Jun24, !- Name
  res nv_1 temp schedule allday6,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jun25-Jul1, !- Name
  res nv_1 temp schedule allday6,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jul2-Jul29, !- Name
  res nv_1 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jul30-Aug5, !- Name
  res nv_1 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Aug6-Aug26, !- Name
  res nv_1 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Aug27-Sep2, !- Name
  res nv_1 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Sep3-Sep30, !- Name
  res nv_1 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Oct1-Oct28, !- Name
  res nv_1 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Oct29-Nov4, !- Name
  res nv_1 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Nov5-Nov25, !- Name
  res nv_1 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Nov26-Dec2, !- Name
  res nv_1 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Dec3-Dec31, !- Name
  res nv_1 temp schedule allday12,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_1 temp schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  res nv_1 temp schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  res nv_1 temp schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  res nv_1 temp schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  res nv_1 temp schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  res nv_1 temp schedule Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  res nv_1 temp schedule Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  res nv_1 temp schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  res nv_1 temp schedule Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  res nv_1 temp schedule Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  res nv_1 temp schedule Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  res nv_1 temp schedule Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  res nv_1 temp schedule Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  res nv_1 temp schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  res nv_1 temp schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  res nv_1 temp schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  res nv_1 temp schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  res nv_1 temp schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  res nv_1 temp schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  res nv_1 temp schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  res nv_1 temp schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  res nv_1 temp schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  res nv_1 temp schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  window shading schedule Week Rule - Jan1-Jan28, !- Name
  window shading schedule allday1,        !- Sunday Schedule:Day Name
  window shading schedule allday1,        !- Monday Schedule:Day Name
  window shading schedule allday1,        !- Tuesday Schedule:Day Name
  window shading schedule allday1,        !- Wednesday Schedule:Day Name
  window shading schedule allday1,        !- Thursday Schedule:Day Name
  window shading schedule allday1,        !- Friday Schedule:Day Name
  window shading schedule allday1,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Jan29-Feb4, !- Name
  window shading schedule allday1,        !- Sunday Schedule:Day Name
  window shading schedule allday1,        !- Monday Schedule:Day Name
  window shading schedule allday1,        !- Tuesday Schedule:Day Name
  window shading schedule allday2,        !- Wednesday Schedule:Day Name
  window shading schedule allday2,        !- Thursday Schedule:Day Name
  window shading schedule allday2,        !- Friday Schedule:Day Name
  window shading schedule allday2,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Feb5-Feb25, !- Name
  window shading schedule allday2,        !- Sunday Schedule:Day Name
  window shading schedule allday2,        !- Monday Schedule:Day Name
  window shading schedule allday2,        !- Tuesday Schedule:Day Name
  window shading schedule allday2,        !- Wednesday Schedule:Day Name
  window shading schedule allday2,        !- Thursday Schedule:Day Name
  window shading schedule allday2,        !- Friday Schedule:Day Name
  window shading schedule allday2,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Feb26-Mar4, !- Name
  window shading schedule allday2,        !- Sunday Schedule:Day Name
  window shading schedule allday2,        !- Monday Schedule:Day Name
  window shading schedule allday2,        !- Tuesday Schedule:Day Name
  window shading schedule allday3,        !- Wednesday Schedule:Day Name
  window shading schedule allday3,        !- Thursday Schedule:Day Name
  window shading schedule allday3,        !- Friday Schedule:Day Name
  window shading schedule allday3,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Mar5-Mar25, !- Name
  window shading schedule allday3,        !- Sunday Schedule:Day Name
  window shading schedule allday3,        !- Monday Schedule:Day Name
  window shading schedule allday3,        !- Tuesday Schedule:Day Name
  window shading schedule allday3,        !- Wednesday Schedule:Day Name
  window shading schedule allday3,        !- Thursday Schedule:Day Name
  window shading schedule allday3,        !- Friday Schedule:Day Name
  window shading schedule allday3,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Mar26-Apr1, !- Name
  window shading schedule allday3,        !- Sunday Schedule:Day Name
  window shading schedule allday3,        !- Monday Schedule:Day Name
  window shading schedule allday3,        !- Tuesday Schedule:Day Name
  window shading schedule allday3,        !- Wednesday Schedule:Day Name
  window shading schedule allday3,        !- Thursday Schedule:Day Name
  window shading schedule allday3,        !- Friday Schedule:Day Name
  window shading schedule allday4,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Apr2-Apr29, !- Name
  window shading schedule allday4,        !- Sunday Schedule:Day Name
  window shading schedule allday4,        !- Monday Schedule:Day Name
  window shading schedule allday4,        !- Tuesday Schedule:Day Name
  window shading schedule allday4,        !- Wednesday Schedule:Day Name
  window shading schedule allday4,        !- Thursday Schedule:Day Name
  window shading schedule allday4,        !- Friday Schedule:Day Name
  window shading schedule allday4,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Apr30-May6, !- Name
  window shading schedule allday4,        !- Sunday Schedule:Day Name
  window shading schedule allday5,        !- Monday Schedule:Day Name
  window shading schedule allday5,        !- Tuesday Schedule:Day Name
  window shading schedule allday5,        !- Wednesday Schedule:Day Name
  window shading schedule allday5,        !- Thursday Schedule:Day Name
  window shading schedule allday5,        !- Friday Schedule:Day Name
  window shading schedule allday5,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - May7-May27, !- Name
  window shading schedule allday5,        !- Sunday Schedule:Day Name
  window shading schedule allday5,        !- Monday Schedule:Day Name
  window shading schedule allday5,        !- Tuesday Schedule:Day Name
  window shading schedule allday5,        !- Wednesday Schedule:Day Name
  window shading schedule allday5,        !- Thursday Schedule:Day Name
  window shading schedule allday5,        !- Friday Schedule:Day Name
  window shading schedule allday5,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - May28-Jun3, !- Name
  window shading schedule allday5,        !- Sunday Schedule:Day Name
  window shading schedule allday5,        !- Monday Schedule:Day Name
  window shading schedule allday5,        !- Tuesday Schedule:Day Name
  window shading schedule allday5,        !- Wednesday Schedule:Day Name
  window shading schedule allday6,        !- Thursday Schedule:Day Name
  window shading schedule allday6,        !- Friday Schedule:Day Name
  window shading schedule allday6,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Jun4-Jun24, !- Name
  window shading schedule allday6,        !- Sunday Schedule:Day Name
  window shading schedule allday6,        !- Monday Schedule:Day Name
  window shading schedule allday6,        !- Tuesday Schedule:Day Name
  window shading schedule allday6,        !- Wednesday Schedule:Day Name
  window shading schedule allday6,        !- Thursday Schedule:Day Name
  window shading schedule allday6,        !- Friday Schedule:Day Name
  window shading schedule allday6,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Jun25-Jul1, !- Name
  window shading schedule allday6,        !- Sunday Schedule:Day Name
  window shading schedule allday6,        !- Monday Schedule:Day Name
  window shading schedule allday6,        !- Tuesday Schedule:Day Name
  window shading schedule allday6,        !- Wednesday Schedule:Day Name
  window shading schedule allday6,        !- Thursday Schedule:Day Name
  window shading schedule allday6,        !- Friday Schedule:Day Name
  window shading schedule allday7,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Jul2-Jul29, !- Name
  window shading schedule allday7,        !- Sunday Schedule:Day Name
  window shading schedule allday7,        !- Monday Schedule:Day Name
  window shading schedule allday7,        !- Tuesday Schedule:Day Name
  window shading schedule allday7,        !- Wednesday Schedule:Day Name
  window shading schedule allday7,        !- Thursday Schedule:Day Name
  window shading schedule allday7,        !- Friday Schedule:Day Name
  window shading schedule allday7,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Jul30-Aug5, !- Name
  window shading schedule allday7,        !- Sunday Schedule:Day Name
  window shading schedule allday7,        !- Monday Schedule:Day Name
  window shading schedule allday8,        !- Tuesday Schedule:Day Name
  window shading schedule allday8,        !- Wednesday Schedule:Day Name
  window shading schedule allday8,        !- Thursday Schedule:Day Name
  window shading schedule allday8,        !- Friday Schedule:Day Name
  window shading schedule allday8,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Aug6-Aug26, !- Name
  window shading schedule allday8,        !- Sunday Schedule:Day Name
  window shading schedule allday8,        !- Monday Schedule:Day Name
  window shading schedule allday8,        !- Tuesday Schedule:Day Name
  window shading schedule allday8,        !- Wednesday Schedule:Day Name
  window shading schedule allday8,        !- Thursday Schedule:Day Name
  window shading schedule allday8,        !- Friday Schedule:Day Name
  window shading schedule allday8,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Aug27-Sep2, !- Name
  window shading schedule allday8,        !- Sunday Schedule:Day Name
  window shading schedule allday8,        !- Monday Schedule:Day Name
  window shading schedule allday8,        !- Tuesday Schedule:Day Name
  window shading schedule allday8,        !- Wednesday Schedule:Day Name
  window shading schedule allday8,        !- Thursday Schedule:Day Name
  window shading schedule allday9,        !- Friday Schedule:Day Name
  window shading schedule allday9,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Sep3-Sep30, !- Name
  window shading schedule allday9,        !- Sunday Schedule:Day Name
  window shading schedule allday9,        !- Monday Schedule:Day Name
  window shading schedule allday9,        !- Tuesday Schedule:Day Name
  window shading schedule allday9,        !- Wednesday Schedule:Day Name
  window shading schedule allday9,        !- Thursday Schedule:Day Name
  window shading schedule allday9,        !- Friday Schedule:Day Name
  window shading schedule allday9,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Oct1-Oct28, !- Name
  window shading schedule allday10,       !- Sunday Schedule:Day Name
  window shading schedule allday10,       !- Monday Schedule:Day Name
  window shading schedule allday10,       !- Tuesday Schedule:Day Name
  window shading schedule allday10,       !- Wednesday Schedule:Day Name
  window shading schedule allday10,       !- Thursday Schedule:Day Name
  window shading schedule allday10,       !- Friday Schedule:Day Name
  window shading schedule allday10,       !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Oct29-Nov4, !- Name
  window shading schedule allday10,       !- Sunday Schedule:Day Name
  window shading schedule allday10,       !- Monday Schedule:Day Name
  window shading schedule allday10,       !- Tuesday Schedule:Day Name
  window shading schedule allday11,       !- Wednesday Schedule:Day Name
  window shading schedule allday11,       !- Thursday Schedule:Day Name
  window shading schedule allday11,       !- Friday Schedule:Day Name
  window shading schedule allday11,       !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Nov5-Nov25, !- Name
  window shading schedule allday11,       !- Sunday Schedule:Day Name
  window shading schedule allday11,       !- Monday Schedule:Day Name
  window shading schedule allday11,       !- Tuesday Schedule:Day Name
  window shading schedule allday11,       !- Wednesday Schedule:Day Name
  window shading schedule allday11,       !- Thursday Schedule:Day Name
  window shading schedule allday11,       !- Friday Schedule:Day Name
  window shading schedule allday11,       !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Nov26-Dec2, !- Name
  window shading schedule allday11,       !- Sunday Schedule:Day Name
  window shading schedule allday11,       !- Monday Schedule:Day Name
  window shading schedule allday11,       !- Tuesday Schedule:Day Name
  window shading schedule allday11,       !- Wednesday Schedule:Day Name
  window shading schedule allday11,       !- Thursday Schedule:Day Name
  window shading schedule allday12,       !- Friday Schedule:Day Name
  window shading schedule allday12,       !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  window shading schedule Week Rule - Dec3-Dec31, !- Name
  window shading schedule allday12,       !- Sunday Schedule:Day Name
  window shading schedule allday12,       !- Monday Schedule:Day Name
  window shading schedule allday12,       !- Tuesday Schedule:Day Name
  window shading schedule allday12,       !- Wednesday Schedule:Day Name
  window shading schedule allday12,       !- Thursday Schedule:Day Name
  window shading schedule allday12,       !- Friday Schedule:Day Name
  window shading schedule allday12,       !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  window shading schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  window shading schedule Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  window shading schedule Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  window shading schedule Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  window shading schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  window shading schedule Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  window shading schedule Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  window shading schedule Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  window shading schedule Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  window shading schedule Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  window shading schedule Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  window shading schedule Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  window shading schedule Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  window shading schedule Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  window shading schedule Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  window shading schedule Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  window shading schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  window shading schedule Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  window shading schedule Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  window shading schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  window shading schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  window shading schedule Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  window shading schedule Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:File,
  clothes_dryer_exhaust,                  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  clothes_washer,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  dishwasher,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  lighting_exterior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  ,                                       !- File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  res ac asysAvailability Manager List,   !- Availability Manager List Name
  1.23096031771219,                       !- Design Supply Air Flow Rate {m3/s}
  res ac asys Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  Node 16,                                !- Supply Side Inlet Node Name
  Node 19,                                !- Demand Side Outlet Node Name
  res ac asys Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  res ac asys Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  res ac asys Supply Outlet Nodes,        !- Name
  Node 17;                                !- Node Name 1

NodeList,
  res ac asys Demand Inlet Nodes,         !- Name
  Node 18;                                !- Node Name 1

Sizing:System,
  res ac asys,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res ac asysAvailability Manager List,   !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res ac asys Availability Manager;       !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res ac asys Availability Manager,       !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res ac asys Supply Branches,            !- Name
  res ac asys Main Branch;                !- Branch Name 1

Branch,
  res ac asys Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res ac unitary system,                  !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  living zone,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 16,                                !- Air Inlet Node Name
  Node 17,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res ac clg supply fan,                  !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  res ac cooling coil,                    !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  1.23096031771219,                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res ac clg supply fan,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.23096503718662,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 16,                                !- Air Inlet Node Name
  res ac unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT1,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  res ac cooling coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18382.478464621,                        !- Gross Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Gross Rated Sensible Heat Ratio
  3.9505446283126,                        !- Gross Rated Cooling COP {W/W}
  0.952452462261879,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  res ac unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  Node 17,                                !- Air Outlet Node Name
  Cool-Cap-fT1,                           !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-Cap-fFF1,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  res ac asys Node 18 Supply Path,        !- Name
  Node 18,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res ac zone splitter;                   !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res ac zone splitter,                   !- Name
  Node 18,                                !- Inlet Node Name
  Node 22;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res ac asys Return Path,                !- Name
  Node 19,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res ac asys return plenum,              !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res ac zone mixer;                      !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res ac asys return plenum,              !- Name
  res ds res ac asys ret air zone,        !- Zone Name
  Node 31,                                !- Zone Node Name
  Node 34,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 21;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res ac zone mixer,                      !- Name
  Node 19,                                !- Outlet Node Name
  Node 34;                                !- Inlet Node Name 1

AirLoopHVAC,
  res fur electric asys,                  !- Name
  ,                                       !- Controller List Name
  res fur electric asysAvailability Manager List, !- Availability Manager List Name
  1.23096031771219,                       !- Design Supply Air Flow Rate {m3/s}
  res fur electric asys Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 23,                                !- Supply Side Inlet Node Name
  Node 26,                                !- Demand Side Outlet Node Name
  res fur electric asys Demand Inlet Nodes, !- Demand Side Inlet Node Names
  res fur electric asys Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  res fur electric asys Supply Outlet Nodes, !- Name
  Node 24;                                !- Node Name 1

NodeList,
  res fur electric asys Demand Inlet Nodes, !- Name
  Node 25;                                !- Node Name 1

Sizing:System,
  res fur electric asys,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res fur electric asysAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res fur electric asys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res fur electric asys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res fur electric asys Supply Branches,  !- Name
  res fur electric asys Main Branch;      !- Branch Name 1

Branch,
  res fur electric asys Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res fur electric unitary system,        !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res fur electric unitary system,        !- Name
  Load,                                   !- Control Type
  living zone,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 23,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res fur electric htg supply fan,        !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  res fur electric heating coil,          !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.374080463659412,                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res fur electric htg supply fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.23096503718662,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 23,                                !- Air Inlet Node Name
  res fur electric unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur electric htg supply fan;        !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  res fur electric heating coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  12765.0391074665,                       !- Nominal Capacity {W}
  res fur electric unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  Node 24;                                !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  res fur electric asys Node 25 Supply Path, !- Name
  Node 25,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res fur electric zone splitter;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res fur electric zone splitter,         !- Name
  Node 25,                                !- Inlet Node Name
  Node 29;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res fur electric asys Return Path,      !- Name
  Node 26,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res fur electric asys return plenum,    !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res fur electric zone mixer;            !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res fur electric asys return plenum,    !- Name
  res ds res fur electric asys ret air zone, !- Zone Name
  Node 30,                                !- Zone Node Name
  Node 32,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 28;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res fur electric zone mixer,            !- Name
  Node 26,                                !- Outlet Node Name
  Node 32;                                !- Inlet Node Name 1

PlantLoop,
  Domestic Hot Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Domestic Hot Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 5,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 4,                                 !- Plant Side Inlet Node Name
  Node 5,                                 !- Plant Side Outlet Node Name
  Domestic Hot Water Loop Supply Branches, !- Plant Side Branch List Name
  Domestic Hot Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 7,                                 !- Demand Side Inlet Node Name
  Node 8,                                 !- Demand Side Outlet Node Name
  Domestic Hot Water Loop Demand Branches, !- Demand Side Branch List Name
  Domestic Hot Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Domestic Hot Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Domestic Hot Water Loop Supply Branches, !- Name
  Domestic Hot Water Loop Supply Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop Supply Branch 1, !- Branch Name 2
  Domestic Hot Water Loop Supply Branch 2, !- Branch Name 3
  Domestic Hot Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop Supply Splitter, !- Name
  Domestic Hot Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop Supply Mixer,   !- Name
  Domestic Hot Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 4,                                 !- Inlet Node Name
  Node 12,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Domestic Hot Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 6,                                 !- Inlet Node Name
  Node 10;                                !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  res wh,                                 !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  WH Setpoint Temp,                       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13774.3402980944,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Propane,                                !- Heater Fuel Type
  0.771187314111199,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  garage zone,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.10905903854667,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Zone
  4.10905903854667,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 13,                                !- Use Side Inlet Node Name
  Node 14,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  res wh,                                 !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Domestic Hot Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 11,                                !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 5;                                 !- Setpoint Node or NodeList Name

BranchList,
  Domestic Hot Water Loop Demand Branches, !- Name
  Domestic Hot Water Loop Demand Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop Demand Branch 1, !- Branch Name 2
  Domestic Hot Water Loop Demand Bypass Branch, !- Branch Name 3
  Domestic Hot Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop Demand Splitter, !- Name
  Domestic Hot Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop Demand Mixer,   !- Name
  Domestic Hot Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  Domestic Hot Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Inlet Pipe, !- Name
  Node 7,                                 !- Inlet Node Name
  Domestic Hot Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 9,                                 !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  res shower,                             !- Water Use Equipment Name 1
  res sink,                               !- Water Use Equipment Name 2
  res bath,                               !- Water Use Equipment Name 3
  res shower dist,                        !- Water Use Equipment Name 4
  res sink dist,                          !- Water Use Equipment Name 5
  res bath dist,                          !- Water Use Equipment Name 6
  res cw,                                 !- Water Use Equipment Name 7
  res dw;                                 !- Water Use Equipment Name 8

WaterUse:Equipment,
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.000102087418562463,                   !- Peak Flow Rate {m3/s}
  showers,                                !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  5.70379211228955e-05,                   !- Peak Flow Rate {m3/s}
  sinks,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000274627868785802,                   !- Peak Flow Rate {m3/s}
  baths,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res shower dist,                        !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  showers,                                !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res sink dist,                          !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  sinks,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res bath dist,                          !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  baths,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  3.16997874386529e-05,                   !- Peak Flow Rate {m3/s}
  clothes_washer,                         !- Flow Rate Fraction Schedule Name
  res cw temperature schedule,            !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  9.72365762087928e-06,                   !- Peak Flow Rate {m3/s}
  dishwasher,                             !- Flow Rate Fraction Schedule Name
  res dw temperature schedule,            !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

Branch,
  Domestic Hot Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Bypass Pipe, !- Component Name 1
  Domestic Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Domestic Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Bypass Pipe, !- Name
  Domestic Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Domestic Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Outlet Pipe, !- Component Name 1
  Domestic Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Outlet Pipe, !- Name
  Domestic Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 8;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Domestic Hot Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Domestic Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Domestic Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Domestic Hot Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Domestic Hot Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  res wh;                                 !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  3/10,                                   !- Start Date
  11/3;                                   !- End Date

Site:Location,
  Denver-Aurora-Buckley AFB,              !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726;                                   !- Elevation {m}

Site:GroundTemperature:Deep,
  20.9702625570777,                       !- January Deep Ground Temperature {C}
  20.9702625570777,                       !- February Deep Ground Temperature {C}
  20.9702625570777,                       !- March Deep Ground Temperature {C}
  20.9702625570777,                       !- April Deep Ground Temperature {C}
  20.9702625570777,                       !- May Deep Ground Temperature {C}
  20.9702625570777,                       !- June Deep Ground Temperature {C}
  20.9702625570777,                       !- July Deep Ground Temperature {C}
  20.9702625570777,                       !- August Deep Ground Temperature {C}
  20.9702625570777,                       !- September Deep Ground Temperature {C}
  20.9702625570777,                       !- October Deep Ground Temperature {C}
  20.9702625570777,                       !- November Deep Ground Temperature {C}
  20.9702625570777;                       !- December Deep Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.9702625570777,                       !- Annual Average Outdoor Air Temperature {C}
  14.4513440860215;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  FootingConstruction;                    !- Footing Wall Construction Name

Foundation:Kiva,
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  FootingConstruction 1;                  !- Footing Wall Construction Name

Foundation:Kiva:Settings,
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

Exterior:Lights,
  res lighting exterior,                  !- Name
  lighting_exterior,                      !- Schedule Name
  16.2022365575605,                       !- Design Level {W}
  ,                                       !- Control Option
  res lighting exterior;                  !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhMfr;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhT;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhToLiv;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhTt;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhVfr;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhW;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhWt;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_FanRtf;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_LivToAh;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RaT;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RaW;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetDCnToAh;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetDCnToPl;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetLatLk;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetSLk;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupDCnToAh;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupDCnToLv;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupLatLkToAh;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupLatLkToLv;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupSLkToAh;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupSLkToLv;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhMfr;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhT;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhToLiv;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhTt;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhVfr;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhW;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_AhWt;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_FanRtf;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_LivToAh;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_lk_ret_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_lk_sup_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_RaT;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_RaW;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_RetDCnToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_RetDCnToPl; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_RetLatLk;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_RetSLk;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_SupDCnToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_SupDCnToLv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_SupLatLkToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_SupLatLkToLv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_SupSLkToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_electric_asys_SupSLkToLv; !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_vw_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 18,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 18,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_t_s,              !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 18,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 18,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_w_s,              !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 21,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 21,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ah_mfr_s,  !- Name
  Node 25,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ah_tt_s,   !- Name
  Node 25,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ah_t_s,    !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ah_vfr_s,  !- Name
  Node 25,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ah_wt_s,   !- Name
  Node 25,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ah_w_s,    !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_fan_rtf_s, !- Name
  res fur electric htg supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ra_t_s,    !- Name
  Node 28,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_ra_w_s,    !- Name
  Node 28,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_electric_asys_win_s,     !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_dryer_sch_s,                !- Name
  clothes_dryer_exhaust,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_pb_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_wt_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_shower_mixsp,                       !- Name
  fixtures temperature schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_shower_tout,                        !- Name
  res wh,                                 !- Output:Variable or Output:Meter Index Key Name
  Water Heater Use Side Outlet Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_shower_vol,                         !- Name
  res shower,                             !- Output:Variable or Output:Meter Index Key Name
  Water Use Equipment Hot Water Volume;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  res ds res ac asys AhToLivMix,          !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  res ds res ac asys LivToAhMix,          !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  res ds res ac asys RetDCnToAhEquip,     !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  res ds res ac asys RetDCnToPlEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  res ds res ac asys RetLatLkEq,          !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  res ds res ac asys RetSLkEq,            !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  res ds res ac asys SupDCnToAhEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  res ds res ac asys SupDCnToLvEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  res ds res ac asys SupLatLkToAhEq,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  res ds res ac asys SupLatLkToLvEq,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  res ds res ac asys SupSLkToAhEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  res ds res ac asys SupSLkToLvEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_AhToLivMix_act, !- Name
  res ds res fur electric asys AhToLivMix, !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_LivToAhMix_act, !- Name
  res ds res fur electric asys LivToAhMix, !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_RetDCnToAhEquip_act, !- Name
  res ds res fur electric asys RetDCnToAhEquip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_RetDCnToPlEq_act, !- Name
  res ds res fur electric asys RetDCnToPlEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_RetLatLkEq_act, !- Name
  res ds res fur electric asys RetLatLkEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_RetSLkEq_act, !- Name
  res ds res fur electric asys RetSLkEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_SupDCnToAhEq_act, !- Name
  res ds res fur electric asys SupDCnToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_SupDCnToLvEq_act, !- Name
  res ds res fur electric asys SupDCnToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_SupLatLkToAhEq_act, !- Name
  res ds res fur electric asys SupLatLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_SupLatLkToLvEq_act, !- Name
  res ds res fur electric asys SupLatLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_SupSLkToAhEq_act, !- Name
  res ds res fur electric asys SupSLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_electric_asys_SupSLkToLvEq_act, !- Name
  res ds res fur electric asys SupSLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_bath_fan_act,               !- Name
  res infil_1 bath fan,                   !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_flow_act,                   !- Name
  res infil_1 flow,                       !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_house_fan_act,              !- Name
  res infil_1 house fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_range_fan_act,              !- Name
  res infil_1 range fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_nv_1_flow_act,                      !- Name
  res nv_1 flow,                          !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_ds_res_fur_electric_asys_program,   !- Name
  Set res_ds_res_fur_electric_asys_AhMfr = res_ds_res_fur_electric_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_electric_asys_FanRtf = res_ds_res_fur_electric_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_electric_asys_AhVfr = res_ds_res_fur_electric_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_electric_asys_AhTt = res_ds_res_fur_electric_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_electric_asys_AhWt = res_ds_res_fur_electric_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_electric_asys_RaT = res_ds_res_fur_electric_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_electric_asys_RaW = res_ds_res_fur_electric_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_electric_asys_AhT = res_ds_res_fur_electric_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_electric_asys_AhW = res_ds_res_fur_electric_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_electric_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_electric_asys_SupSLkToLvEq_act = res_ds_res_fur_electric_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_electric_asys_SupLatLkToLvEq_act = res_ds_res_fur_electric_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_electric_asys_SupDCnToLvEq_act = res_ds_res_fur_electric_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_electric_asys_SupDCnToAhEq_act = res_ds_res_fur_electric_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_electric_asys_SupSLkToAhEq_act = res_ds_res_fur_electric_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_electric_asys_SupLatLkToAhEq_act = res_ds_res_fur_electric_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_electric_asys_RetSLkEq_act = res_ds_res_fur_electric_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_electric_asys_RetLatLkEq_act = res_ds_res_fur_electric_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_electric_asys_RetDCnToPlEq_act = res_ds_res_fur_electric_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_electric_asys_RetDCnToAhEquip_act = res_ds_res_fur_electric_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_electric_asys_AhToLivMix_act = res_ds_res_fur_electric_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_electric_asys_LivToAhMix_act = res_ds_res_fur_electric_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1637,                         !- Program Line 10
  Set Cs = 0.1056,                        !- Program Line 11
  Set Cw = 0.1471,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 18
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 19
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 20
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 21
  Set QductsOut = 0,                      !- Program Line 22
  Set QductsIn = 0,                       !- Program Line 23
  Set QductsOut = QductsOut+res_ds_res_fur_electric_asys_lk_ret_fan_equiv, !- Program Line 24
  Set QductsIn = QductsIn+res_ds_res_fur_electric_asys_lk_sup_fan_equiv, !- Program Line 25
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 26
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 27
  Set Qout = Qrange+Qbath+Qdryer+QductsOut, !- Program Line 28
  Set Qin = QWHV+QductsIn,                !- Program Line 29
  Set faneff_wh = 1,                      !- Program Line 30
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 31
  Set faneff_sp = 0.4719474432000001,     !- Program Line 32
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 33
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 34
  Set Qfan = (@Max Qout Qin),             !- Program Line 35
  If Qfan > 0,                            !- Program Line 36
  Set Qavg = ((Qout + Qin) / 2.0),        !- Program Line 37
  If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1, !- Program Line 38
  Set phi = 1,                            !- Program Line 39
  Else,                                   !- Program Line 40
  Set phi = (Qn / (Qn + Qfan)),           !- Program Line 41
  EndIf,                                  !- Program Line 42
  Set Qinf_adj = phi * Qn,                !- Program Line 43
  Else,                                   !- Program Line 44
  Set Qinf_adj = Qn,                      !- Program Line 45
  EndIf,                                  !- Program Line 46
  Set res_infil_1_flow_act = Qfan + Qinf_adj; !- Program Line 47

EnergyManagementSystem:Program,
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 27826.027090145795,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 4.15439602667519,             !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

EnergyManagementSystem:Program,
  res_shower_sag,                         !- Name
  If res_shower_vol > 0,                  !- Program Line 1
  Set ShowerTime=SystemTimeStep,          !- Program Line 2
  Else,                                   !- Program Line 3
  Set ShowerTime=0,                       !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout), !- Program Line 6
  Set ShowerSag=SystemTimeStep,           !- Program Line 7
  Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout), !- Program Line 8
  Else,                                   !- Program Line 9
  Set ShowerSag=0,                        !- Program Line 10
  Set ShowerE=0,                          !- Program Line 11
  EndIf;                                  !- Program Line 12

EnergyManagementSystem:Subroutine,
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.04997502497502498,        !- Program Line 1
  Set f_ret = 0.025024975024975034,       !- Program Line 2
  Set f_OA = 0.024950049950049943,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*52.324, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*17.002, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:Subroutine,
  res_ds_res_fur_electric_asys_lk_subrout, !- Name
  Set f_sup = 0.04997502497502498,        !- Program Line 1
  Set f_ret = 0.025024975024975034,       !- Program Line 2
  Set f_OA = 0.024950049950049943,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_electric_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_electric_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_electric_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_electric_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_electric_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_electric_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_electric_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_electric_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_electric_asys_AhTt res_ds_res_fur_electric_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_electric_asys_AhT res_ds_res_fur_electric_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_electric_asys_RaT res_ds_res_fur_electric_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_electric_asys_AhWt res_ds_res_fur_electric_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_electric_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_electric_asys_RaW-res_ds_res_fur_electric_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_electric_asys_SupLatLkToLv = f_sup*res_ds_res_fur_electric_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_electric_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_electric_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_electric_asys_FanRtf/(res_ds_res_fur_electric_asys_AhMfr*1006.0))*52.324, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_electric_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_electric_asys_AhTt-res_ds_res_fur_electric_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_electric_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_electric_asys_SupDCnToLv = res_ds_res_fur_electric_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_electric_asys_SupDCnToAh = 0-res_ds_res_fur_electric_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_electric_asys_FanRtf/(res_ds_res_fur_electric_asys_AhMfr*1006.0))*17.002, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_electric_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_electric_asys_RaT-res_ds_res_fur_electric_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_electric_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_electric_asys_RetDCnToPl=res_ds_res_fur_electric_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_electric_asys_RetDCnToAh=0-res_ds_res_fur_electric_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_electric_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_electric_asys_AhT-res_ds_res_fur_electric_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_electric_asys_RetSLk=f_ret*res_ds_res_fur_electric_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_electric_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_electric_asys_AhWt-res_ds_res_fur_electric_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_electric_asys_SupLatLkToAh=f_sup*res_ds_res_fur_electric_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_electric_asys_SupLatLkToAh=res_ds_res_fur_electric_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_electric_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_electric_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_electric_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_electric_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_electric_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_electric_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_electric_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_electric_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_electric_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_electric_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_electric_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_electric_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:ProgramCallingManager,
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  res_infil_1_program,                    !- Program Name 1
  res_nv_1_program;                       !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_ac_asys_program;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ds res fur electric asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_fur_electric_asys_program;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res shower sag,                         !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_shower_sag;                         !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Shower Draw Time|unit 1,                !- Name
  ShowerTime,                             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  res_shower_sag,                         !- EMS Program or Subroutine Name
  hr;                                     !- Units

EnergyManagementSystem:OutputVariable,
  Unmet Shower Energy|unit 1,             !- Name
  ShowerE,                                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  res_shower_sag,                         !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  Unmet Shower Time|unit 1,               !- Name
  ShowerSag,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  res_shower_sag,                         !- EMS Program or Subroutine Name
  hr;                                     !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

