  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {270ac357-8dfd-49ab-a389-9258cf46572b}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {1074a808-a17f-4b97-830f-975a2a24cc1f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {865af287-97b4-4474-b94f-a6e6965cd04e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {865af287-97b4-4474-b94f-a6e6965cd04e}, !- Handle
  res refrig schedule allday8,            !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {b689981a-abe0-4a24-bbc1-19b96333ae8b}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {1074a808-a17f-4b97-830f-975a2a24cc1f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {22b7bee2-7c2f-4f07-a630-96f41da791fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22b7bee2-7c2f-4f07-a630-96f41da791fd}, !- Handle
  res refrig schedule allday9,            !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {ad4aa343-fe3a-4dfd-8c53-3b72765455a5}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {1074a808-a17f-4b97-830f-975a2a24cc1f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89887925-1fa1-4b13-8014-7f99dc81f28b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89887925-1fa1-4b13-8014-7f99dc81f28b}, !- Handle
  res refrig schedule allday10,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6f8faf50-0c6f-4379-bd47-39f2264bacbc}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {1074a808-a17f-4b97-830f-975a2a24cc1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27b7bcc8-a638-46dd-8f1e-48b5fc1fd663}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27b7bcc8-a638-46dd-8f1e-48b5fc1fd663}, !- Handle
  res refrig schedule allday11,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {96150e9e-378c-4865-b481-84d4cc1770f1}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {1074a808-a17f-4b97-830f-975a2a24cc1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d54ee7d-894a-4d34-bc20-d2a034f1b485}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d54ee7d-894a-4d34-bc20-d2a034f1b485}, !- Handle
  res refrig schedule allday12,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {e59fbdc8-f062-40fa-98ab-62babdc19092}, !- Handle
  res refrig schedule winter design,      !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e051422-d686-41b6-8d4e-7fd0a7e17b95}, !- Handle
  res refrig schedule summer design,      !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {4448b095-459f-477d-a59e-da7bb5704d67}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  71.9877606849355,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5bb4ad9-edaf-4a97-a3b1-2fe1c71905c1}, !- Handle
  res refrig,                             !- Name
  {4448b095-459f-477d-a59e-da7bb5704d67}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {1074a808-a17f-4b97-830f-975a2a24cc1f}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {2ef6a889-e865-4d42-815f-426e5893c87d}, !- Handle
  clothes_washer,                         !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {f9cf4831-1f68-4b4c-b37a-9c0d79b58482}, !- Handle
  clothes_washer_power,                   !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {dd9ecfad-a3b6-4e2c-89ea-2c5b537e9dd1}, !- Handle
  res cw temperature schedule,            !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {3b0796b7-02d9-45af-8005-9d243c91e752}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1420.01559482413,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4d225b73-4079-4781-90b4-0f5dae0b2b05}, !- Handle
  res cw,                                 !- Name
  {3b0796b7-02d9-45af-8005-9d243c91e752}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {f9cf4831-1f68-4b4c-b37a-9c0d79b58482}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {26b49d44-c2ee-49eb-a4df-3762d83ae82a}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  9.23515164987507e-05,                   !- Peak Flow Rate {m3/s}
  {dd9ecfad-a3b6-4e2c-89ea-2c5b537e9dd1}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9ab26d75-b71d-47ca-ac42-af4e9bbf4198}, !- Handle
  res cw,                                 !- Name
  {26b49d44-c2ee-49eb-a4df-3762d83ae82a}, !- Water Use Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space Name
  {2ef6a889-e865-4d42-815f-426e5893c87d}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {39e59191-7187-4bab-8e50-1ac42fe14eb8}, !- Handle
  {4d225b73-4079-4781-90b4-0f5dae0b2b05}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94999999999999996,                    !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  387,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.5;                                    !- Feature Value 3

OS:Schedule:File,
  {be69d427-fb3e-4ecd-8bf2-6202f39038cf}, !- Handle
  clothes_dryer,                          !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {09444e26-416b-4e0e-afda-892c22560c03}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2046.48427012324,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {844939d9-faae-4d65-b0ae-485245bda214}, !- Handle
  res cd electric,                        !- Name
  {09444e26-416b-4e0e-afda-892c22560c03}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {be69d427-fb3e-4ecd-8bf2-6202f39038cf}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {59150c59-9fdf-4cfd-bd73-b5efafe48c6c}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27189.0053030658,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {7e993cb0-a296-4426-8d47-b4c52d9fdda2}, !- Handle
  res cd gas,                             !- Name
  {59150c59-9fdf-4cfd-bd73-b5efafe48c6c}, !- Other Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {be69d427-fb3e-4ecd-8bf2-6202f39038cf}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {1c7853f3-9dd2-4ee1-af40-d164f00acb1f}, !- Handle
  {7e993cb0-a296-4426-8d47-b4c52d9fdda2}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3900000000000001,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.80000000000000004,                    !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

OS:Schedule:File,
  {5982c1c2-a1dc-4d89-a5a0-f135e252e8f6}, !- Handle
  dishwasher,                             !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {f1339a1c-ac19-43ea-8f0a-5d455bc164e6}, !- Handle
  dishwasher_power,                       !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {0eebf6a6-cd03-4767-a531-49fad4169469}, !- Handle
  res dw temperature schedule,            !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {06309a72-b372-4b71-b0e3-9d637776d2b2}, !- Handle
  res dw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1012.44888501075,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {51aeb784-e86a-4285-b2fd-bef7da43f6d1}, !- Handle
  res dw,                                 !- Name
  {06309a72-b372-4b71-b0e3-9d637776d2b2}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {f1339a1c-ac19-43ea-8f0a-5d455bc164e6}, !- Schedule Name
  ,                                       !- Multiplier
  res dw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {a9cd5ab2-86e1-4af5-8779-54b3e6dd88e7}, !- Handle
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  1.99553959746537e-05,                   !- Peak Flow Rate {m3/s}
  {0eebf6a6-cd03-4767-a531-49fad4169469}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {66271815-b9fe-421b-8671-0ef4f2a02848}, !- Handle
  res dw,                                 !- Name
  {a9cd5ab2-86e1-4af5-8779-54b3e6dd88e7}, !- Water Use Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space Name
  {5982c1c2-a1dc-4d89-a5a0-f135e252e8f6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {31456d07-983e-47f8-849d-ef9a77f92988}, !- Handle
  cooking_range,                          !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {3e3da905-0165-4eda-8687-dc3b2b39efe6}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3686.72831577444,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8d198c36-26f6-4369-aa69-b6a5dce2de04}, !- Handle
  res range electric,                     !- Name
  {3e3da905-0165-4eda-8687-dc3b2b39efe6}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {31456d07-983e-47f8-849d-ef9a77f92988}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:Schedule:File,
  {de57fcb4-d131-4038-96ba-11cbda3e0f2a}, !- Handle
  lighting_interior,                      !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Lights:Definition,
  {a1d17c7b-c637-41d0-b971-ab3398adc3dc}, !- Handle
  res lighting interior living space|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  451.098151190135,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6f5d6aff-006d-451d-a10e-2ef3766ef6f8}, !- Handle
  res lighting interior living space|story 2, !- Name
  {a1d17c7b-c637-41d0-b971-ab3398adc3dc}, !- Lights Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {de57fcb4-d131-4038-96ba-11cbda3e0f2a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space|story 2; !- End-Use Subcategory

OS:Lights:Definition,
  {d5fe27d7-aef9-469f-bfde-db2ccef905c8}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  378.701234197793,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ca3bb23f-982d-4892-bd4c-0fc9357c4f87}, !- Handle
  res lighting interior living space,     !- Name
  {d5fe27d7-aef9-469f-bfde-db2ccef905c8}, !- Lights Definition Name
  {b6538e53-9445-440f-81a9-a52bb86d0618}, !- Space or SpaceType Name
  {de57fcb4-d131-4038-96ba-11cbda3e0f2a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:File,
  {802c2ba6-0a2e-4e51-9e9e-304c26acb4e9}, !- Handle
  lighting_garage,                        !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Lights:Definition,
  {ec148316-a6f2-4679-b280-41f2ea7c76bf}, !- Handle
  res lighting garage garage space,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  4.07526543609646,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7a887858-0f26-493a-8842-70603f1d197e}, !- Handle
  res lighting garage garage space,       !- Name
  {ec148316-a6f2-4679-b280-41f2ea7c76bf}, !- Lights Definition Name
  {6216786b-bcb0-4c5d-92ec-b408eb621688}, !- Space or SpaceType Name
  {802c2ba6-0a2e-4e51-9e9e-304c26acb4e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting garage garage space;       !- End-Use Subcategory

OS:Schedule:File,
  {87c9799b-436a-45fb-be16-038992f150cd}, !- Handle
  lighting_exterior,                      !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {f479a827-0905-4bd1-8439-3a02e41f8708}, !- Handle
  res lighting exterior,                  !- Name
  10.8014910383737;                       !- Design Level {W}

OS:Exterior:Lights,
  {7d3e5480-882d-48ae-beb1-bd89ac654d2a}, !- Handle
  res lighting exterior,                  !- Name
  {f479a827-0905-4bd1-8439-3a02e41f8708}, !- Exterior Lights Definition Name
  {87c9799b-436a-45fb-be16-038992f150cd}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {8a0be628-533a-498a-9164-dfb73df941b8}, !- Handle
  plug_loads,                             !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  17,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {cfc1a4c8-cd73-4563-9933-e6c5c4fb7741}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  138.611131247182,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {0e2eb9d4-ce59-4757-aa7b-bd1fcb34a640}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {cfc1a4c8-cd73-4563-9933-e6c5c4fb7741}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {8a0be628-533a-498a-9164-dfb73df941b8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {875124f3-b605-4d79-a674-5cbd1ae46cc4}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  116.365377109991,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {018ea08c-a041-419a-9a22-b42f9d55782b}, !- Handle
  res misc plug loads|living space,       !- Name
  {875124f3-b605-4d79-a674-5cbd1ae46cc4}, !- Electric Equipment Definition Name
  {b6538e53-9445-440f-81a9-a52bb86d0618}, !- Space or SpaceType Name
  {8a0be628-533a-498a-9164-dfb73df941b8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Handle
  res freezer schedule,                   !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  {c3a433a8-50c6-40b8-abcb-13efa14eeee0}, !- Default Day Schedule Name
  {8294d7c4-2b66-4eab-bb54-c315bf8d2bb5}, !- Summer Design Day Schedule Name
  {a6dc6013-251c-4dd9-b229-c75d958d837f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3a433a8-50c6-40b8-abcb-13efa14eeee0}, !- Handle
  Schedule Day 13,                        !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6848b82-1465-4dde-8018-63fe9e161158}, !- Handle
  res freezer schedule allday rule1,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {024d438c-b36a-4021-b859-2b1dd7d0e7cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {024d438c-b36a-4021-b859-2b1dd7d0e7cd}, !- Handle
  res freezer schedule allday1,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {40ed5aab-f7c9-460b-9a73-98a9ec6d44f7}, !- Handle
  res freezer schedule allday rule2,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {df6c0c0d-52f4-45b9-8048-85ff02e1f06d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {df6c0c0d-52f4-45b9-8048-85ff02e1f06d}, !- Handle
  res freezer schedule allday2,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {91853bb1-bbbe-4b71-bace-14ed279b377f}, !- Handle
  res freezer schedule allday rule3,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bcab9686-5f02-4b18-94e5-1f884b62cd94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcab9686-5f02-4b18-94e5-1f884b62cd94}, !- Handle
  res freezer schedule allday3,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {3ca1e30d-fde1-4eb7-ba11-c7861479f65b}, !- Handle
  res freezer schedule allday rule4,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d28e13fd-1758-4951-bd43-0901e48e24e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d28e13fd-1758-4951-bd43-0901e48e24e2}, !- Handle
  res freezer schedule allday4,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5c740659-ff1a-4e67-84de-6029bf411edf}, !- Handle
  res freezer schedule allday rule5,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {68f9178f-2ce2-4550-9cc1-5292dad40ff6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68f9178f-2ce2-4550-9cc1-5292dad40ff6}, !- Handle
  res freezer schedule allday5,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ce8acaca-8261-4894-9804-f9576cc6a004}, !- Handle
  res freezer schedule allday rule6,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {229a7efe-d4ed-4a67-9f8d-ffe2a07af1dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {229a7efe-d4ed-4a67-9f8d-ffe2a07af1dd}, !- Handle
  res freezer schedule allday6,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {c77d6ed2-91be-4ee5-b48f-728ceccdc9e2}, !- Handle
  res freezer schedule allday rule7,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {427dbcdd-80ab-410c-bebb-b256e7d7f361}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {427dbcdd-80ab-410c-bebb-b256e7d7f361}, !- Handle
  res freezer schedule allday7,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {8eb8be1c-6a39-4d66-a974-29a0b87f02e9}, !- Handle
  res freezer schedule allday rule8,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b53d636c-d68d-4fff-acab-c0d76a9c5ac2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b53d636c-d68d-4fff-acab-c0d76a9c5ac2}, !- Handle
  res freezer schedule allday8,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {bc3e4deb-c71d-450f-8c5b-18fd1fdf1af5}, !- Handle
  res freezer schedule allday rule9,      !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9ceae4d7-7a9c-4109-b067-756135b2d1f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ceae4d7-7a9c-4109-b067-756135b2d1f2}, !- Handle
  res freezer schedule allday9,           !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {bc32ed6c-d58f-4a8d-b1e9-75fd65f7a7fe}, !- Handle
  res freezer schedule allday rule10,     !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34a624ba-244b-4e85-b0d5-4bf9f2a2a554}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34a624ba-244b-4e85-b0d5-4bf9f2a2a554}, !- Handle
  res freezer schedule allday10,          !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4100c636-39a5-4162-bef8-c366425f426e}, !- Handle
  res freezer schedule allday rule11,     !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22c3938e-cf80-4992-9595-cdc839421492}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22c3938e-cf80-4992-9595-cdc839421492}, !- Handle
  res freezer schedule allday11,          !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {c9e92588-0a3d-4ee8-8ca2-319e19957509}, !- Handle
  res freezer schedule allday rule12,     !- Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1da16c56-0bde-4c47-8bb1-1733d77b1e8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1da16c56-0bde-4c47-8bb1-1733d77b1e8d}, !- Handle
  res freezer schedule allday12,          !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {a6dc6013-251c-4dd9-b229-c75d958d837f}, !- Handle
  res freezer schedule winter design,     !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8294d7c4-2b66-4eab-bb54-c315bf8d2bb5}, !- Handle
  res freezer schedule summer design,     !- Name
  {db122f3a-10ba-47d9-a5ec-52031527493b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {1a79341f-218f-45bb-bc96-bc1fbd6d895a}, !- Handle
  res freezer,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9573463212955,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e04ba374-a5a1-4e89-9ce4-bcf40f935311}, !- Handle
  res freezer,                            !- Name
  {1a79341f-218f-45bb-bc96-bc1fbd6d895a}, !- Electric Equipment Definition Name
  {6216786b-bcb0-4c5d-92ec-b408eb621688}, !- Space or SpaceType Name
  {ca6b6e6e-b4e9-4996-bf97-970fe4cbb47c}, !- Schedule Name
  ,                                       !- Multiplier
  res freezer;                            !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {0a5d7cf5-a406-4048-bd7c-dbd5be95e5dc}, !- Handle
  res infil|garage space,                 !- Name
  {6216786b-bcb0-4c5d-92ec-b408eb621688}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  544.026686192571,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {10289cd2-011e-4d7b-b1eb-16eceb7dd020}, !- Handle
  res infil|unfinished attic space,       !- Name
  {38ed7370-a266-406e-9c83-93ea788185e9}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  5551.59302582399,                       !- Effective Air Leakage Area {cm2}
  0.000181536642092503,                   !- Stack Coefficient
  4.28293831667282e-05;                   !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {4a0841ef-cc9c-4c67-8d72-69a7283c6ca0}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3679504c-1113-4844-beb7-355f8dd6f632}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1f3e9364-20bb-481c-a162-1d30e8e20553}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {4436f338-34dc-4e0f-a075-a669d7194716}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {28160371-d6e3-4c5f-adb3-b24a878d5e4d}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {4436f338-34dc-4e0f-a075-a669d7194716}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {a0704000-642c-48e0-a250-2c2383d585f2}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c23fb70-607f-4a0f-be69-7f95c852cdde}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  {05b4d8fa-529c-40be-8ae6-1c632c7eaf08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05b4d8fa-529c-40be-8ae6-1c632c7eaf08}, !- Handle
  Schedule Day 14,                        !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3db71da5-ad87-4e59-a079-bf64c02faffb}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4d35e2c1-8d70-4e6a-9047-ea50a2ff0fbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d35e2c1-8d70-4e6a-9047-ea50a2ff0fbe}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555555,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {eeb61973-c929-43f2-837a-77b226e602f5}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1890b3be-f443-4f8d-a2cd-f6dc29aa5200}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1890b3be-f443-4f8d-a2cd-f6dc29aa5200}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555555,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {03bb6ed5-17e3-4e2a-84da-9d6ed46392ad}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {16b6a05d-3af8-4485-9781-91817db718b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16b6a05d-3af8-4485-9781-91817db718b8}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555555,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {aedc82eb-3fd0-4546-ae14-28bc14652033}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dc429243-e0c0-4cb8-a3dc-71d08dc8b0b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc429243-e0c0-4cb8-a3dc-71d08dc8b0b4}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555555,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7e366466-0e44-4a66-8280-a8023993beae}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {005ecb38-03fc-4eef-86bf-5e316845c401}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {005ecb38-03fc-4eef-86bf-5e316845c401}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {180b9209-bccd-4643-9fa3-8dfae402aa01}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8eeb3cbf-e08e-468f-97fb-d08c633a939e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8eeb3cbf-e08e-468f-97fb-d08c633a939e}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5ab206a2-4b3b-4570-bd93-b48cf5772e2b}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {08af4328-ddad-4234-8dd3-fdc76ce6e208}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08af4328-ddad-4234-8dd3-fdc76ce6e208}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111112,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {90584c27-422e-416e-b514-7bbb85a68301}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ffa8d938-a459-4963-a718-73c3f2af71a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffa8d938-a459-4963-a718-73c3f2af71a5}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111112,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {55636541-51fe-4676-bbdd-a77db363e300}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7d61ca82-4599-448e-8fe9-e55315539a10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7d61ca82-4599-448e-8fe9-e55315539a10}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111112,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {010dfd2a-b1ec-4071-90fb-9fbd2cc0218b}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1642828f-0bed-419f-9e62-d57eeb60106b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1642828f-0bed-419f-9e62-d57eeb60106b}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {32ea05a8-7325-4cf9-841e-50e4f826a50f}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8bd2bd5-1247-448a-a5ce-5dfba9cd7ce5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8bd2bd5-1247-448a-a5ce-5dfba9cd7ce5}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555555,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9dd73441-3a88-4c01-b9ce-f1e76cabfd5e}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {42787049-c805-41eb-bb49-9b7e2ab0633e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dead55b-96a7-44bb-86eb-d531fff581dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dead55b-96a7-44bb-86eb-d531fff581dc}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {030d81dc-8299-4d6c-8764-fcd00a52664f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555555,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Handle
  res nv_1 avail schedule,                !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  {e329a409-bd3c-4192-a9d4-d25552926c94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e329a409-bd3c-4192-a9d4-d25552926c94}, !- Handle
  Schedule Day 15,                        !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7a18ec4-37c3-4535-ba4e-7949b9458cff}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {77254109-5a42-4dd6-9d8b-bc81cf272f38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77254109-5a42-4dd6-9d8b-bc81cf272f38}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {55c2767e-6e62-4e8f-9b4a-7e5ce208686f}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {32bc83b6-44c2-46d9-b995-d84a2fc74266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {32bc83b6-44c2-46d9-b995-d84a2fc74266}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f7b0ed5a-3baf-47a0-8d49-02d581ac9ae8}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f3bb801d-c3bd-47f1-98be-06251033d48a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3bb801d-c3bd-47f1-98be-06251033d48a}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {42b208d7-ad27-433c-b838-45980821ed8e}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {207a53dc-3b67-497d-b258-075abdb3485c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {207a53dc-3b67-497d-b258-075abdb3485c}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a3fb5557-3323-4375-83ff-d92e1317b438}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {809c6283-c25f-45c5-aeb5-ca39b2ca08c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {809c6283-c25f-45c5-aeb5-ca39b2ca08c1}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4c576f7f-3c0d-48f0-bdaa-3931fe3e6eed}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {79ad57e8-8758-43b7-aa8d-9702d08d74cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79ad57e8-8758-43b7-aa8d-9702d08d74cd}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {829bae5c-5da9-4fd7-8a90-c8a27a42beed}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {03152c2c-ffbd-44d4-b936-78e99b1114e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03152c2c-ffbd-44d4-b936-78e99b1114e9}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {81b0d353-5b18-49d5-8ca2-0c65147c1a50}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6bd741af-104f-46d5-888a-1eaba5df30b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bd741af-104f-46d5-888a-1eaba5df30b4}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {606dd954-9644-409c-8a92-cfeb53dda056}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {18ad2874-3b3a-48df-aad6-6092d0fe22b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {18ad2874-3b3a-48df-aad6-6092d0fe22b9}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {37ab8616-6675-4d19-8a0f-0e23eae61c35}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb36d37d-08ac-48c5-8963-a1a6ba97cb8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb36d37d-08ac-48c5-8963-a1a6ba97cb8d}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4766a924-589d-4a92-b050-8755dde271b4}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13279366-f1c4-4b0d-a619-d08790e48b49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13279366-f1c4-4b0d-a619-d08790e48b49}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6ec3ac6a-07f0-4309-a5f4-8f34b46e9f5b}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {7f34b526-0752-4945-9474-e35d0b3f70ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1f8b445-33f7-4251-8809-3420aa27a45e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1f8b445-33f7-4251-8809-3420aa27a45e}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {c5678782-0f87-4954-aa09-1cdf70a3d99b}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4d337fd-c5c5-4b58-96f6-9f979f086fa4}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {1ddc583c-a1ab-4ef8-92b8-19e3ef2c2a77}, !- Handle
  res nv_1 flow,                          !- Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0ee91df2-b2b5-4ccc-99a5-9e959306a765}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {1ddc583c-a1ab-4ef8-92b8-19e3ef2c2a77}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {46261cec-d7ab-49bf-83fc-18e0f1ca71d4}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 11978.043373886849,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 4.15439602667519,             !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  {ab74a0ca-1851-48c9-85bf-8bedcc85c7cb}, !- Default Day Schedule Name
  {63cad3b3-9d64-4105-b85d-38140f9557d2}, !- Summer Design Day Schedule Name
  {cdaace6c-6072-41a4-919d-f167ad3648fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab74a0ca-1851-48c9-85bf-8bedcc85c7cb}, !- Handle
  Schedule Day 18,                        !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88ad7228-e8f3-4cde-8773-88e01a48d173}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a2037f66-d72b-4b50-8b8f-154b82eb09f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2037f66-d72b-4b50-8b8f-154b82eb09f6}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24d798f4-18e3-4e7f-9073-40a26b23f21b}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {23daaefc-a59d-4c69-b7ea-4e03c243fd5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {23daaefc-a59d-4c69-b7ea-4e03c243fd5d}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39c54c5e-b23c-4ddb-ae71-289fd56e5e8e}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {edd658aa-1bcb-447c-90a0-10e41e26fec9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edd658aa-1bcb-447c-90a0-10e41e26fec9}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85bda18f-d9d6-4859-b201-f63aab31609c}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c44b93bf-5e00-42d4-a1b7-41c6f0b261df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c44b93bf-5e00-42d4-a1b7-41c6f0b261df}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48a0c7a2-1714-4a58-b9a7-be9921a6f36c}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3baea06e-c1a4-4863-b41d-00436448079a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3baea06e-c1a4-4863-b41d-00436448079a}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82247280-52fe-4f76-8c71-bd78fca5ebf7}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {02f2ee4b-ac29-4183-ad8f-8d1de91b301b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02f2ee4b-ac29-4183-ad8f-8d1de91b301b}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a5a6069-9e33-4d1a-b06d-14547b23f2cc}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cf9b0d8f-2709-441a-926a-99ca888367a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf9b0d8f-2709-441a-926a-99ca888367a5}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c789ca9a-be16-4de9-b54c-ebe21e5b039b}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {40dab6cf-712a-47c9-965d-0862caee19fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40dab6cf-712a-47c9-965d-0862caee19fe}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45219918-1193-4d74-aa61-4af36091ccf4}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5a518dd9-b572-45d6-a518-32887efd43b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a518dd9-b572-45d6-a518-32887efd43b0}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8706eeb-53d1-4c7d-af31-6a812694d69d}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {afebd546-f2a7-4cb1-a491-79339ff0cd26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afebd546-f2a7-4cb1-a491-79339ff0cd26}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62dfffcf-0cff-4011-a3b8-c03223933265}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d66fe3e-f9ff-4e4b-a7f2-968f0e1ae61b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d66fe3e-f9ff-4e4b-a7f2-968f0e1ae61b}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f8418f1-dcbd-468c-a561-8e1a9c4a3ec0}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {909fb077-3aa5-4f76-9621-f80e323f0195}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dd1d026-909c-4327-96bc-0e583a924cd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dd1d026-909c-4327-96bc-0e583a924cd0}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cdaace6c-6072-41a4-919d-f167ad3648fd}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63cad3b3-9d64-4105-b85d-38140f9557d2}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e85547a6-7673-44cf-ba7a-ef068a86f082}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  {29da30c8-f41d-4905-9a80-b87a2b56945e}, !- Default Day Schedule Name
  {66afec41-c9cf-4ce7-9082-f67b05b278d7}, !- Summer Design Day Schedule Name
  {25a3b9b2-7212-40b4-8b39-1ace87c9a12f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29da30c8-f41d-4905-9a80-b87a2b56945e}, !- Handle
  Schedule Day 19,                        !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f88e2018-580f-41d9-ac1e-46a2444115f5}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dc022c9b-9632-4a43-89b5-49e91f1f176c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc022c9b-9632-4a43-89b5-49e91f1f176c}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc1cf8aa-c737-4fee-a8c3-eb18e3e40274}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cb2c905f-ecfc-438d-a2ec-1fb6bc660d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cb2c905f-ecfc-438d-a2ec-1fb6bc660d51}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3588440f-cae0-4acb-b0d2-9dbd3369885d}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5fce19b0-9ced-4dec-b623-34e6e7bbd5e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fce19b0-9ced-4dec-b623-34e6e7bbd5e8}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1953ccbf-f374-4310-8338-61eeff92d03a}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {800ce053-642e-4d5d-a9c6-fa800038b26d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {800ce053-642e-4d5d-a9c6-fa800038b26d}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84959ae5-7ee0-4757-a5b4-f9a6143e7dbd}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2e0d4e1e-ff2b-4043-b862-25056616b738}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e0d4e1e-ff2b-4043-b862-25056616b738}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5964de5-ca8c-4f37-8eb4-b1637b3439ab}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8590f651-271f-4392-9a39-17fdaad9606e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8590f651-271f-4392-9a39-17fdaad9606e}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1190a0b3-8f2a-4338-88e1-5beafc2c6466}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c99412fa-3534-459a-ab31-5df1b8fbff54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c99412fa-3534-459a-ab31-5df1b8fbff54}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32d75a59-8476-4933-ad34-ff23f6103c39}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ddd80db7-3bc2-424b-a38a-b9b8ee1f1886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddd80db7-3bc2-424b-a38a-b9b8ee1f1886}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b122a77f-0d1b-466b-b4b1-62179d1e9a28}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {214936e7-99fb-482f-ba15-c2573f10f8cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {214936e7-99fb-482f-ba15-c2573f10f8cb}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c44c3cd-735f-4f9a-a065-ed920b372429}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e08d3c2b-366b-4d16-8ef4-6ba7e1f6af59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e08d3c2b-366b-4d16-8ef4-6ba7e1f6af59}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d0e8df8-f883-4e55-8cc6-dbdcc9e7fb4e}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e6210dc-395d-4f72-aab2-b60dfbe5c464}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e6210dc-395d-4f72-aab2-b60dfbe5c464}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a53a7ffe-426d-4fb6-894a-aa7280e9139c}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {69cc5ef1-90f3-418d-be58-edf9c7e802bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07849ddb-fff6-4d1d-80d1-30faaa8aada1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07849ddb-fff6-4d1d-80d1-30faaa8aada1}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {25a3b9b2-7212-40b4-8b39-1ace87c9a12f}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66afec41-c9cf-4ce7-9082-f67b05b278d7}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {43facd29-786e-4229-be40-afebb64937d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {95f3a4d8-c672-4ed3-a084-e8b85f6fbe35}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {2214dd2f-5de6-47f5-87d1-3bb5ae478fcf}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {975c413e-b47c-4ba6-b54e-0132a8fe1a24}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {d3734b3a-c6ba-429e-9231-4b92742df9a6}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d9a7482e-abe6-42f5-985a-8d8a86edfd36}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {5ea17f35-200b-4c76-acf1-44665f96b102}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ebc9c9dd-63e5-4700-98c4-ea0acea7936b}, !- Handle
  res infil_1 house fan,                  !- Name
  {5ea17f35-200b-4c76-acf1-44665f96b102}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a60ca437-01ec-44fd-8346-0835a5861742}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {ebc9c9dd-63e5-4700-98c4-ea0acea7936b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {b980ef74-deb9-4f97-8377-13b5447f650e}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {08d3b53f-35c8-47ab-9161-cdf2b1f7a759}, !- Handle
  res infil_1 range fan,                  !- Name
  {b980ef74-deb9-4f97-8377-13b5447f650e}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {80eb8a15-e251-4eef-8c17-99fcd39adc24}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {08d3b53f-35c8-47ab-9161-cdf2b1f7a759}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {f93b846b-33a5-486d-be17-39a19188cc16}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb600ba0-44a0-40cb-bd05-2c05db156f4c}, !- Handle
  res infil_1 bath fan,                   !- Name
  {f93b846b-33a5-486d-be17-39a19188cc16}, !- Electric Equipment Definition Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f8b156b8-b10b-4271-9aab-65a038b1937e}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {cb600ba0-44a0-40cb-bd05-2c05db156f4c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {78463550-d5d4-4fe8-9f8b-8aac5eb35703}, !- Handle
  res infil_1 flow,                       !- Name
  {dee30c68-58b3-411f-ba7d-60e2d7cb4599}, !- Space or SpaceType Name
  {447dcaa5-902b-411c-8f12-3703f8afad55}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {cb1014e7-fbf9-49cc-9d77-d7f32a4f33b7}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {78463550-d5d4-4fe8-9f8b-8aac5eb35703}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a59a7b5f-e67f-4aeb-846c-a680ab0f0918}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.6962,                         !- Program Line 10
  Set Cs = 0.0975,                        !- Program Line 11
  Set Cw = 0.1358,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 18
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 19
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 20
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 21
  Set QductsOut = 0,                      !- Program Line 22
  Set QductsIn = 0,                       !- Program Line 23
  Set Qout = Qrange+Qbath+Qdryer+QductsOut, !- Program Line 24
  Set Qin = QWHV+QductsIn,                !- Program Line 25
  Set faneff_wh = 1,                      !- Program Line 26
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 27
  Set faneff_sp = 0.4719474432000001,     !- Program Line 28
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 29
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 30
  Set Qfan = (@Max Qout Qin),             !- Program Line 31
  If Qfan > 0,                            !- Program Line 32
  Set Qavg = ((Qout + Qin) / 2.0),        !- Program Line 33
  If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1, !- Program Line 34
  Set phi = 1,                            !- Program Line 35
  Else,                                   !- Program Line 36
  Set phi = (Qn / (Qn + Qfan)),           !- Program Line 37
  EndIf,                                  !- Program Line 38
  Set Qinf_adj = phi * Qn,                !- Program Line 39
  Else,                                   !- Program Line 40
  Set Qinf_adj = Qn,                      !- Program Line 41
  EndIf,                                  !- Program Line 42
  Set res_infil_1_flow_act = Qfan + Qinf_adj; !- Program Line 43

OS:EnergyManagementSystem:ProgramCallingManager,
  {e187720e-d698-491b-a7dc-5e52c725178b}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a59a7b5f-e67f-4aeb-846c-a680ab0f0918}, !- Program Name 1
  {46261cec-d7ab-49bf-83fc-18e0f1ca71d4}; !- Program Name 2

OS:AdditionalProperties,
  {ea7b8080-c455-49f7-a761-34141c39948c}, !- Handle
  {36296076-3964-4c89-8482-588bafa3ecd2}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7118665806549247,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  928.14288264670506;                     !- Feature Value 2

OS:AdditionalProperties,
  {16fc8993-4437-4bae-bbeb-2d27a02838c5}, !- Handle
  {ba5e76bf-b2d8-4176-ad82-88aa7f4d6cea}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  294.95902159372673;                     !- Feature Value 1

OS:StandardsInformation:Material,
  {9aa7ee81-c028-4c2b-991f-9ff9fdb4b700}, !- Handle
  {3b8f5271-7524-47d7-8755-7a4cf8383ebb}; !- Material Name

OS:StandardsInformation:Material,
  {cd75a413-7691-4a56-9e62-fa209c13a923}, !- Handle
  {b57c4ef3-9c8a-4e23-8456-eb39470ad7d9}; !- Material Name

OS:StandardsInformation:Material,
  {27f209db-0b39-4006-89b6-43008e705af2}, !- Handle
  {f0337670-7831-4137-b4f9-39a4e1d15311}; !- Material Name

OS:StandardsInformation:Construction,
  {e2da63df-3088-4263-b372-900a9bb55078}, !- Handle
  {cf6a7692-cf4a-4bce-ac7f-efe7fbf2bc86}; !- Construction Name

OS:StandardsInformation:Construction,
  {5e615557-7fd2-4025-8c8a-38f42cb8cca3}, !- Handle
  {cd33d4f8-4215-4fb4-808a-d18f5c9fe91c}; !- Construction Name

OS:StandardsInformation:Material,
  {d36e6eb3-5dc0-4bef-a034-c8063cae64a7}, !- Handle
  {6c5dc4ae-3731-4e3f-ae72-ceabd9ac0e2b}; !- Material Name

OS:StandardsInformation:Material,
  {9811fe78-3225-4cb4-9b54-286bf9e5190d}, !- Handle
  {11c9d831-0a08-4dab-ab50-00def0132a4c}; !- Material Name

OS:StandardsInformation:Material,
  {fc4a928f-5703-489e-a42a-4d41bb4df9b6}, !- Handle
  {fe8253fd-2d7c-4898-9eb5-ad51c48975a1}; !- Material Name

OS:StandardsInformation:Construction,
  {1ec4d545-07b9-40dd-a1d2-49d5fe3044dd}, !- Handle
  {9685e3af-34cc-475c-a850-7d1abf4097cb}; !- Construction Name

OS:StandardsInformation:Material,
  {d580f10e-9ca6-4b22-ae4a-de82f77db066}, !- Handle
  {045bf475-feeb-4fe5-8ffc-69f3567c93aa}; !- Material Name

OS:StandardsInformation:Material,
  {6a963d6c-3c94-4629-b0be-91c86390f434}, !- Handle
  {402e4f8e-ba8f-4578-9322-7070ab56a8d3}; !- Material Name

OS:StandardsInformation:Material,
  {658a070d-31b8-4cc6-a84b-aaeb481e57be}, !- Handle
  {19ee6ae9-e9b0-43f4-8316-d157c56de37a}; !- Material Name

OS:StandardsInformation:Construction,
  {0f9daced-0285-4998-b40a-ee53a6ec5c3c}, !- Handle
  {0bf45bf3-8266-4efe-93bf-1d3e88ba664c}; !- Construction Name

OS:StandardsInformation:Material,
  {6a89c67f-d517-49a1-a557-024c04c2978e}, !- Handle
  {0866ef1d-a898-4519-9523-0a09a988f993}; !- Material Name

OS:StandardsInformation:Construction,
  {ad8df511-7cea-40a9-bfa8-9aa0c8bacb73}, !- Handle
  {c40ddc2b-f99d-4375-8b5c-8bcde5500c42}; !- Construction Name

OS:StandardsInformation:Construction,
  {d561d4aa-f94d-4c1d-9284-4c510f577134}, !- Handle
  {cb8e77c0-214d-4d67-8af8-04474af22035}; !- Construction Name

OS:StandardsInformation:Material,
  {3b01608a-a26d-4d9f-bd84-34e0c9759374}, !- Handle
  {2849d5fa-e431-42d8-bab6-914ebb8a589c}; !- Material Name

OS:StandardsInformation:Construction,
  {425b238d-f72b-4b3d-bd4e-1389fe520e4e}, !- Handle
  {9964f72c-a4fc-4b89-a198-91e79121ce31}; !- Construction Name

OS:StandardsInformation:Material,
  {2982a60c-0d28-4c8f-970d-dc1545c82c93}, !- Handle
  {18edb4f9-56d5-484c-9d1e-42aac4957c45}; !- Material Name

OS:StandardsInformation:Construction,
  {060695b8-e96b-4681-a1a8-a4b94e689da8}, !- Handle
  {c0923c34-4c16-4dd5-9dab-c853207aefd8}; !- Construction Name

OS:StandardsInformation:Material,
  {06e4f312-f214-4557-83d2-9c4d4f69fb9e}, !- Handle
  {2c0116a1-4621-4f52-9377-cc8ee0c0599b}; !- Material Name

OS:StandardsInformation:Construction,
  {7e9a57d8-20cd-47d7-b148-fa9b8cfc2e42}, !- Handle
  {5935f404-1a33-41cf-a4ab-ca59dcb89485}; !- Construction Name

OS:StandardsInformation:Construction,
  {d3d6caca-01b4-4f48-95ff-e10affdeb4d8}, !- Handle
  {c300a28a-a13d-4e8a-8c36-5d72b11e71a2}; !- Construction Name

OS:StandardsInformation:Construction,
  {2005d06f-4e72-431c-8940-593b458c19ba}, !- Handle
  {36e315e1-bce7-4f44-a562-503e09bbcf74}; !- Construction Name

OS:StandardsInformation:Material,
  {22cd6ba1-34e8-41b0-b7e8-bddc20b0564a}, !- Handle
  {924c2900-c4e9-4e63-b192-17ececffdd41}; !- Material Name

OS:StandardsInformation:Construction,
  {317d4985-2026-4129-8985-648ad735d34f}, !- Handle
  {df811e2a-d53c-4793-99a7-cea8f558a610}; !- Construction Name

OS:StandardsInformation:Material,
  {ac0c0697-4802-404d-8415-218a9f3a66b4}, !- Handle
  {ed1df8f7-2d97-4f29-b068-d6459b43a696}; !- Material Name

OS:StandardsInformation:Material,
  {0f46e5ff-742d-403b-a2e9-8266430b517b}, !- Handle
  {a1c7e6dd-6702-46d5-9036-9f0df0da6e51}; !- Material Name

OS:StandardsInformation:Construction,
  {a35b9861-801c-47b0-95d2-4e784906479b}, !- Handle
  {201b555e-b4c1-4af3-be6c-451d7684501c}; !- Construction Name

OS:StandardsInformation:Material,
  {ed30a5e0-d92f-431a-bcd0-f5adb88b1bb9}, !- Handle
  {3cf4c8b1-9674-449d-9c1f-8fbf7f87a1ea}; !- Material Name

OS:StandardsInformation:Construction,
  {6b9728a7-25d0-4f91-9b76-fc9828addac1}, !- Handle
  {c1dd48a4-30e0-4e1d-97ff-24a7c6e69c43}; !- Construction Name

OS:StandardsInformation:Construction,
  {85f6122d-26f8-4802-8cfb-22a3d20e28e4}, !- Handle
  {8b586feb-7c36-4c7a-8233-1648b5b083a4}; !- Construction Name

OS:StandardsInformation:Material,
  {4f47976e-bc73-4fc7-99e2-7febf3a7ec7d}, !- Handle
  {aaeaa002-18d7-466c-8853-eecfed1a4a78}; !- Material Name

OS:StandardsInformation:Material,
  {f52e5e60-dddc-420e-973e-8a2b4b2711d3}, !- Handle
  {0cb8d516-f2ec-4235-bff9-2cfcc4cd7d1f}; !- Material Name

OS:StandardsInformation:Construction,
  {e4b19fd4-5aac-40a4-b555-d9ff59e84bb8}, !- Handle
  {f20fabd2-4d42-40c2-9854-a57deafc223b}; !- Construction Name

OS:StandardsInformation:Construction,
  {03b4454c-d84d-432d-9f85-dd9d7e752a7c}, !- Handle
  {1d5acaba-47b6-47b4-958c-e20a6af94723}; !- Construction Name

OS:StandardsInformation:Material,
  {d9f747b5-10eb-4ad3-ae23-fd34dd46ca07}, !- Handle
  {2508204a-75e1-47e4-a424-c3222152ecec}; !- Material Name

OS:StandardsInformation:Construction,
  {f82cf660-f701-4b10-8896-afb1523e83cd}, !- Handle
  {6978c4a3-d774-4f41-b299-bb7d1a05bde7}; !- Construction Name

OS:StandardsInformation:Construction,
  {3cf9044d-2dc6-4254-91bf-63d3b399a50b}, !- Handle
  {3994bffd-58f2-48e6-a6e2-9e67fd698aa6}; !- Construction Name

OS:StandardsInformation:Material,
  {e9323b4c-2faa-4883-8f0c-48deb9314b5e}, !- Handle
  {d6761915-f56a-4c94-b7b5-f1b6e723536d}; !- Material Name

OS:StandardsInformation:Construction,
  {04a62795-4301-40e1-a2da-f5dcddf55bae}, !- Handle
  {91022775-93ee-4795-8110-bdfe9acb6cef}; !- Construction Name

OS:StandardsInformation:Material,
  {d082c480-16e1-4a8a-8dc4-f77328b0c1b7}, !- Handle
  {821e7262-8613-461c-9d5a-4ef20f1d0a0a}; !- Material Name

OS:StandardsInformation:Construction,
  {62d9eb7b-0b40-4901-9255-714022e3b78b}, !- Handle
  {acd3b51f-00ff-423b-9ddc-bcb472a561d8}; !- Construction Name

OS:StandardsInformation:Material,
  {00fe80d9-495c-4af2-8802-b9ebcda640d9}, !- Handle
  {4436f338-34dc-4e0f-a075-a669d7194716}; !- Material Name

OS:StandardsInformation:Construction,
  {84fdcc74-8a0d-437d-a766-fc2c4e7050c6}, !- Handle
  {28160371-d6e3-4c5f-adb3-b24a878d5e4d}; !- Construction Name

OS:WeatherFile,
  {2e0e09a1-3870-436c-b4bb-244a1ed8c4dc}, !- Handle
  Denver-Aurora-Buckley AFB,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw, !- Url
  A0C64037,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

