!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    45,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200,                     !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling,  !- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Denver-Aurora-Buckley AFB,  !- Name
    39.72,                   !- Latitude {deg}
    -104.75,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1726;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    1,                       !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    3/10,                    !- Start Date
    11/3;                    !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    16.5855479452055,        !- January Deep Ground Temperature {C}
    16.5855479452055,        !- February Deep Ground Temperature {C}
    16.5855479452055,        !- March Deep Ground Temperature {C}
    16.5855479452055,        !- April Deep Ground Temperature {C}
    16.5855479452055,        !- May Deep Ground Temperature {C}
    16.5855479452055,        !- June Deep Ground Temperature {C}
    16.5855479452055,        !- July Deep Ground Temperature {C}
    16.5855479452055,        !- August Deep Ground Temperature {C}
    16.5855479452055,        !- September Deep Ground Temperature {C}
    16.5855479452055,        !- October Deep Ground Temperature {C}
    16.5855479452055,        !- November Deep Ground Temperature {C}
    16.5855479452055;        !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    16.5855479452055,        !- Annual Average Outdoor Air Temperature {C}
    22.4263440860215;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    living zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    res refrig schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.624726277372263;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.696551094890511;       !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.69206204379562;        !- Value Until Time 19

Schedule:Day:Interval,
    res refrig schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule summer design,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res refrig schedule winter design,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint allday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    res heating setpoint allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17.7777777777778,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint summer design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res heating setpoint winter design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    23.8888888888889,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    23.8888888888889,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    23.8888888888889,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8888888888889,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8888888888889,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8888888888889;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    23.8888888888889,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    23.8888888888889,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    23.8888888888889,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8888888888889,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8888888888889,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8888888888889;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    23.8888888888889,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    23.8888888888889,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    23.8888888888889,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8888888888889,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8888888888889,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8888888888889;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    23.8888888888889,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    23.8888888888889,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    23.8888888888889,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8888888888889,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8888888888889,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8888888888889;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    23.8888888888889,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    23.8888888888889,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    23.8888888888889,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8888888888889,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8888888888889,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8888888888889;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    23.8888888888889,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    23.8888888888889,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    23.8888888888889,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8888888888889,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8888888888889,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8888888888889;        !- Value Until Time 24

Schedule:Day:Interval,
    res cooling setpoint allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint summer design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling setpoint winter design,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res cooling season allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res heating season allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule summer design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule winter design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday12,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule summer design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 range exhaust schedule winter design,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 10,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 11,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 3,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 4,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 5,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 6,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 7,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 8,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 9,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 temp schedule allday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18.3333333333334,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.3333333333334;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule allday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18.3333333333334,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.3333333333334;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule allday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18.3333333333334,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.3333333333334;        !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 temp schedule allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18.3333333333334,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.6666666666667,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.3333333333334;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    window shading schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan1-Jan28,  !- Name
    res refrig schedule allday1,  !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday1,  !- Wednesday Schedule:Day Name
    res refrig schedule allday1,  !- Thursday Schedule:Day Name
    res refrig schedule allday1,  !- Friday Schedule:Day Name
    res refrig schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan29-Feb4,  !- Name
    res refrig schedule allday1,  !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res refrig schedule allday2,  !- Thursday Schedule:Day Name
    res refrig schedule allday2,  !- Friday Schedule:Day Name
    res refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb5-Feb25,  !- Name
    res refrig schedule allday2,  !- Sunday Schedule:Day Name
    res refrig schedule allday2,  !- Monday Schedule:Day Name
    res refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res refrig schedule allday2,  !- Thursday Schedule:Day Name
    res refrig schedule allday2,  !- Friday Schedule:Day Name
    res refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb26-Mar4,  !- Name
    res refrig schedule allday2,  !- Sunday Schedule:Day Name
    res refrig schedule allday2,  !- Monday Schedule:Day Name
    res refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Mar5-Mar25,  !- Name
    res refrig schedule allday3,  !- Sunday Schedule:Day Name
    res refrig schedule allday3,  !- Monday Schedule:Day Name
    res refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Mar26-Apr1,  !- Name
    res refrig schedule allday3,  !- Sunday Schedule:Day Name
    res refrig schedule allday3,  !- Monday Schedule:Day Name
    res refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr2-Apr29,  !- Name
    res refrig schedule allday4,  !- Sunday Schedule:Day Name
    res refrig schedule allday4,  !- Monday Schedule:Day Name
    res refrig schedule allday4,  !- Tuesday Schedule:Day Name
    res refrig schedule allday4,  !- Wednesday Schedule:Day Name
    res refrig schedule allday4,  !- Thursday Schedule:Day Name
    res refrig schedule allday4,  !- Friday Schedule:Day Name
    res refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr30-May6,  !- Name
    res refrig schedule allday4,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday5,  !- Friday Schedule:Day Name
    res refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - May7-May27,  !- Name
    res refrig schedule allday5,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday5,  !- Friday Schedule:Day Name
    res refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - May28-Jun3,  !- Name
    res refrig schedule allday5,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jun4-Jun24,  !- Name
    res refrig schedule allday6,  !- Sunday Schedule:Day Name
    res refrig schedule allday6,  !- Monday Schedule:Day Name
    res refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jun25-Jul1,  !- Name
    res refrig schedule allday6,  !- Sunday Schedule:Day Name
    res refrig schedule allday6,  !- Monday Schedule:Day Name
    res refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul2-Jul29,  !- Name
    res refrig schedule allday7,  !- Sunday Schedule:Day Name
    res refrig schedule allday7,  !- Monday Schedule:Day Name
    res refrig schedule allday7,  !- Tuesday Schedule:Day Name
    res refrig schedule allday7,  !- Wednesday Schedule:Day Name
    res refrig schedule allday7,  !- Thursday Schedule:Day Name
    res refrig schedule allday7,  !- Friday Schedule:Day Name
    res refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul30-Aug5,  !- Name
    res refrig schedule allday7,  !- Sunday Schedule:Day Name
    res refrig schedule allday7,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug6-Aug26,  !- Name
    res refrig schedule allday8,  !- Sunday Schedule:Day Name
    res refrig schedule allday8,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug27-Sep2,  !- Name
    res refrig schedule allday8,  !- Sunday Schedule:Day Name
    res refrig schedule allday8,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday9,  !- Friday Schedule:Day Name
    res refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Sep3-Sep30,  !- Name
    res refrig schedule allday9,  !- Sunday Schedule:Day Name
    res refrig schedule allday9,  !- Monday Schedule:Day Name
    res refrig schedule allday9,  !- Tuesday Schedule:Day Name
    res refrig schedule allday9,  !- Wednesday Schedule:Day Name
    res refrig schedule allday9,  !- Thursday Schedule:Day Name
    res refrig schedule allday9,  !- Friday Schedule:Day Name
    res refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct1-Oct28,  !- Name
    res refrig schedule allday10,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday10,  !- Wednesday Schedule:Day Name
    res refrig schedule allday10,  !- Thursday Schedule:Day Name
    res refrig schedule allday10,  !- Friday Schedule:Day Name
    res refrig schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct29-Nov4,  !- Name
    res refrig schedule allday10,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov5-Nov25,  !- Name
    res refrig schedule allday11,  !- Sunday Schedule:Day Name
    res refrig schedule allday11,  !- Monday Schedule:Day Name
    res refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov26-Dec2,  !- Name
    res refrig schedule allday11,  !- Sunday Schedule:Day Name
    res refrig schedule allday11,  !- Monday Schedule:Day Name
    res refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday12,  !- Friday Schedule:Day Name
    res refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res refrig schedule Week Rule - Dec3-Dec31,  !- Name
    res refrig schedule allday12,  !- Sunday Schedule:Day Name
    res refrig schedule allday12,  !- Monday Schedule:Day Name
    res refrig schedule allday12,  !- Tuesday Schedule:Day Name
    res refrig schedule allday12,  !- Wednesday Schedule:Day Name
    res refrig schedule allday12,  !- Thursday Schedule:Day Name
    res refrig schedule allday12,  !- Friday Schedule:Day Name
    res refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jan1-Jan28,  !- Name
    res heating setpoint allday1,  !- Sunday Schedule:Day Name
    res heating setpoint allday1,  !- Monday Schedule:Day Name
    res heating setpoint allday1,  !- Tuesday Schedule:Day Name
    res heating setpoint allday1,  !- Wednesday Schedule:Day Name
    res heating setpoint allday1,  !- Thursday Schedule:Day Name
    res heating setpoint allday1,  !- Friday Schedule:Day Name
    res heating setpoint allday1,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jan29-Feb4,  !- Name
    res heating setpoint allday1,  !- Sunday Schedule:Day Name
    res heating setpoint allday1,  !- Monday Schedule:Day Name
    res heating setpoint allday1,  !- Tuesday Schedule:Day Name
    res heating setpoint allday2,  !- Wednesday Schedule:Day Name
    res heating setpoint allday2,  !- Thursday Schedule:Day Name
    res heating setpoint allday2,  !- Friday Schedule:Day Name
    res heating setpoint allday2,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Feb5-Feb25,  !- Name
    res heating setpoint allday2,  !- Sunday Schedule:Day Name
    res heating setpoint allday2,  !- Monday Schedule:Day Name
    res heating setpoint allday2,  !- Tuesday Schedule:Day Name
    res heating setpoint allday2,  !- Wednesday Schedule:Day Name
    res heating setpoint allday2,  !- Thursday Schedule:Day Name
    res heating setpoint allday2,  !- Friday Schedule:Day Name
    res heating setpoint allday2,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Feb26-Mar4,  !- Name
    res heating setpoint allday2,  !- Sunday Schedule:Day Name
    res heating setpoint allday2,  !- Monday Schedule:Day Name
    res heating setpoint allday2,  !- Tuesday Schedule:Day Name
    res heating setpoint allday3,  !- Wednesday Schedule:Day Name
    res heating setpoint allday3,  !- Thursday Schedule:Day Name
    res heating setpoint allday3,  !- Friday Schedule:Day Name
    res heating setpoint allday3,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Mar5-Mar25,  !- Name
    res heating setpoint allday3,  !- Sunday Schedule:Day Name
    res heating setpoint allday3,  !- Monday Schedule:Day Name
    res heating setpoint allday3,  !- Tuesday Schedule:Day Name
    res heating setpoint allday3,  !- Wednesday Schedule:Day Name
    res heating setpoint allday3,  !- Thursday Schedule:Day Name
    res heating setpoint allday3,  !- Friday Schedule:Day Name
    res heating setpoint allday3,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Mar26-Apr1,  !- Name
    res heating setpoint allday3,  !- Sunday Schedule:Day Name
    res heating setpoint allday3,  !- Monday Schedule:Day Name
    res heating setpoint allday3,  !- Tuesday Schedule:Day Name
    res heating setpoint allday3,  !- Wednesday Schedule:Day Name
    res heating setpoint allday3,  !- Thursday Schedule:Day Name
    res heating setpoint allday3,  !- Friday Schedule:Day Name
    res heating setpoint allday4,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Apr2-Apr29,  !- Name
    res heating setpoint allday4,  !- Sunday Schedule:Day Name
    res heating setpoint allday4,  !- Monday Schedule:Day Name
    res heating setpoint allday4,  !- Tuesday Schedule:Day Name
    res heating setpoint allday4,  !- Wednesday Schedule:Day Name
    res heating setpoint allday4,  !- Thursday Schedule:Day Name
    res heating setpoint allday4,  !- Friday Schedule:Day Name
    res heating setpoint allday4,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Apr30-May6,  !- Name
    res heating setpoint allday4,  !- Sunday Schedule:Day Name
    res heating setpoint allday5,  !- Monday Schedule:Day Name
    res heating setpoint allday5,  !- Tuesday Schedule:Day Name
    res heating setpoint allday5,  !- Wednesday Schedule:Day Name
    res heating setpoint allday5,  !- Thursday Schedule:Day Name
    res heating setpoint allday5,  !- Friday Schedule:Day Name
    res heating setpoint allday5,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - May7-May27,  !- Name
    res heating setpoint allday5,  !- Sunday Schedule:Day Name
    res heating setpoint allday5,  !- Monday Schedule:Day Name
    res heating setpoint allday5,  !- Tuesday Schedule:Day Name
    res heating setpoint allday5,  !- Wednesday Schedule:Day Name
    res heating setpoint allday5,  !- Thursday Schedule:Day Name
    res heating setpoint allday5,  !- Friday Schedule:Day Name
    res heating setpoint allday5,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - May28-Jun3,  !- Name
    res heating setpoint allday5,  !- Sunday Schedule:Day Name
    res heating setpoint allday5,  !- Monday Schedule:Day Name
    res heating setpoint allday5,  !- Tuesday Schedule:Day Name
    res heating setpoint allday5,  !- Wednesday Schedule:Day Name
    res heating setpoint allday6,  !- Thursday Schedule:Day Name
    res heating setpoint allday6,  !- Friday Schedule:Day Name
    res heating setpoint allday6,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jun4-Jun24,  !- Name
    res heating setpoint allday6,  !- Sunday Schedule:Day Name
    res heating setpoint allday6,  !- Monday Schedule:Day Name
    res heating setpoint allday6,  !- Tuesday Schedule:Day Name
    res heating setpoint allday6,  !- Wednesday Schedule:Day Name
    res heating setpoint allday6,  !- Thursday Schedule:Day Name
    res heating setpoint allday6,  !- Friday Schedule:Day Name
    res heating setpoint allday6,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jun25-Jul1,  !- Name
    res heating setpoint allday6,  !- Sunday Schedule:Day Name
    res heating setpoint allday6,  !- Monday Schedule:Day Name
    res heating setpoint allday6,  !- Tuesday Schedule:Day Name
    res heating setpoint allday6,  !- Wednesday Schedule:Day Name
    res heating setpoint allday6,  !- Thursday Schedule:Day Name
    res heating setpoint allday6,  !- Friday Schedule:Day Name
    res heating setpoint allday7,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jul2-Jul29,  !- Name
    res heating setpoint allday7,  !- Sunday Schedule:Day Name
    res heating setpoint allday7,  !- Monday Schedule:Day Name
    res heating setpoint allday7,  !- Tuesday Schedule:Day Name
    res heating setpoint allday7,  !- Wednesday Schedule:Day Name
    res heating setpoint allday7,  !- Thursday Schedule:Day Name
    res heating setpoint allday7,  !- Friday Schedule:Day Name
    res heating setpoint allday7,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Jul30-Aug5,  !- Name
    res heating setpoint allday7,  !- Sunday Schedule:Day Name
    res heating setpoint allday7,  !- Monday Schedule:Day Name
    res heating setpoint allday8,  !- Tuesday Schedule:Day Name
    res heating setpoint allday8,  !- Wednesday Schedule:Day Name
    res heating setpoint allday8,  !- Thursday Schedule:Day Name
    res heating setpoint allday8,  !- Friday Schedule:Day Name
    res heating setpoint allday8,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Aug6-Aug26,  !- Name
    res heating setpoint allday8,  !- Sunday Schedule:Day Name
    res heating setpoint allday8,  !- Monday Schedule:Day Name
    res heating setpoint allday8,  !- Tuesday Schedule:Day Name
    res heating setpoint allday8,  !- Wednesday Schedule:Day Name
    res heating setpoint allday8,  !- Thursday Schedule:Day Name
    res heating setpoint allday8,  !- Friday Schedule:Day Name
    res heating setpoint allday8,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Aug27-Sep2,  !- Name
    res heating setpoint allday8,  !- Sunday Schedule:Day Name
    res heating setpoint allday8,  !- Monday Schedule:Day Name
    res heating setpoint allday8,  !- Tuesday Schedule:Day Name
    res heating setpoint allday8,  !- Wednesday Schedule:Day Name
    res heating setpoint allday8,  !- Thursday Schedule:Day Name
    res heating setpoint allday9,  !- Friday Schedule:Day Name
    res heating setpoint allday9,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Sep3-Sep30,  !- Name
    res heating setpoint allday9,  !- Sunday Schedule:Day Name
    res heating setpoint allday9,  !- Monday Schedule:Day Name
    res heating setpoint allday9,  !- Tuesday Schedule:Day Name
    res heating setpoint allday9,  !- Wednesday Schedule:Day Name
    res heating setpoint allday9,  !- Thursday Schedule:Day Name
    res heating setpoint allday9,  !- Friday Schedule:Day Name
    res heating setpoint allday9,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Oct1-Oct28,  !- Name
    res heating setpoint allday10,  !- Sunday Schedule:Day Name
    res heating setpoint allday10,  !- Monday Schedule:Day Name
    res heating setpoint allday10,  !- Tuesday Schedule:Day Name
    res heating setpoint allday10,  !- Wednesday Schedule:Day Name
    res heating setpoint allday10,  !- Thursday Schedule:Day Name
    res heating setpoint allday10,  !- Friday Schedule:Day Name
    res heating setpoint allday10,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Oct29-Nov4,  !- Name
    res heating setpoint allday10,  !- Sunday Schedule:Day Name
    res heating setpoint allday10,  !- Monday Schedule:Day Name
    res heating setpoint allday10,  !- Tuesday Schedule:Day Name
    res heating setpoint allday11,  !- Wednesday Schedule:Day Name
    res heating setpoint allday11,  !- Thursday Schedule:Day Name
    res heating setpoint allday11,  !- Friday Schedule:Day Name
    res heating setpoint allday11,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Nov5-Nov25,  !- Name
    res heating setpoint allday11,  !- Sunday Schedule:Day Name
    res heating setpoint allday11,  !- Monday Schedule:Day Name
    res heating setpoint allday11,  !- Tuesday Schedule:Day Name
    res heating setpoint allday11,  !- Wednesday Schedule:Day Name
    res heating setpoint allday11,  !- Thursday Schedule:Day Name
    res heating setpoint allday11,  !- Friday Schedule:Day Name
    res heating setpoint allday11,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Nov26-Dec2,  !- Name
    res heating setpoint allday11,  !- Sunday Schedule:Day Name
    res heating setpoint allday11,  !- Monday Schedule:Day Name
    res heating setpoint allday11,  !- Tuesday Schedule:Day Name
    res heating setpoint allday11,  !- Wednesday Schedule:Day Name
    res heating setpoint allday11,  !- Thursday Schedule:Day Name
    res heating setpoint allday12,  !- Friday Schedule:Day Name
    res heating setpoint allday12,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating setpoint Week Rule - Dec3-Dec31,  !- Name
    res heating setpoint allday12,  !- Sunday Schedule:Day Name
    res heating setpoint allday12,  !- Monday Schedule:Day Name
    res heating setpoint allday12,  !- Tuesday Schedule:Day Name
    res heating setpoint allday12,  !- Wednesday Schedule:Day Name
    res heating setpoint allday12,  !- Thursday Schedule:Day Name
    res heating setpoint allday12,  !- Friday Schedule:Day Name
    res heating setpoint allday12,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    res heating setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res heating setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jan1-Jan28,  !- Name
    res cooling setpoint allday1,  !- Sunday Schedule:Day Name
    res cooling setpoint allday1,  !- Monday Schedule:Day Name
    res cooling setpoint allday1,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday1,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday1,  !- Thursday Schedule:Day Name
    res cooling setpoint allday1,  !- Friday Schedule:Day Name
    res cooling setpoint allday1,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jan29-Feb4,  !- Name
    res cooling setpoint allday1,  !- Sunday Schedule:Day Name
    res cooling setpoint allday1,  !- Monday Schedule:Day Name
    res cooling setpoint allday1,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday2,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday2,  !- Thursday Schedule:Day Name
    res cooling setpoint allday2,  !- Friday Schedule:Day Name
    res cooling setpoint allday2,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Feb5-Feb25,  !- Name
    res cooling setpoint allday2,  !- Sunday Schedule:Day Name
    res cooling setpoint allday2,  !- Monday Schedule:Day Name
    res cooling setpoint allday2,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday2,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday2,  !- Thursday Schedule:Day Name
    res cooling setpoint allday2,  !- Friday Schedule:Day Name
    res cooling setpoint allday2,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Feb26-Mar4,  !- Name
    res cooling setpoint allday2,  !- Sunday Schedule:Day Name
    res cooling setpoint allday2,  !- Monday Schedule:Day Name
    res cooling setpoint allday2,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday3,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday3,  !- Thursday Schedule:Day Name
    res cooling setpoint allday3,  !- Friday Schedule:Day Name
    res cooling setpoint allday3,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Mar5-Mar25,  !- Name
    res cooling setpoint allday3,  !- Sunday Schedule:Day Name
    res cooling setpoint allday3,  !- Monday Schedule:Day Name
    res cooling setpoint allday3,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday3,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday3,  !- Thursday Schedule:Day Name
    res cooling setpoint allday3,  !- Friday Schedule:Day Name
    res cooling setpoint allday3,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Mar26-Apr1,  !- Name
    res cooling setpoint allday3,  !- Sunday Schedule:Day Name
    res cooling setpoint allday3,  !- Monday Schedule:Day Name
    res cooling setpoint allday3,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday3,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday3,  !- Thursday Schedule:Day Name
    res cooling setpoint allday3,  !- Friday Schedule:Day Name
    res cooling setpoint allday4,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Apr2-Apr29,  !- Name
    res cooling setpoint allday4,  !- Sunday Schedule:Day Name
    res cooling setpoint allday4,  !- Monday Schedule:Day Name
    res cooling setpoint allday4,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday4,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday4,  !- Thursday Schedule:Day Name
    res cooling setpoint allday4,  !- Friday Schedule:Day Name
    res cooling setpoint allday4,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Apr30-May6,  !- Name
    res cooling setpoint allday4,  !- Sunday Schedule:Day Name
    res cooling setpoint allday5,  !- Monday Schedule:Day Name
    res cooling setpoint allday5,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday5,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday5,  !- Thursday Schedule:Day Name
    res cooling setpoint allday5,  !- Friday Schedule:Day Name
    res cooling setpoint allday5,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - May7-May27,  !- Name
    res cooling setpoint allday5,  !- Sunday Schedule:Day Name
    res cooling setpoint allday5,  !- Monday Schedule:Day Name
    res cooling setpoint allday5,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday5,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday5,  !- Thursday Schedule:Day Name
    res cooling setpoint allday5,  !- Friday Schedule:Day Name
    res cooling setpoint allday5,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - May28-Jun3,  !- Name
    res cooling setpoint allday5,  !- Sunday Schedule:Day Name
    res cooling setpoint allday5,  !- Monday Schedule:Day Name
    res cooling setpoint allday5,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday5,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday6,  !- Thursday Schedule:Day Name
    res cooling setpoint allday6,  !- Friday Schedule:Day Name
    res cooling setpoint allday6,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jun4-Jun24,  !- Name
    res cooling setpoint allday6,  !- Sunday Schedule:Day Name
    res cooling setpoint allday6,  !- Monday Schedule:Day Name
    res cooling setpoint allday6,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday6,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday6,  !- Thursday Schedule:Day Name
    res cooling setpoint allday6,  !- Friday Schedule:Day Name
    res cooling setpoint allday6,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jun25-Jul1,  !- Name
    res cooling setpoint allday6,  !- Sunday Schedule:Day Name
    res cooling setpoint allday6,  !- Monday Schedule:Day Name
    res cooling setpoint allday6,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday6,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday6,  !- Thursday Schedule:Day Name
    res cooling setpoint allday6,  !- Friday Schedule:Day Name
    res cooling setpoint allday7,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jul2-Jul29,  !- Name
    res cooling setpoint allday7,  !- Sunday Schedule:Day Name
    res cooling setpoint allday7,  !- Monday Schedule:Day Name
    res cooling setpoint allday7,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday7,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday7,  !- Thursday Schedule:Day Name
    res cooling setpoint allday7,  !- Friday Schedule:Day Name
    res cooling setpoint allday7,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Jul30-Aug5,  !- Name
    res cooling setpoint allday7,  !- Sunday Schedule:Day Name
    res cooling setpoint allday7,  !- Monday Schedule:Day Name
    res cooling setpoint allday8,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday8,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday8,  !- Thursday Schedule:Day Name
    res cooling setpoint allday8,  !- Friday Schedule:Day Name
    res cooling setpoint allday8,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Aug6-Aug26,  !- Name
    res cooling setpoint allday8,  !- Sunday Schedule:Day Name
    res cooling setpoint allday8,  !- Monday Schedule:Day Name
    res cooling setpoint allday8,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday8,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday8,  !- Thursday Schedule:Day Name
    res cooling setpoint allday8,  !- Friday Schedule:Day Name
    res cooling setpoint allday8,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Aug27-Sep2,  !- Name
    res cooling setpoint allday8,  !- Sunday Schedule:Day Name
    res cooling setpoint allday8,  !- Monday Schedule:Day Name
    res cooling setpoint allday8,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday8,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday8,  !- Thursday Schedule:Day Name
    res cooling setpoint allday9,  !- Friday Schedule:Day Name
    res cooling setpoint allday9,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Sep3-Sep30,  !- Name
    res cooling setpoint allday9,  !- Sunday Schedule:Day Name
    res cooling setpoint allday9,  !- Monday Schedule:Day Name
    res cooling setpoint allday9,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday9,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday9,  !- Thursday Schedule:Day Name
    res cooling setpoint allday9,  !- Friday Schedule:Day Name
    res cooling setpoint allday9,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Oct1-Oct28,  !- Name
    res cooling setpoint allday10,  !- Sunday Schedule:Day Name
    res cooling setpoint allday10,  !- Monday Schedule:Day Name
    res cooling setpoint allday10,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday10,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday10,  !- Thursday Schedule:Day Name
    res cooling setpoint allday10,  !- Friday Schedule:Day Name
    res cooling setpoint allday10,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Oct29-Nov4,  !- Name
    res cooling setpoint allday10,  !- Sunday Schedule:Day Name
    res cooling setpoint allday10,  !- Monday Schedule:Day Name
    res cooling setpoint allday10,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday11,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday11,  !- Thursday Schedule:Day Name
    res cooling setpoint allday11,  !- Friday Schedule:Day Name
    res cooling setpoint allday11,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Nov5-Nov25,  !- Name
    res cooling setpoint allday11,  !- Sunday Schedule:Day Name
    res cooling setpoint allday11,  !- Monday Schedule:Day Name
    res cooling setpoint allday11,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday11,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday11,  !- Thursday Schedule:Day Name
    res cooling setpoint allday11,  !- Friday Schedule:Day Name
    res cooling setpoint allday11,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Nov26-Dec2,  !- Name
    res cooling setpoint allday11,  !- Sunday Schedule:Day Name
    res cooling setpoint allday11,  !- Monday Schedule:Day Name
    res cooling setpoint allday11,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday11,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday11,  !- Thursday Schedule:Day Name
    res cooling setpoint allday12,  !- Friday Schedule:Day Name
    res cooling setpoint allday12,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling setpoint Week Rule - Dec3-Dec31,  !- Name
    res cooling setpoint allday12,  !- Sunday Schedule:Day Name
    res cooling setpoint allday12,  !- Monday Schedule:Day Name
    res cooling setpoint allday12,  !- Tuesday Schedule:Day Name
    res cooling setpoint allday12,  !- Wednesday Schedule:Day Name
    res cooling setpoint allday12,  !- Thursday Schedule:Day Name
    res cooling setpoint allday12,  !- Friday Schedule:Day Name
    res cooling setpoint allday12,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    res cooling setpoint summer design,  !- SummerDesignDay Schedule:Day Name
    res cooling setpoint winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jan1-Jan28,  !- Name
    res cooling season allday1,  !- Sunday Schedule:Day Name
    res cooling season allday1,  !- Monday Schedule:Day Name
    res cooling season allday1,  !- Tuesday Schedule:Day Name
    res cooling season allday1,  !- Wednesday Schedule:Day Name
    res cooling season allday1,  !- Thursday Schedule:Day Name
    res cooling season allday1,  !- Friday Schedule:Day Name
    res cooling season allday1,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jan29-Feb4,  !- Name
    res cooling season allday1,  !- Sunday Schedule:Day Name
    res cooling season allday1,  !- Monday Schedule:Day Name
    res cooling season allday1,  !- Tuesday Schedule:Day Name
    res cooling season allday2,  !- Wednesday Schedule:Day Name
    res cooling season allday2,  !- Thursday Schedule:Day Name
    res cooling season allday2,  !- Friday Schedule:Day Name
    res cooling season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Feb5-Feb25,  !- Name
    res cooling season allday2,  !- Sunday Schedule:Day Name
    res cooling season allday2,  !- Monday Schedule:Day Name
    res cooling season allday2,  !- Tuesday Schedule:Day Name
    res cooling season allday2,  !- Wednesday Schedule:Day Name
    res cooling season allday2,  !- Thursday Schedule:Day Name
    res cooling season allday2,  !- Friday Schedule:Day Name
    res cooling season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Feb26-Mar4,  !- Name
    res cooling season allday2,  !- Sunday Schedule:Day Name
    res cooling season allday2,  !- Monday Schedule:Day Name
    res cooling season allday2,  !- Tuesday Schedule:Day Name
    res cooling season allday3,  !- Wednesday Schedule:Day Name
    res cooling season allday3,  !- Thursday Schedule:Day Name
    res cooling season allday3,  !- Friday Schedule:Day Name
    res cooling season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Mar5-Mar25,  !- Name
    res cooling season allday3,  !- Sunday Schedule:Day Name
    res cooling season allday3,  !- Monday Schedule:Day Name
    res cooling season allday3,  !- Tuesday Schedule:Day Name
    res cooling season allday3,  !- Wednesday Schedule:Day Name
    res cooling season allday3,  !- Thursday Schedule:Day Name
    res cooling season allday3,  !- Friday Schedule:Day Name
    res cooling season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Mar26-Apr1,  !- Name
    res cooling season allday3,  !- Sunday Schedule:Day Name
    res cooling season allday3,  !- Monday Schedule:Day Name
    res cooling season allday3,  !- Tuesday Schedule:Day Name
    res cooling season allday3,  !- Wednesday Schedule:Day Name
    res cooling season allday3,  !- Thursday Schedule:Day Name
    res cooling season allday3,  !- Friday Schedule:Day Name
    res cooling season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Apr2-Apr29,  !- Name
    res cooling season allday4,  !- Sunday Schedule:Day Name
    res cooling season allday4,  !- Monday Schedule:Day Name
    res cooling season allday4,  !- Tuesday Schedule:Day Name
    res cooling season allday4,  !- Wednesday Schedule:Day Name
    res cooling season allday4,  !- Thursday Schedule:Day Name
    res cooling season allday4,  !- Friday Schedule:Day Name
    res cooling season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Apr30-May6,  !- Name
    res cooling season allday4,  !- Sunday Schedule:Day Name
    res cooling season allday5,  !- Monday Schedule:Day Name
    res cooling season allday5,  !- Tuesday Schedule:Day Name
    res cooling season allday5,  !- Wednesday Schedule:Day Name
    res cooling season allday5,  !- Thursday Schedule:Day Name
    res cooling season allday5,  !- Friday Schedule:Day Name
    res cooling season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - May7-May27,  !- Name
    res cooling season allday5,  !- Sunday Schedule:Day Name
    res cooling season allday5,  !- Monday Schedule:Day Name
    res cooling season allday5,  !- Tuesday Schedule:Day Name
    res cooling season allday5,  !- Wednesday Schedule:Day Name
    res cooling season allday5,  !- Thursday Schedule:Day Name
    res cooling season allday5,  !- Friday Schedule:Day Name
    res cooling season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - May28-Jun3,  !- Name
    res cooling season allday5,  !- Sunday Schedule:Day Name
    res cooling season allday5,  !- Monday Schedule:Day Name
    res cooling season allday5,  !- Tuesday Schedule:Day Name
    res cooling season allday5,  !- Wednesday Schedule:Day Name
    res cooling season allday6,  !- Thursday Schedule:Day Name
    res cooling season allday6,  !- Friday Schedule:Day Name
    res cooling season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jun4-Jun24,  !- Name
    res cooling season allday6,  !- Sunday Schedule:Day Name
    res cooling season allday6,  !- Monday Schedule:Day Name
    res cooling season allday6,  !- Tuesday Schedule:Day Name
    res cooling season allday6,  !- Wednesday Schedule:Day Name
    res cooling season allday6,  !- Thursday Schedule:Day Name
    res cooling season allday6,  !- Friday Schedule:Day Name
    res cooling season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jun25-Jul1,  !- Name
    res cooling season allday6,  !- Sunday Schedule:Day Name
    res cooling season allday6,  !- Monday Schedule:Day Name
    res cooling season allday6,  !- Tuesday Schedule:Day Name
    res cooling season allday6,  !- Wednesday Schedule:Day Name
    res cooling season allday6,  !- Thursday Schedule:Day Name
    res cooling season allday6,  !- Friday Schedule:Day Name
    res cooling season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jul2-Jul29,  !- Name
    res cooling season allday7,  !- Sunday Schedule:Day Name
    res cooling season allday7,  !- Monday Schedule:Day Name
    res cooling season allday7,  !- Tuesday Schedule:Day Name
    res cooling season allday7,  !- Wednesday Schedule:Day Name
    res cooling season allday7,  !- Thursday Schedule:Day Name
    res cooling season allday7,  !- Friday Schedule:Day Name
    res cooling season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Jul30-Aug5,  !- Name
    res cooling season allday7,  !- Sunday Schedule:Day Name
    res cooling season allday7,  !- Monday Schedule:Day Name
    res cooling season allday8,  !- Tuesday Schedule:Day Name
    res cooling season allday8,  !- Wednesday Schedule:Day Name
    res cooling season allday8,  !- Thursday Schedule:Day Name
    res cooling season allday8,  !- Friday Schedule:Day Name
    res cooling season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Aug6-Aug26,  !- Name
    res cooling season allday8,  !- Sunday Schedule:Day Name
    res cooling season allday8,  !- Monday Schedule:Day Name
    res cooling season allday8,  !- Tuesday Schedule:Day Name
    res cooling season allday8,  !- Wednesday Schedule:Day Name
    res cooling season allday8,  !- Thursday Schedule:Day Name
    res cooling season allday8,  !- Friday Schedule:Day Name
    res cooling season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Aug27-Sep2,  !- Name
    res cooling season allday8,  !- Sunday Schedule:Day Name
    res cooling season allday8,  !- Monday Schedule:Day Name
    res cooling season allday8,  !- Tuesday Schedule:Day Name
    res cooling season allday8,  !- Wednesday Schedule:Day Name
    res cooling season allday8,  !- Thursday Schedule:Day Name
    res cooling season allday9,  !- Friday Schedule:Day Name
    res cooling season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Sep3-Sep30,  !- Name
    res cooling season allday9,  !- Sunday Schedule:Day Name
    res cooling season allday9,  !- Monday Schedule:Day Name
    res cooling season allday9,  !- Tuesday Schedule:Day Name
    res cooling season allday9,  !- Wednesday Schedule:Day Name
    res cooling season allday9,  !- Thursday Schedule:Day Name
    res cooling season allday9,  !- Friday Schedule:Day Name
    res cooling season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Oct1-Oct28,  !- Name
    res cooling season allday10,  !- Sunday Schedule:Day Name
    res cooling season allday10,  !- Monday Schedule:Day Name
    res cooling season allday10,  !- Tuesday Schedule:Day Name
    res cooling season allday10,  !- Wednesday Schedule:Day Name
    res cooling season allday10,  !- Thursday Schedule:Day Name
    res cooling season allday10,  !- Friday Schedule:Day Name
    res cooling season allday10,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Oct29-Nov4,  !- Name
    res cooling season allday10,  !- Sunday Schedule:Day Name
    res cooling season allday10,  !- Monday Schedule:Day Name
    res cooling season allday10,  !- Tuesday Schedule:Day Name
    res cooling season allday11,  !- Wednesday Schedule:Day Name
    res cooling season allday11,  !- Thursday Schedule:Day Name
    res cooling season allday11,  !- Friday Schedule:Day Name
    res cooling season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Nov5-Nov25,  !- Name
    res cooling season allday11,  !- Sunday Schedule:Day Name
    res cooling season allday11,  !- Monday Schedule:Day Name
    res cooling season allday11,  !- Tuesday Schedule:Day Name
    res cooling season allday11,  !- Wednesday Schedule:Day Name
    res cooling season allday11,  !- Thursday Schedule:Day Name
    res cooling season allday11,  !- Friday Schedule:Day Name
    res cooling season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Nov26-Dec2,  !- Name
    res cooling season allday11,  !- Sunday Schedule:Day Name
    res cooling season allday11,  !- Monday Schedule:Day Name
    res cooling season allday11,  !- Tuesday Schedule:Day Name
    res cooling season allday11,  !- Wednesday Schedule:Day Name
    res cooling season allday11,  !- Thursday Schedule:Day Name
    res cooling season allday12,  !- Friday Schedule:Day Name
    res cooling season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res cooling season Week Rule - Dec3-Dec31,  !- Name
    res cooling season allday12,  !- Sunday Schedule:Day Name
    res cooling season allday12,  !- Monday Schedule:Day Name
    res cooling season allday12,  !- Tuesday Schedule:Day Name
    res cooling season allday12,  !- Wednesday Schedule:Day Name
    res cooling season allday12,  !- Thursday Schedule:Day Name
    res cooling season allday12,  !- Friday Schedule:Day Name
    res cooling season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jan1-Jan28,  !- Name
    res heating season allday1,  !- Sunday Schedule:Day Name
    res heating season allday1,  !- Monday Schedule:Day Name
    res heating season allday1,  !- Tuesday Schedule:Day Name
    res heating season allday1,  !- Wednesday Schedule:Day Name
    res heating season allday1,  !- Thursday Schedule:Day Name
    res heating season allday1,  !- Friday Schedule:Day Name
    res heating season allday1,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jan29-Feb4,  !- Name
    res heating season allday1,  !- Sunday Schedule:Day Name
    res heating season allday1,  !- Monday Schedule:Day Name
    res heating season allday1,  !- Tuesday Schedule:Day Name
    res heating season allday2,  !- Wednesday Schedule:Day Name
    res heating season allday2,  !- Thursday Schedule:Day Name
    res heating season allday2,  !- Friday Schedule:Day Name
    res heating season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Feb5-Feb25,  !- Name
    res heating season allday2,  !- Sunday Schedule:Day Name
    res heating season allday2,  !- Monday Schedule:Day Name
    res heating season allday2,  !- Tuesday Schedule:Day Name
    res heating season allday2,  !- Wednesday Schedule:Day Name
    res heating season allday2,  !- Thursday Schedule:Day Name
    res heating season allday2,  !- Friday Schedule:Day Name
    res heating season allday2,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Feb26-Mar4,  !- Name
    res heating season allday2,  !- Sunday Schedule:Day Name
    res heating season allday2,  !- Monday Schedule:Day Name
    res heating season allday2,  !- Tuesday Schedule:Day Name
    res heating season allday3,  !- Wednesday Schedule:Day Name
    res heating season allday3,  !- Thursday Schedule:Day Name
    res heating season allday3,  !- Friday Schedule:Day Name
    res heating season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Mar5-Mar25,  !- Name
    res heating season allday3,  !- Sunday Schedule:Day Name
    res heating season allday3,  !- Monday Schedule:Day Name
    res heating season allday3,  !- Tuesday Schedule:Day Name
    res heating season allday3,  !- Wednesday Schedule:Day Name
    res heating season allday3,  !- Thursday Schedule:Day Name
    res heating season allday3,  !- Friday Schedule:Day Name
    res heating season allday3,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Mar26-Apr1,  !- Name
    res heating season allday3,  !- Sunday Schedule:Day Name
    res heating season allday3,  !- Monday Schedule:Day Name
    res heating season allday3,  !- Tuesday Schedule:Day Name
    res heating season allday3,  !- Wednesday Schedule:Day Name
    res heating season allday3,  !- Thursday Schedule:Day Name
    res heating season allday3,  !- Friday Schedule:Day Name
    res heating season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Apr2-Apr29,  !- Name
    res heating season allday4,  !- Sunday Schedule:Day Name
    res heating season allday4,  !- Monday Schedule:Day Name
    res heating season allday4,  !- Tuesday Schedule:Day Name
    res heating season allday4,  !- Wednesday Schedule:Day Name
    res heating season allday4,  !- Thursday Schedule:Day Name
    res heating season allday4,  !- Friday Schedule:Day Name
    res heating season allday4,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Apr30-May6,  !- Name
    res heating season allday4,  !- Sunday Schedule:Day Name
    res heating season allday5,  !- Monday Schedule:Day Name
    res heating season allday5,  !- Tuesday Schedule:Day Name
    res heating season allday5,  !- Wednesday Schedule:Day Name
    res heating season allday5,  !- Thursday Schedule:Day Name
    res heating season allday5,  !- Friday Schedule:Day Name
    res heating season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - May7-May27,  !- Name
    res heating season allday5,  !- Sunday Schedule:Day Name
    res heating season allday5,  !- Monday Schedule:Day Name
    res heating season allday5,  !- Tuesday Schedule:Day Name
    res heating season allday5,  !- Wednesday Schedule:Day Name
    res heating season allday5,  !- Thursday Schedule:Day Name
    res heating season allday5,  !- Friday Schedule:Day Name
    res heating season allday5,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - May28-Jun3,  !- Name
    res heating season allday5,  !- Sunday Schedule:Day Name
    res heating season allday5,  !- Monday Schedule:Day Name
    res heating season allday5,  !- Tuesday Schedule:Day Name
    res heating season allday5,  !- Wednesday Schedule:Day Name
    res heating season allday6,  !- Thursday Schedule:Day Name
    res heating season allday6,  !- Friday Schedule:Day Name
    res heating season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jun4-Jun24,  !- Name
    res heating season allday6,  !- Sunday Schedule:Day Name
    res heating season allday6,  !- Monday Schedule:Day Name
    res heating season allday6,  !- Tuesday Schedule:Day Name
    res heating season allday6,  !- Wednesday Schedule:Day Name
    res heating season allday6,  !- Thursday Schedule:Day Name
    res heating season allday6,  !- Friday Schedule:Day Name
    res heating season allday6,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jun25-Jul1,  !- Name
    res heating season allday6,  !- Sunday Schedule:Day Name
    res heating season allday6,  !- Monday Schedule:Day Name
    res heating season allday6,  !- Tuesday Schedule:Day Name
    res heating season allday6,  !- Wednesday Schedule:Day Name
    res heating season allday6,  !- Thursday Schedule:Day Name
    res heating season allday6,  !- Friday Schedule:Day Name
    res heating season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jul2-Jul29,  !- Name
    res heating season allday7,  !- Sunday Schedule:Day Name
    res heating season allday7,  !- Monday Schedule:Day Name
    res heating season allday7,  !- Tuesday Schedule:Day Name
    res heating season allday7,  !- Wednesday Schedule:Day Name
    res heating season allday7,  !- Thursday Schedule:Day Name
    res heating season allday7,  !- Friday Schedule:Day Name
    res heating season allday7,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Jul30-Aug5,  !- Name
    res heating season allday7,  !- Sunday Schedule:Day Name
    res heating season allday7,  !- Monday Schedule:Day Name
    res heating season allday8,  !- Tuesday Schedule:Day Name
    res heating season allday8,  !- Wednesday Schedule:Day Name
    res heating season allday8,  !- Thursday Schedule:Day Name
    res heating season allday8,  !- Friday Schedule:Day Name
    res heating season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Aug6-Aug26,  !- Name
    res heating season allday8,  !- Sunday Schedule:Day Name
    res heating season allday8,  !- Monday Schedule:Day Name
    res heating season allday8,  !- Tuesday Schedule:Day Name
    res heating season allday8,  !- Wednesday Schedule:Day Name
    res heating season allday8,  !- Thursday Schedule:Day Name
    res heating season allday8,  !- Friday Schedule:Day Name
    res heating season allday8,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Aug27-Sep2,  !- Name
    res heating season allday8,  !- Sunday Schedule:Day Name
    res heating season allday8,  !- Monday Schedule:Day Name
    res heating season allday8,  !- Tuesday Schedule:Day Name
    res heating season allday8,  !- Wednesday Schedule:Day Name
    res heating season allday8,  !- Thursday Schedule:Day Name
    res heating season allday9,  !- Friday Schedule:Day Name
    res heating season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Sep3-Sep30,  !- Name
    res heating season allday9,  !- Sunday Schedule:Day Name
    res heating season allday9,  !- Monday Schedule:Day Name
    res heating season allday9,  !- Tuesday Schedule:Day Name
    res heating season allday9,  !- Wednesday Schedule:Day Name
    res heating season allday9,  !- Thursday Schedule:Day Name
    res heating season allday9,  !- Friday Schedule:Day Name
    res heating season allday9,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Oct1-Oct28,  !- Name
    res heating season allday10,  !- Sunday Schedule:Day Name
    res heating season allday10,  !- Monday Schedule:Day Name
    res heating season allday10,  !- Tuesday Schedule:Day Name
    res heating season allday10,  !- Wednesday Schedule:Day Name
    res heating season allday10,  !- Thursday Schedule:Day Name
    res heating season allday10,  !- Friday Schedule:Day Name
    res heating season allday10,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Oct29-Nov4,  !- Name
    res heating season allday10,  !- Sunday Schedule:Day Name
    res heating season allday10,  !- Monday Schedule:Day Name
    res heating season allday10,  !- Tuesday Schedule:Day Name
    res heating season allday11,  !- Wednesday Schedule:Day Name
    res heating season allday11,  !- Thursday Schedule:Day Name
    res heating season allday11,  !- Friday Schedule:Day Name
    res heating season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Nov5-Nov25,  !- Name
    res heating season allday11,  !- Sunday Schedule:Day Name
    res heating season allday11,  !- Monday Schedule:Day Name
    res heating season allday11,  !- Tuesday Schedule:Day Name
    res heating season allday11,  !- Wednesday Schedule:Day Name
    res heating season allday11,  !- Thursday Schedule:Day Name
    res heating season allday11,  !- Friday Schedule:Day Name
    res heating season allday11,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Nov26-Dec2,  !- Name
    res heating season allday11,  !- Sunday Schedule:Day Name
    res heating season allday11,  !- Monday Schedule:Day Name
    res heating season allday11,  !- Tuesday Schedule:Day Name
    res heating season allday11,  !- Wednesday Schedule:Day Name
    res heating season allday11,  !- Thursday Schedule:Day Name
    res heating season allday12,  !- Friday Schedule:Day Name
    res heating season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res heating season Week Rule - Dec3-Dec31,  !- Name
    res heating season allday12,  !- Sunday Schedule:Day Name
    res heating season allday12,  !- Monday Schedule:Day Name
    res heating season allday12,  !- Tuesday Schedule:Day Name
    res heating season allday12,  !- Wednesday Schedule:Day Name
    res heating season allday12,  !- Thursday Schedule:Day Name
    res heating season allday12,  !- Friday Schedule:Day Name
    res heating season allday12,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan28,  !- Name
    res mv_1 bath exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan29-Feb4,  !- Name
    res mv_1 bath exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb5-Feb25,  !- Name
    res mv_1 bath exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb26-Mar4,  !- Name
    res mv_1 bath exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Mar5-Mar25,  !- Name
    res mv_1 bath exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Mar26-Apr1,  !- Name
    res mv_1 bath exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr2-Apr29,  !- Name
    res mv_1 bath exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr30-May6,  !- Name
    res mv_1 bath exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May7-May27,  !- Name
    res mv_1 bath exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May28-Jun3,  !- Name
    res mv_1 bath exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jun4-Jun24,  !- Name
    res mv_1 bath exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jun25-Jul1,  !- Name
    res mv_1 bath exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul2-Jul29,  !- Name
    res mv_1 bath exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul30-Aug5,  !- Name
    res mv_1 bath exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug6-Aug26,  !- Name
    res mv_1 bath exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug27-Sep2,  !- Name
    res mv_1 bath exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Sep3-Sep30,  !- Name
    res mv_1 bath exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct1-Oct28,  !- Name
    res mv_1 bath exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct29-Nov4,  !- Name
    res mv_1 bath exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov5-Nov25,  !- Name
    res mv_1 bath exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov26-Dec2,  !- Name
    res mv_1 bath exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Dec3-Dec31,  !- Name
    res mv_1 bath exhaust schedule allday12,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan28,  !- Name
    res mv_1 range exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan29-Feb4,  !- Name
    res mv_1 range exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb5-Feb25,  !- Name
    res mv_1 range exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb26-Mar4,  !- Name
    res mv_1 range exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Mar5-Mar25,  !- Name
    res mv_1 range exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Mar26-Apr1,  !- Name
    res mv_1 range exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr2-Apr29,  !- Name
    res mv_1 range exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr30-May6,  !- Name
    res mv_1 range exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May7-May27,  !- Name
    res mv_1 range exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May28-Jun3,  !- Name
    res mv_1 range exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jun4-Jun24,  !- Name
    res mv_1 range exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jun25-Jul1,  !- Name
    res mv_1 range exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul2-Jul29,  !- Name
    res mv_1 range exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul30-Aug5,  !- Name
    res mv_1 range exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug6-Aug26,  !- Name
    res mv_1 range exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug27-Sep2,  !- Name
    res mv_1 range exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Sep3-Sep30,  !- Name
    res mv_1 range exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct1-Oct28,  !- Name
    res mv_1 range exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct29-Nov4,  !- Name
    res mv_1 range exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov5-Nov25,  !- Name
    res mv_1 range exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov26-Dec2,  !- Name
    res mv_1 range exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Dec3-Dec31,  !- Name
    res mv_1 range exhaust schedule allday12,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan1-Jan28,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan29-Feb4,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb5-Feb25,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb26-Mar4,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Mar5-Apr1,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr2-Apr29,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr30-May27,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - May28-Jun3,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jun4-Jul1,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul2-Jul29,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul30-Aug5,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Aug6-Aug26,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Aug27-Sep2,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Sep3-Sep30,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Oct1-Oct28,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Nov5-Nov25,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Nov26-Dec2,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Dec3-Dec31,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan1-Jan28,  !- Name
    res nv_1 temp schedule allday1,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan29-Feb4,  !- Name
    res nv_1 temp schedule allday1,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb5-Feb25,  !- Name
    res nv_1 temp schedule allday2,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb26-Mar4,  !- Name
    res nv_1 temp schedule allday2,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Mar5-Mar25,  !- Name
    res nv_1 temp schedule allday3,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Mar26-Apr1,  !- Name
    res nv_1 temp schedule allday3,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr2-Apr29,  !- Name
    res nv_1 temp schedule allday4,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr30-May6,  !- Name
    res nv_1 temp schedule allday4,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May7-May27,  !- Name
    res nv_1 temp schedule allday5,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May28-Jun3,  !- Name
    res nv_1 temp schedule allday5,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jun4-Jun24,  !- Name
    res nv_1 temp schedule allday6,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jun25-Jul1,  !- Name
    res nv_1 temp schedule allday6,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul2-Jul29,  !- Name
    res nv_1 temp schedule allday7,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul30-Aug5,  !- Name
    res nv_1 temp schedule allday7,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug6-Aug26,  !- Name
    res nv_1 temp schedule allday8,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug27-Sep2,  !- Name
    res nv_1 temp schedule allday8,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Sep3-Sep30,  !- Name
    res nv_1 temp schedule allday9,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct1-Oct28,  !- Name
    res nv_1 temp schedule allday10,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct29-Nov4,  !- Name
    res nv_1 temp schedule allday10,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov5-Nov25,  !- Name
    res nv_1 temp schedule allday11,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov26-Dec2,  !- Name
    res nv_1 temp schedule allday11,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Dec3-Dec31,  !- Name
    res nv_1 temp schedule allday12,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jan1-Jan28,  !- Name
    window shading schedule allday1,  !- Sunday Schedule:Day Name
    window shading schedule allday1,  !- Monday Schedule:Day Name
    window shading schedule allday1,  !- Tuesday Schedule:Day Name
    window shading schedule allday1,  !- Wednesday Schedule:Day Name
    window shading schedule allday1,  !- Thursday Schedule:Day Name
    window shading schedule allday1,  !- Friday Schedule:Day Name
    window shading schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jan29-Feb4,  !- Name
    window shading schedule allday1,  !- Sunday Schedule:Day Name
    window shading schedule allday1,  !- Monday Schedule:Day Name
    window shading schedule allday1,  !- Tuesday Schedule:Day Name
    window shading schedule allday2,  !- Wednesday Schedule:Day Name
    window shading schedule allday2,  !- Thursday Schedule:Day Name
    window shading schedule allday2,  !- Friday Schedule:Day Name
    window shading schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Feb5-Feb25,  !- Name
    window shading schedule allday2,  !- Sunday Schedule:Day Name
    window shading schedule allday2,  !- Monday Schedule:Day Name
    window shading schedule allday2,  !- Tuesday Schedule:Day Name
    window shading schedule allday2,  !- Wednesday Schedule:Day Name
    window shading schedule allday2,  !- Thursday Schedule:Day Name
    window shading schedule allday2,  !- Friday Schedule:Day Name
    window shading schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Feb26-Mar4,  !- Name
    window shading schedule allday2,  !- Sunday Schedule:Day Name
    window shading schedule allday2,  !- Monday Schedule:Day Name
    window shading schedule allday2,  !- Tuesday Schedule:Day Name
    window shading schedule allday3,  !- Wednesday Schedule:Day Name
    window shading schedule allday3,  !- Thursday Schedule:Day Name
    window shading schedule allday3,  !- Friday Schedule:Day Name
    window shading schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Mar5-Mar25,  !- Name
    window shading schedule allday3,  !- Sunday Schedule:Day Name
    window shading schedule allday3,  !- Monday Schedule:Day Name
    window shading schedule allday3,  !- Tuesday Schedule:Day Name
    window shading schedule allday3,  !- Wednesday Schedule:Day Name
    window shading schedule allday3,  !- Thursday Schedule:Day Name
    window shading schedule allday3,  !- Friday Schedule:Day Name
    window shading schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Mar26-Apr1,  !- Name
    window shading schedule allday3,  !- Sunday Schedule:Day Name
    window shading schedule allday3,  !- Monday Schedule:Day Name
    window shading schedule allday3,  !- Tuesday Schedule:Day Name
    window shading schedule allday3,  !- Wednesday Schedule:Day Name
    window shading schedule allday3,  !- Thursday Schedule:Day Name
    window shading schedule allday3,  !- Friday Schedule:Day Name
    window shading schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Apr2-Apr29,  !- Name
    window shading schedule allday4,  !- Sunday Schedule:Day Name
    window shading schedule allday4,  !- Monday Schedule:Day Name
    window shading schedule allday4,  !- Tuesday Schedule:Day Name
    window shading schedule allday4,  !- Wednesday Schedule:Day Name
    window shading schedule allday4,  !- Thursday Schedule:Day Name
    window shading schedule allday4,  !- Friday Schedule:Day Name
    window shading schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Apr30-May6,  !- Name
    window shading schedule allday4,  !- Sunday Schedule:Day Name
    window shading schedule allday5,  !- Monday Schedule:Day Name
    window shading schedule allday5,  !- Tuesday Schedule:Day Name
    window shading schedule allday5,  !- Wednesday Schedule:Day Name
    window shading schedule allday5,  !- Thursday Schedule:Day Name
    window shading schedule allday5,  !- Friday Schedule:Day Name
    window shading schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - May7-May27,  !- Name
    window shading schedule allday5,  !- Sunday Schedule:Day Name
    window shading schedule allday5,  !- Monday Schedule:Day Name
    window shading schedule allday5,  !- Tuesday Schedule:Day Name
    window shading schedule allday5,  !- Wednesday Schedule:Day Name
    window shading schedule allday5,  !- Thursday Schedule:Day Name
    window shading schedule allday5,  !- Friday Schedule:Day Name
    window shading schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - May28-Jun3,  !- Name
    window shading schedule allday5,  !- Sunday Schedule:Day Name
    window shading schedule allday5,  !- Monday Schedule:Day Name
    window shading schedule allday5,  !- Tuesday Schedule:Day Name
    window shading schedule allday5,  !- Wednesday Schedule:Day Name
    window shading schedule allday6,  !- Thursday Schedule:Day Name
    window shading schedule allday6,  !- Friday Schedule:Day Name
    window shading schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jun4-Jun24,  !- Name
    window shading schedule allday6,  !- Sunday Schedule:Day Name
    window shading schedule allday6,  !- Monday Schedule:Day Name
    window shading schedule allday6,  !- Tuesday Schedule:Day Name
    window shading schedule allday6,  !- Wednesday Schedule:Day Name
    window shading schedule allday6,  !- Thursday Schedule:Day Name
    window shading schedule allday6,  !- Friday Schedule:Day Name
    window shading schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jun25-Jul1,  !- Name
    window shading schedule allday6,  !- Sunday Schedule:Day Name
    window shading schedule allday6,  !- Monday Schedule:Day Name
    window shading schedule allday6,  !- Tuesday Schedule:Day Name
    window shading schedule allday6,  !- Wednesday Schedule:Day Name
    window shading schedule allday6,  !- Thursday Schedule:Day Name
    window shading schedule allday6,  !- Friday Schedule:Day Name
    window shading schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jul2-Jul29,  !- Name
    window shading schedule allday7,  !- Sunday Schedule:Day Name
    window shading schedule allday7,  !- Monday Schedule:Day Name
    window shading schedule allday7,  !- Tuesday Schedule:Day Name
    window shading schedule allday7,  !- Wednesday Schedule:Day Name
    window shading schedule allday7,  !- Thursday Schedule:Day Name
    window shading schedule allday7,  !- Friday Schedule:Day Name
    window shading schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Jul30-Aug5,  !- Name
    window shading schedule allday7,  !- Sunday Schedule:Day Name
    window shading schedule allday7,  !- Monday Schedule:Day Name
    window shading schedule allday8,  !- Tuesday Schedule:Day Name
    window shading schedule allday8,  !- Wednesday Schedule:Day Name
    window shading schedule allday8,  !- Thursday Schedule:Day Name
    window shading schedule allday8,  !- Friday Schedule:Day Name
    window shading schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Aug6-Aug26,  !- Name
    window shading schedule allday8,  !- Sunday Schedule:Day Name
    window shading schedule allday8,  !- Monday Schedule:Day Name
    window shading schedule allday8,  !- Tuesday Schedule:Day Name
    window shading schedule allday8,  !- Wednesday Schedule:Day Name
    window shading schedule allday8,  !- Thursday Schedule:Day Name
    window shading schedule allday8,  !- Friday Schedule:Day Name
    window shading schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Aug27-Sep2,  !- Name
    window shading schedule allday8,  !- Sunday Schedule:Day Name
    window shading schedule allday8,  !- Monday Schedule:Day Name
    window shading schedule allday8,  !- Tuesday Schedule:Day Name
    window shading schedule allday8,  !- Wednesday Schedule:Day Name
    window shading schedule allday8,  !- Thursday Schedule:Day Name
    window shading schedule allday9,  !- Friday Schedule:Day Name
    window shading schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Sep3-Sep30,  !- Name
    window shading schedule allday9,  !- Sunday Schedule:Day Name
    window shading schedule allday9,  !- Monday Schedule:Day Name
    window shading schedule allday9,  !- Tuesday Schedule:Day Name
    window shading schedule allday9,  !- Wednesday Schedule:Day Name
    window shading schedule allday9,  !- Thursday Schedule:Day Name
    window shading schedule allday9,  !- Friday Schedule:Day Name
    window shading schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Oct1-Oct28,  !- Name
    window shading schedule allday10,  !- Sunday Schedule:Day Name
    window shading schedule allday10,  !- Monday Schedule:Day Name
    window shading schedule allday10,  !- Tuesday Schedule:Day Name
    window shading schedule allday10,  !- Wednesday Schedule:Day Name
    window shading schedule allday10,  !- Thursday Schedule:Day Name
    window shading schedule allday10,  !- Friday Schedule:Day Name
    window shading schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Oct29-Nov4,  !- Name
    window shading schedule allday10,  !- Sunday Schedule:Day Name
    window shading schedule allday10,  !- Monday Schedule:Day Name
    window shading schedule allday10,  !- Tuesday Schedule:Day Name
    window shading schedule allday11,  !- Wednesday Schedule:Day Name
    window shading schedule allday11,  !- Thursday Schedule:Day Name
    window shading schedule allday11,  !- Friday Schedule:Day Name
    window shading schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Nov5-Nov25,  !- Name
    window shading schedule allday11,  !- Sunday Schedule:Day Name
    window shading schedule allday11,  !- Monday Schedule:Day Name
    window shading schedule allday11,  !- Tuesday Schedule:Day Name
    window shading schedule allday11,  !- Wednesday Schedule:Day Name
    window shading schedule allday11,  !- Thursday Schedule:Day Name
    window shading schedule allday11,  !- Friday Schedule:Day Name
    window shading schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Nov26-Dec2,  !- Name
    window shading schedule allday11,  !- Sunday Schedule:Day Name
    window shading schedule allday11,  !- Monday Schedule:Day Name
    window shading schedule allday11,  !- Tuesday Schedule:Day Name
    window shading schedule allday11,  !- Wednesday Schedule:Day Name
    window shading schedule allday11,  !- Thursday Schedule:Day Name
    window shading schedule allday12,  !- Friday Schedule:Day Name
    window shading schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    window shading schedule Week Rule - Dec3-Dec31,  !- Name
    window shading schedule allday12,  !- Sunday Schedule:Day Name
    window shading schedule allday12,  !- Monday Schedule:Day Name
    window shading schedule allday12,  !- Tuesday Schedule:Day Name
    window shading schedule allday12,  !- Wednesday Schedule:Day Name
    window shading schedule allday12,  !- Thursday Schedule:Day Name
    window shading schedule allday12,  !- Friday Schedule:Day Name
    window shading schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    res refrig schedule,     !- Name
    Fractional,              !- Schedule Type Limits Name
    res refrig schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res refrig schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res refrig schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res refrig schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res refrig schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res refrig schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res refrig schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res refrig schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res refrig schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res refrig schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res refrig schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res refrig schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res refrig schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res refrig schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res refrig schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res refrig schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res refrig schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res refrig schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res refrig schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res refrig schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res refrig schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res refrig schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res heating setpoint,    !- Name
    Temperature,             !- Schedule Type Limits Name
    res heating setpoint Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res heating setpoint Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res heating setpoint Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res heating setpoint Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res heating setpoint Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res heating setpoint Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res heating setpoint Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res heating setpoint Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res heating setpoint Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res heating setpoint Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res heating setpoint Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res heating setpoint Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res heating setpoint Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res heating setpoint Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res heating setpoint Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res heating setpoint Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res heating setpoint Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res heating setpoint Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res heating setpoint Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res heating setpoint Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res heating setpoint Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res heating setpoint Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res cooling setpoint,    !- Name
    Temperature,             !- Schedule Type Limits Name
    res cooling setpoint Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res cooling setpoint Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res cooling setpoint Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res cooling setpoint Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res cooling setpoint Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res cooling setpoint Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res cooling setpoint Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res cooling setpoint Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res cooling setpoint Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res cooling setpoint Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res cooling setpoint Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res cooling setpoint Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res cooling setpoint Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res cooling setpoint Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res cooling setpoint Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res cooling setpoint Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res cooling setpoint Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res cooling setpoint Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res cooling setpoint Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res cooling setpoint Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res cooling setpoint Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res cooling setpoint Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res cooling season,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    res cooling season Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res cooling season Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res cooling season Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res cooling season Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res cooling season Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res cooling season Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res cooling season Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res cooling season Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res cooling season Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res cooling season Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res cooling season Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res cooling season Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res cooling season Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res cooling season Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res cooling season Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res cooling season Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res cooling season Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res cooling season Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res cooling season Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res cooling season Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res cooling season Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res cooling season Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res heating season,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    res heating season Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res heating season Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res heating season Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res heating season Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res heating season Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res heating season Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res heating season Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res heating season Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res heating season Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res heating season Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res heating season Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res heating season Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res heating season Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res heating season Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res heating season Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res heating season Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res heating season Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res heating season Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res heating season Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res heating season Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res heating season Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res heating season Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res mv_1 bath exhaust schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res mv_1 bath exhaust schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res mv_1 bath exhaust schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res mv_1 bath exhaust schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res mv_1 bath exhaust schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res mv_1 bath exhaust schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res mv_1 bath exhaust schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res mv_1 bath exhaust schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res mv_1 bath exhaust schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res mv_1 bath exhaust schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res mv_1 bath exhaust schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res mv_1 bath exhaust schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res mv_1 bath exhaust schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res mv_1 bath exhaust schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res mv_1 bath exhaust schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res mv_1 bath exhaust schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res mv_1 bath exhaust schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res mv_1 bath exhaust schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res mv_1 bath exhaust schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res mv_1 bath exhaust schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res mv_1 bath exhaust schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res mv_1 bath exhaust schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res mv_1 range exhaust schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res mv_1 range exhaust schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res mv_1 range exhaust schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res mv_1 range exhaust schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res mv_1 range exhaust schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res mv_1 range exhaust schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res mv_1 range exhaust schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res mv_1 range exhaust schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res mv_1 range exhaust schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res mv_1 range exhaust schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res mv_1 range exhaust schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res mv_1 range exhaust schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res mv_1 range exhaust schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res mv_1 range exhaust schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res mv_1 range exhaust schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res mv_1 range exhaust schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res mv_1 range exhaust schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res mv_1 range exhaust schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res mv_1 range exhaust schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res mv_1 range exhaust schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res mv_1 range exhaust schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res mv_1 range exhaust schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res nv_1 avail schedule, !- Name
    OnOff,                   !- Schedule Type Limits Name
    res nv_1 avail schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res nv_1 avail schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res nv_1 avail schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res nv_1 avail schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res nv_1 avail schedule Week Rule - Mar5-Apr1,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    4,                       !- End Month 5
    1,                       !- End Day 5
    res nv_1 avail schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    2,                       !- Start Day 6
    4,                       !- End Month 6
    29,                      !- End Day 6
    res nv_1 avail schedule Week Rule - Apr30-May27,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    30,                      !- Start Day 7
    5,                       !- End Month 7
    27,                      !- End Day 7
    res nv_1 avail schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    28,                      !- Start Day 8
    6,                       !- End Month 8
    3,                       !- End Day 8
    res nv_1 avail schedule Week Rule - Jun4-Jul1,  !- Schedule:Week Name 9
    6,                       !- Start Month 9
    4,                       !- Start Day 9
    7,                       !- End Month 9
    1,                       !- End Day 9
    res nv_1 avail schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 10
    7,                       !- Start Month 10
    2,                       !- Start Day 10
    7,                       !- End Month 10
    29,                      !- End Day 10
    res nv_1 avail schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    30,                      !- Start Day 11
    8,                       !- End Month 11
    5,                       !- End Day 11
    res nv_1 avail schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 12
    8,                       !- Start Month 12
    6,                       !- Start Day 12
    8,                       !- End Month 12
    26,                      !- End Day 12
    res nv_1 avail schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    27,                      !- Start Day 13
    9,                       !- End Month 13
    2,                       !- End Day 13
    res nv_1 avail schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 14
    9,                       !- Start Month 14
    3,                       !- Start Day 14
    9,                       !- End Month 14
    30,                      !- End Day 14
    res nv_1 avail schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 15
    10,                      !- Start Month 15
    1,                       !- Start Day 15
    10,                      !- End Month 15
    28,                      !- End Day 15
    res nv_1 avail schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 16
    10,                      !- Start Month 16
    29,                      !- Start Day 16
    11,                      !- End Month 16
    4,                       !- End Day 16
    res nv_1 avail schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 17
    11,                      !- Start Month 17
    5,                       !- Start Day 17
    11,                      !- End Month 17
    25,                      !- End Day 17
    res nv_1 avail schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 18
    11,                      !- Start Month 18
    26,                      !- Start Day 18
    12,                      !- End Month 18
    2,                       !- End Day 18
    res nv_1 avail schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 19
    12,                      !- Start Month 19
    3,                       !- Start Day 19
    12,                      !- End Month 19
    31;                      !- End Day 19

Schedule:Year,
    res nv_1 temp schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    res nv_1 temp schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res nv_1 temp schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res nv_1 temp schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res nv_1 temp schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res nv_1 temp schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res nv_1 temp schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res nv_1 temp schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res nv_1 temp schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res nv_1 temp schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res nv_1 temp schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res nv_1 temp schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res nv_1 temp schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res nv_1 temp schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res nv_1 temp schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res nv_1 temp schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res nv_1 temp schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res nv_1 temp schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res nv_1 temp schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res nv_1 temp schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res nv_1 temp schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res nv_1 temp schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res nv_1 temp schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    window shading schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    window shading schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    window shading schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    window shading schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    window shading schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    window shading schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    window shading schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    window shading schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    window shading schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    window shading schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    window shading schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    window shading schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    window shading schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    window shading schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    window shading schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    window shading schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    window shading schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    window shading schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    window shading schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    window shading schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    window shading schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    window shading schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    window shading schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    living zone Thermostat Schedule,  !- Name
    living zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    cooling_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;         !- Field 4

Schedule:Compact,
    heating_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.5;                     !- Field 4
    


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    res occupants activity schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    112.539290946133;        !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,  !- Name
    OnOff hvac_library,      !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    dhw temp,                !- Name
    Temperature,             !- Schedule Type Limits Name
    51.6666666666667;        !- Hourly Value

Schedule:Constant,
    fixtures temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    43.3333333333333;        !- Hourly Value

Schedule:Constant,
    res cw temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    52.666;                  !- Hourly Value

Schedule:Constant,
    WH Setpoint Temp,        !- Name
    Temperature,             !- Schedule Type Limits Name
    51.6666666666667;        !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    lighting_garage,         !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    occupants,               !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    lighting_interior,       !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_dryer,           !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    11,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    ceiling_fan,             !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    16,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_washer_power,    !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    plug_loads,              !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    17,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    cooking_range,           !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    baths,                   !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    13,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    showers,                 !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    14,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    sinks,                   !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_dryer_exhaust,   !- Name
    ,                        !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    12,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_washer,          !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    lighting_exterior,       !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0002876.csv,  !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Asphalt Shingles&#44 Medium,  !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.4,                  !- Density {kg/m3}
    1465.45,                 !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Concrete 4.0 in.,        !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    DoorMaterial,            !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.0612266553480475,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Drywall 0.5 in.,         !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Floor Covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0433443509615385,      !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FloorFinStudAndAirFloor, !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.5573946173513,         !- Conductivity {W/m-K}
    67.691013732,            !- Density {kg/m3}
    1210.98291427494,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    FloorIns,                !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.90491268862794,        !- Conductivity {W/m-K}
    67.691013732,            !- Density {kg/m3}
    1210.98291427494,        !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    FloorUAAdditionalCeilingIns,  !- Name
    Rough,                   !- Roughness
    0.196342,                !- Thickness {m}
    0.0539975833333333,      !- Conductivity {W/m-K}
    16.02,                   !- Density {kg/m3}
    1046.75,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FloorUATrussandIns,      !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0564573282739402,      !- Conductivity {W/m-K}
    50.7834,                 !- Density {kg/m3}
    1165.09548895899,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    FootingMaterial,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FootingMaterial 1,       !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FoundationIntHorizIns,   !- Name
    Rough,                   !- Roughness
    0.051816,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FoundationIntVertIns,    !- Name
    Rough,                   !- Roughness
    0.051816,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    res furniture material living space|story 2,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    RoofSheathing,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    RoofUARoofIns,           !- Name
    Rough,                   !- Roughness
    0.18415,                 !- Thickness {m}
    8.02397499707214,        !- Conductivity {W/m-K}
    37.004876748,            !- Density {kg/m3}
    1207.88064650997,        !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.91;                    !- Visible Absorptance

Material,
    WallSheathing,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    WallStudAndCavity,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0596342787911804,      !- Conductivity {W/m-K}
    162.40275,               !- Density {kg/m3}
    1178.91670776819,        !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    WallStudAndCavity 1,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0607136579718882,      !- Conductivity {W/m-K}
    162.40275,               !- Density {kg/m3}
    1178.91670776819,        !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.82;                    !- Visible Absorptance

Material,
    WallStudAndCavity 2,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.384543922940248,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    WallStudAndCavity 3,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.397941757589692,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Wood Floor,              !- Name
    Rough,                   !- Roughness
    0.015875,                !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood&#44 Medium/Dark,    !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Adiabatic,               !- Name
    Rough,                   !- Roughness
    176.1,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,          !- Name
    4.76952,                 !- U-Factor {W/m2-K}
    0.63;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    AdiabaticConst,          !- Name
    Adiabatic;               !- Outside Layer

Construction,
    Door,                    !- Name
    DoorMaterial;            !- Outside Layer

Construction,
    FloorFinInsUnfin,        !- Name
    FloorIns,                !- Outside Layer
    RoofSheathing,           !- Layer 2
    Wood Floor,              !- Layer 3
    Floor Covering;          !- Layer 4

Construction,
    FloorFinInsUnfin Reversed,  !- Name
    Floor Covering,          !- Outside Layer
    Wood Floor,              !- Layer 2
    RoofSheathing,           !- Layer 3
    FloorIns;                !- Layer 4

Construction,
    FloorFinInsUnfinAttic,   !- Name
    Drywall 0.5 in.,         !- Outside Layer
    FloorUATrussandIns,      !- Layer 2
    FloorUAAdditionalCeilingIns;  !- Layer 3

Construction,
    FloorFinInsUnfinAttic Reversed,  !- Name
    FloorUAAdditionalCeilingIns,  !- Outside Layer
    FloorUATrussandIns,      !- Layer 2
    Drywall 0.5 in.;         !- Layer 3

Construction,
    FloorFinUninsFin,        !- Name
    Drywall 0.5 in.,         !- Outside Layer
    FloorFinStudAndAirFloor, !- Layer 2
    RoofSheathing,           !- Layer 3
    Wood Floor,              !- Layer 4
    Floor Covering;          !- Layer 5

Construction,
    FloorFinUninsFin Reversed,  !- Name
    Floor Covering,          !- Outside Layer
    Wood Floor,              !- Layer 2
    RoofSheathing,           !- Layer 3
    FloorFinStudAndAirFloor, !- Layer 4
    Drywall 0.5 in.;         !- Layer 5

Construction,
    FloorFndGrndFinSlab,     !- Name
    Concrete 4.0 in.,        !- Outside Layer
    Floor Covering;          !- Layer 2

Construction,
    FloorFndGrndUnfinSlab,   !- Name
    Concrete 4.0 in.;        !- Outside Layer

Construction,
    FootingConstruction,     !- Name
    FootingMaterial;         !- Outside Layer

Construction,
    FootingConstruction 1,   !- Name
    FootingMaterial 1;       !- Outside Layer

Construction,
    res furniture construction garage space,  !- Name
    res furniture material living space|story 2;  !- Outside Layer

Construction,
    res furniture construction living space,  !- Name
    res furniture material living space|story 2;  !- Outside Layer

Construction,
    res furniture construction living space|story 2,  !- Name
    res furniture material living space|story 2;  !- Outside Layer

Construction,
    RoofUnfinInsExt,         !- Name
    Asphalt Shingles&#44 Medium,  !- Outside Layer
    RoofSheathing,           !- Layer 2
    RoofUARoofIns;           !- Layer 3

Construction,
    WallExtInsFin,           !- Name
    Wood&#44 Medium/Dark,    !- Outside Layer
    WallSheathing,           !- Layer 2
    WallStudAndCavity,       !- Layer 3
    Drywall 0.5 in.;         !- Layer 4

Construction,
    WallExtUninsUnfin,       !- Name
    Wood&#44 Medium/Dark,    !- Outside Layer
    WallSheathing,           !- Layer 2
    WallStudAndCavity 2;     !- Layer 3

Construction,
    WallIntFinInsUnfin,      !- Name
    WallSheathing,           !- Outside Layer
    WallStudAndCavity 1;     !- Layer 2

Construction,
    WallIntFinInsUnfin Reversed,  !- Name
    WallStudAndCavity 1,     !- Outside Layer
    WallSheathing;           !- Layer 2

Construction,
    WallIntFinUninsFin,      !- Name
    WallStudAndCavity 3,     !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    garage zone,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    living zone,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    157.0061376,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    unfinished attic zone,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    4.8768,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    FloorFndGrndUnfinSlab,   !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin Reversed,  !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin Reversed,  !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfin Reversed,  !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin,      !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin,      !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.04865714285714,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.00608142986169e-07,    !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    1.04865714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.43840025659181;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfinAttic Reversed,  !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    4.8768,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfin,        !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfinAttic Reversed,  !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.8768,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.127,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.43840025659181,        !- Vertex 1 Z-coordinate {m}
    0.127,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.0060814279188e-07,     !- Vertex 2 Z-coordinate {m}
    1.04865714285714,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.00608142986169e-07,    !- Vertex 3 Z-coordinate {m}
    1.04865714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.43840025659181;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.127,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.0060814279188e-07,     !- Vertex 1 Z-coordinate {m}
    0.127,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.43840025659181,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    FloorFndGrndFinSlab,     !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    4.572,                   !- Vertex 5 X-coordinate {m}
    3.6576,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    4.572,                   !- Vertex 6 X-coordinate {m}
    0,                       !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfinAttic,   !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.302,                   !- Vertex 1 Y-coordinate {m}
    1.9558,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    3.302,                   !- Vertex 2 Y-coordinate {m}
    1.9558,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    0.3048,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    0.3048;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.302,                   !- Vertex 1 Y-coordinate {m}
    1.651,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    3.302,                   !- Vertex 1 Y-coordinate {m}
    1.651,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30 Reversed,     !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfinAttic,   !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.2735,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0.2735,                  !- Vertex 2 Z-coordinate {m}
    8.2296,                  !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    1.9145,                  !- Vertex 3 Z-coordinate {m}
    8.2296,                  !- Vertex 4 X-coordinate {m}
    3.282,                   !- Vertex 4 Y-coordinate {m}
    1.9145;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.2735,                  !- Vertex 1 Z-coordinate {m}
    8.2296,                  !- Vertex 2 X-coordinate {m}
    3.282,                   !- Vertex 2 Y-coordinate {m}
    1.9145,                  !- Vertex 2 Z-coordinate {m}
    8.2296,                  !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    1.9145,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0.2735;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.2296,                  !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    1.641;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.302,                   !- Vertex 1 Y-coordinate {m}
    1.9558,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 2 Y-coordinate {m}
    0.304799999999999,       !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 3 Y-coordinate {m}
    0.304799999999999,       !- Vertex 3 Z-coordinate {m}
    8.2296,                  !- Vertex 4 X-coordinate {m}
    3.282,                   !- Vertex 4 Y-coordinate {m}
    1.9458,                  !- Vertex 4 Z-coordinate {m}
    11.8872,                 !- Vertex 5 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 5 Y-coordinate {m}
    0.304799999999999,       !- Vertex 5 Z-coordinate {m}
    11.8872,                 !- Vertex 6 X-coordinate {m}
    3.302,                   !- Vertex 6 Y-coordinate {m}
    1.9558;                  !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Surface 10 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    4.68122888894452,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    4.68122888894452,        !- Vertex 2 Y-coordinate {m}
    0.935042063598092,       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    5.58037212705548,        !- Vertex 3 Y-coordinate {m}
    0.935042063598092,       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    5.58037212705548,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 13 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.0613258115604,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.0613258115604,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.17580838719401,        !- Vertex 2 Z-coordinate {m}
    2.779849152,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.17580838719401,        !- Vertex 3 Z-coordinate {m}
    2.779849152,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 13 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.840809152,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.840809152,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.17580838719401,        !- Vertex 2 Z-coordinate {m}
    3.5593324924396,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.17580838719401,        !- Vertex 3 Z-coordinate {m}
    3.5593324924396,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.21033507241013,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.21033507241013,        !- Vertex 2 Y-coordinate {m}
    3.5360087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.433147344,             !- Vertex 3 Y-coordinate {m}
    3.5360087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.433147344,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.372187344,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.372187344,             !- Vertex 2 Y-coordinate {m}
    3.5360087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.59499961558987,        !- Vertex 3 Y-coordinate {m}
    3.5360087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.59499961558987,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.58992753620507,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.58992753620507,        !- Vertex 2 Y-coordinate {m}
    3.5360087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.81273980779494,        !- Vertex 3 Y-coordinate {m}
    3.5360087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.81273980779494,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.85829053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.85829053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    7.95528,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    7.95528,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.89432,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.89432,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    6.99130946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    6.99130946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.89589053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.89589053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    3.99288,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    3.99288,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.93192,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    3.93192,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    3.02890946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    3.02890946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -1.10654365047891,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -1.10654365047891,       !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    -0.267546328,            !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -0.267546328,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -0.206586328,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -0.206586328,            !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    0.63241099447891,        !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    0.63241099447891,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    2.31399002152109,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    2.31399002152109,        !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    3.152987344,             !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    3.152987344,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    3.213947344,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    3.213947344,             !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    4.05294466647891,        !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    4.05294466647891,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.13458101668261,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    6.13458101668261,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.44516313523792,        !- Vertex 2 Z-coordinate {m}
    6.97992,                 !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.44516313523792,        !- Vertex 3 Z-coordinate {m}
    6.97992,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.04088,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.04088,                 !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.44516313523792,        !- Vertex 2 Z-coordinate {m}
    7.88621898331739,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.44516313523792,        !- Vertex 3 Z-coordinate {m}
    7.88621898331739,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.02613050834131,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    9.02613050834131,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.44516313523792,        !- Vertex 2 Z-coordinate {m}
    9.8714694916587,         !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.44516313523792,        !- Vertex 3 Z-coordinate {m}
    9.8714694916587,         !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 20 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -1.08994025264226,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -1.08994025264226,       !- Vertex 2 Y-coordinate {m}
    3.62772979677213,        !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -1.79832,                !- Vertex 3 Y-coordinate {m}
    3.62772979677213,        !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -1.79832,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 20 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -1.85928,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -1.85928,                !- Vertex 2 Y-coordinate {m}
    3.62772979677213,        !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -2.56765974735774,       !- Vertex 3 Y-coordinate {m}
    3.62772979677213,        !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -2.56765974735774,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 21 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.43702404892796,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    1.43702404892796,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.48094489722097,        !- Vertex 2 Z-coordinate {m}
    2.25552,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.48094489722097,        !- Vertex 3 Z-coordinate {m}
    2.25552,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 21 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.31648,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    2.31648,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.48094489722097,        !- Vertex 2 Z-coordinate {m}
    3.13497595107204,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.48094489722097,        !- Vertex 3 Z-coordinate {m}
    3.13497595107204,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    unit 1 - Surface 13 - Door,  !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    Surface 36,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.1524,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0.1524,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.02325714285714,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.02325714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.21033507241013,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.21033507241013,        !- Vertex 2 Y-coordinate {m}
    1.0976087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.433147344,             !- Vertex 3 Y-coordinate {m}
    1.0976087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.433147344,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.372187344,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.372187344,             !- Vertex 2 Y-coordinate {m}
    1.0976087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.59499961558987,        !- Vertex 3 Y-coordinate {m}
    1.0976087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.59499961558987,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 3,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.58992753620507,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.58992753620507,        !- Vertex 2 Y-coordinate {m}
    1.0976087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.81273980779494,        !- Vertex 3 Y-coordinate {m}
    1.0976087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.81273980779494,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.85829053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    8.85829053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    7.95528,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    7.95528,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.89432,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    7.89432,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    6.99130946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    6.99130946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 3,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.89589053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.89589053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    3.99288,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    3.99288,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 4,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.38125,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.93192,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    3.93192,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    3.02890946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    3.02890946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    res furniture mass garage space,  !- Name
    res furniture construction garage space,  !- Construction Name
    garage zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.351215104;             !- Surface Area {m2}

InternalMass,
    Merged Surface 14 - Surface 15,  !- Name
    FloorFinUninsFin Reversed,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    51.74699328;             !- Surface Area {m2}

InternalMass,
    living space Partition,  !- Name
    WallIntFinUninsFin,      !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    51.74699328;             !- Surface Area {m2}

InternalMass,
    living space|story 2 Partition,  !- Name
    WallIntFinUninsFin,      !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    105.25914432;            !- Surface Area {m2}

InternalMass,
    res furniture mass living space,  !- Name
    res furniture construction living space,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    20.698797312;            !- Surface Area {m2}

InternalMass,
    res furniture mass living space|story 2,  !- Name
    res furniture construction living space|story 2,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    42.103657728;            !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Surface 25 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    5.1816,                  !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    3.302,                   !- Vertex 2 Y-coordinate {m}
    6.8326,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.302,                   !- Vertex 3 Y-coordinate {m}
    6.8326,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 25 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.4968,                 !- Vertex 1 X-coordinate {m}
    3.302,                   !- Vertex 1 Y-coordinate {m}
    6.8326,                  !- Vertex 1 Z-coordinate {m}
    12.4968,                 !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    5.1816,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    3.302,                   !- Vertex 4 Y-coordinate {m}
    6.8326;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 25 - res eaves 2,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    7.2136,                  !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2136,                  !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 31 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.9624,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    3.9624,                  !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    5.1503,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.1503;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 31 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -4.2672,                 !- Vertex 1 Y-coordinate {m}
    5.1503,                  !- Vertex 1 Z-coordinate {m}
    8.2296,                  !- Vertex 2 X-coordinate {m}
    -4.2672,                 !- Vertex 2 Y-coordinate {m}
    6.7913,                  !- Vertex 2 Z-coordinate {m}
    8.2296,                  !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    6.7913,                  !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    5.1503;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 32 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.4968,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    12.4968,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    5.1503,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    5.1503;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 32 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.2296,                  !- Vertex 1 X-coordinate {m}
    -4.2672,                 !- Vertex 1 Y-coordinate {m}
    6.7913,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -4.2672,                 !- Vertex 2 Y-coordinate {m}
    5.1503,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    5.1503,                  !- Vertex 3 Z-coordinate {m}
    8.2296,                  !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    6.7913;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 35 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    3.302,                   !- Vertex 1 Y-coordinate {m}
    6.8326,                  !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 2 Y-coordinate {m}
    5.1816,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.302,                   !- Vertex 4 Y-coordinate {m}
    6.8326;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 35 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.6096,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -0.6096,                 !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 35 - res eaves 2,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.4968,                 !- Vertex 1 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 1 Y-coordinate {m}
    5.1816,                  !- Vertex 1 Z-coordinate {m}
    12.4968,                 !- Vertex 2 X-coordinate {m}
    3.302,                   !- Vertex 2 Y-coordinate {m}
    6.8326,                  !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    3.302,                   !- Vertex 3 Y-coordinate {m}
    6.8326,                  !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    2.56554228528067e-16,    !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    res neighbors left,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.572,                  !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.572,                  !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    6.5278,                  !- Vertex 2 Z-coordinate {m}
    -4.572,                  !- Vertex 3 X-coordinate {m}
    6.604,                   !- Vertex 3 Y-coordinate {m}
    6.5278,                  !- Vertex 3 Z-coordinate {m}
    -4.572,                  !- Vertex 4 X-coordinate {m}
    6.604,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    res neighbors right,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.4592,                 !- Vertex 1 X-coordinate {m}
    6.604,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.4592,                 !- Vertex 2 X-coordinate {m}
    6.604,                   !- Vertex 2 Y-coordinate {m}
    6.5278,                  !- Vertex 2 Z-coordinate {m}
    16.4592,                 !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    6.5278,                  !- Vertex 3 Z-coordinate {m}
    16.4592,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 10 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    4.68122888894452,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    4.68122888894452,        !- Vertex 2 Y-coordinate {m}
    0.935042063598092,       !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    5.58037212705548,        !- Vertex 3 Y-coordinate {m}
    0.935042063598092,       !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    5.58037212705548,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 13 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.0613258115604,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.0613258115604,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.17580838719401,        !- Vertex 2 Z-coordinate {m}
    2.779849152,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.17580838719401,        !- Vertex 3 Z-coordinate {m}
    2.779849152,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 13 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.840809152,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.840809152,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.17580838719401,        !- Vertex 2 Z-coordinate {m}
    3.5593324924396,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.17580838719401,        !- Vertex 3 Z-coordinate {m}
    3.5593324924396,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.21033507241013,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.21033507241013,        !- Vertex 2 Y-coordinate {m}
    3.5360087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.433147344,             !- Vertex 3 Y-coordinate {m}
    3.5360087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.433147344,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.372187344,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.372187344,             !- Vertex 2 Y-coordinate {m}
    3.5360087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.59499961558987,        !- Vertex 3 Y-coordinate {m}
    3.5360087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.59499961558987,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.58992753620507,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.58992753620507,        !- Vertex 2 Y-coordinate {m}
    3.5360087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.81273980779494,        !- Vertex 3 Y-coordinate {m}
    3.5360087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.81273980779494,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.85829053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.85829053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    7.95528,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    7.95528,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.89432,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.89432,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    6.99130946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    6.99130946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.89589053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.89589053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    3.99288,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    3.99288,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.93192,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    3.93192,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    3.36828695190922,        !- Vertex 2 Z-coordinate {m}
    3.02890946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    3.36828695190922,        !- Vertex 3 Z-coordinate {m}
    3.02890946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -1.10654365047891,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -1.10654365047891,       !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    -0.267546328,            !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    -0.267546328,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    -0.206586328,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    -0.206586328,            !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    0.63241099447891,        !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    0.63241099447891,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    2.31399002152109,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    2.31399002152109,        !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    3.152987344,             !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    3.152987344,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    3.213947344,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    3.213947344,             !- Vertex 2 Y-coordinate {m}
    3.45361656913561,        !- Vertex 2 Z-coordinate {m}
    11.8872,                 !- Vertex 3 X-coordinate {m}
    4.05294466647891,        !- Vertex 3 Y-coordinate {m}
    3.45361656913561,        !- Vertex 3 Z-coordinate {m}
    11.8872,                 !- Vertex 4 X-coordinate {m}
    4.05294466647891,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.13458101668261,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    6.13458101668261,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.44516313523792,        !- Vertex 2 Z-coordinate {m}
    6.97992,                 !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.44516313523792,        !- Vertex 3 Z-coordinate {m}
    6.97992,                 !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.04088,                 !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.04088,                 !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.44516313523792,        !- Vertex 2 Z-coordinate {m}
    7.88621898331739,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.44516313523792,        !- Vertex 3 Z-coordinate {m}
    7.88621898331739,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.02613050834131,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    9.02613050834131,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.44516313523792,        !- Vertex 2 Z-coordinate {m}
    9.8714694916587,         !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.44516313523792,        !- Vertex 3 Z-coordinate {m}
    9.8714694916587,         !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 20 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -1.08994025264226,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -1.08994025264226,       !- Vertex 2 Y-coordinate {m}
    3.62772979677213,        !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -1.79832,                !- Vertex 3 Y-coordinate {m}
    3.62772979677213,        !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -1.79832,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 20 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -1.85928,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    -1.85928,                !- Vertex 2 Y-coordinate {m}
    3.62772979677213,        !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    -2.56765974735774,       !- Vertex 3 Y-coordinate {m}
    3.62772979677213,        !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -2.56765974735774,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 21 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.43702404892796,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    1.43702404892796,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.48094489722097,        !- Vertex 2 Z-coordinate {m}
    2.25552,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.48094489722097,        !- Vertex 3 Z-coordinate {m}
    2.25552,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 21 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.31648,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    2.31648,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.48094489722097,        !- Vertex 2 Z-coordinate {m}
    3.13497595107204,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.48094489722097,        !- Vertex 3 Z-coordinate {m}
    3.13497595107204,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.21033507241013,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.21033507241013,        !- Vertex 2 Y-coordinate {m}
    1.0976087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.433147344,             !- Vertex 3 Y-coordinate {m}
    1.0976087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.433147344,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.372187344,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.372187344,             !- Vertex 2 Y-coordinate {m}
    1.0976087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.59499961558987,        !- Vertex 3 Y-coordinate {m}
    1.0976087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.59499961558987,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.58992753620507,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.58992753620507,        !- Vertex 2 Y-coordinate {m}
    1.0976087580293,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.81273980779494,        !- Vertex 3 Y-coordinate {m}
    1.0976087580293,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.81273980779494,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.85829053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    8.85829053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    7.95528,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    7.95528,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.89432,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    7.89432,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    6.99130946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    6.99130946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.89589053870276,        !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.89589053870276,        !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    3.99288,                 !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    3.99288,                 !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.93192,                 !- Vertex 1 X-coordinate {m}
    6.604001016,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    3.93192,                 !- Vertex 2 X-coordinate {m}
    6.604001016,             !- Vertex 2 Y-coordinate {m}
    0.929886951909219,       !- Vertex 2 Z-coordinate {m}
    3.02890946129724,        !- Vertex 3 X-coordinate {m}
    6.604001016,             !- Vertex 3 Y-coordinate {m}
    0.929886951909219,       !- Vertex 3 Z-coordinate {m}
    3.02890946129724,        !- Vertex 4 X-coordinate {m}
    6.604001016,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

Foundation:Kiva,
    Foundation Kiva 1,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    FoundationIntHorizIns,   !- Interior Horizontal Insulation Material Name
    0,                       !- Interior Horizontal Insulation Depth {m}
    0.6096,                  !- Interior Horizontal Insulation Width {m}
    FoundationIntVertIns,    !- Interior Vertical Insulation Material Name
    0.1016,                  !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032,                  !- Wall Depth Below Slab {m}
    FootingConstruction;     !- Footing Wall Construction Name

Foundation:Kiva,
    Foundation Kiva 2,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032,                  !- Wall Depth Below Slab {m}
    FootingConstruction 1;   !- Footing Wall Construction Name


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA:SETTINGS ===========

Foundation:Kiva:Settings,
    1.731,                   !- Soil Conductivity {W/m-K}
    1842.3,                  !- Soil Density {kg/m3}
    418.7,                   !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Hourly;                  !- Simulation Timestep


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

SurfaceProperty:ExposedFoundationPerimeter,
    Surface 1,               !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    18.288;                  !- Total Exposed Perimeter {m}

SurfaceProperty:ExposedFoundationPerimeter,
    Surface 7,               !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    26.0096000000002;        !- Total Exposed Perimeter {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    res occupants|living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    occupants,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.329585798816568,       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.319734,                !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    res occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    res occupants|living space|story 2,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    occupants,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.670414201183432,       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.319734,                !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    res occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    res lighting garage garage space,  !- Name
    garage zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_garage,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    6.11289815414469,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting garage garage space;  !- End-Use Subcategory

Lights,
    res lighting interior living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    110.681109281456,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting interior living space;  !- End-Use Subcategory

Lights,
    res lighting interior living space|story 2,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    225.13769625833,         !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting interior living space|story 2;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    res cd electric,         !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7375.57055936525,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    res cd electric;         !- End-Use Subcategory

ElectricEquipment,
    res ceil fan,            !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    ceiling_fan,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.5712214990953,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0,                       !- Fraction Lost
    res ceil fan;            !- End-Use Subcategory

ElectricEquipment,
    res cw,                  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_washer_power,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1528.80156693707,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    res cw;                  !- End-Use Subcategory

ElectricEquipment,
    res infil_1 bath fan,    !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 bath fan;       !- End-Use Subcategory

ElectricEquipment,
    res infil_1 house fan,   !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 house fan;      !- End-Use Subcategory

ElectricEquipment,
    res infil_1 range fan,   !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 range fan;      !- End-Use Subcategory

ElectricEquipment,
    res misc plug loads|living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    287.216745375056,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.021,                   !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0.0489999999999999,      !- Fraction Lost
    res misc plug loads;     !- End-Use Subcategory

ElectricEquipment,
    res misc plug loads|living space|story 2,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    584.230830358956,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.021,                   !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0.0489999999999999,      !- Fraction Lost
    res misc plug loads;     !- End-Use Subcategory

ElectricEquipment,
    res range electric,      !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3201.58421650959,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    res range electric;      !- End-Use Subcategory

ElectricEquipment,
    res refrig,              !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    res refrig schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    65.0889336192958,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    res refrig;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    res bath,                !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    baths,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4493.54218208047,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res hot water distribution,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3541.07983409905,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res shower,              !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2579.90788315668,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.486890660886171,       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res sink,                !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    sinks,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    533.164417320987,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.311262939958592,       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    res infil_1 flow,        !- Name
    living zone,             !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    res nv_1 flow,           !- Name
    living zone,             !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea,
    res infil|garage space,  !- Name
    garage zone,             !- Zone Name
    Always On Discrete,      !- Schedule Name
    408.020014644428,        !- Effective Air Leakage Area {cm2}
    0.000129067493608247,    !- Stack Coefficient
    4.38082605935681e-05;    !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    res infil|unfinished attic space,  !- Name
    unfinished attic zone,   !- Zone Name
    Always On Discrete,      !- Schedule Name
    3505.129505856,          !- Effective Air Leakage Area {cm2}
    0.000135918789631564,    !- Stack Coefficient
    4.0909333548769e-05;     !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    res lighting exterior,   !- Name
    lighting_exterior,       !- Schedule Name
    11.278297094397,         !- Design Level {W}
    ,                        !- Control Option
    res lighting exterior;   !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Domestic Hot Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    51.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    living zone Thermostat,  !- Name
    living zone,             !- Zone or ZoneList Name
    living zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    living zone temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    living zone temperature setpoint,  !- Name
    heating_sch,    !- Heating Setpoint Temperature Schedule Name
    cooling_sch;    !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:RadiantConvective:Electric,
    Zone HVAC Baseboard Radiant Convective Electric,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1200,                    !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1,                       !- Efficiency
    0.2,                     !- Fraction Radiant
    0.3,                     !- Fraction of Radiant Energy Incident on People
    Surface 37,              !- Surface 1 Name
    0.00060156250643894,     !- Fraction of Radiant Energy to Surface 1
    Surface 36,              !- Surface 2 Name
    0.00436562509684388,     !- Fraction of Radiant Energy to Surface 2
    Surface 16,              !- Surface 3 Name
    0.031281249975729,       !- Fraction of Radiant Energy to Surface 3
    Surface 11,              !- Surface 4 Name
    0.0346499999731152,      !- Fraction of Radiant Energy to Surface 4
    Surface 18,              !- Surface 5 Name
    0.0486062499622865,      !- Fraction of Radiant Energy to Surface 5
    Surface 8,               !- Surface 6 Name
    0.031281249975729,       !- Fraction of Radiant Energy to Surface 6
    Surface 12,              !- Surface 7 Name
    0.0173249999865576,      !- Fraction of Radiant Energy to Surface 7
    Surface 13,              !- Surface 8 Name
    0.0166890626786346,      !- Fraction of Radiant Energy to Surface 8
    Surface 10,              !- Surface 9 Name
    0.0139562499891714,      !- Fraction of Radiant Energy to Surface 9
    Surface 17,              !- Surface 10 Name
    0.0563062499563121,      !- Fraction of Radiant Energy to Surface 10
    Surface 20,              !- Surface 11 Name
    0.0173249999865576,      !- Fraction of Radiant Energy to Surface 11
    Surface 22,              !- Surface 12 Name
    0.20882612533098,        !- Fraction of Radiant Energy to Surface 12
    Surface 29,              !- Surface 13 Name
    0.0177934686672551,      !- Fraction of Radiant Energy to Surface 13
    Surface 30,              !- Surface 14 Name
    0.0711738746690203,      !- Fraction of Radiant Energy to Surface 14
    Surface 7,               !- Surface 15 Name
    0.0172065313327449,      !- Fraction of Radiant Energy to Surface 15
    Surface 21,              !- Surface 16 Name
    0.021656249983197,       !- Fraction of Radiant Energy to Surface 16
    Surface 19,              !- Surface 17 Name
    0.0346499999731152,      !- Fraction of Radiant Energy to Surface 17
    Surface 9,               !- Surface 18 Name
    0.0563062499563121;      !- Fraction of Radiant Energy to Surface 18


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    living zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Electric,  !- Zone Equipment 1 Object Type
    Zone HVAC Baseboard Radiant Convective Electric,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    living zone,             !- Zone Name
    living zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Domestic Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 4,                  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 6,                  !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    res wh,                  !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 14;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 5;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 8;                  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Domestic Hot Water Loop Supply Branches,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Domestic Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Domestic Hot Water Loop Demand Branches,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Domestic Hot Water Loop Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Domestic Hot Water Loop Supply Splitter,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Domestic Hot Water Loop Demand Splitter,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Domestic Hot Water Loop Supply Mixer,  !- Name
    Domestic Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Domestic Hot Water Loop Demand Mixer,  !- Name
    Domestic Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Domestic Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Domestic Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 6,                  !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 11,                 !- Inlet Node Name
    Node 5;                  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 7,                  !- Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 8;                  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 4,                  !- Inlet Node Name
    Node 12,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    res wh,                  !- Name
    0.170343530278643,       !- Tank Volume {m3}
    WH Setpoint Temp,        !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    1318.819815775,          !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living zone,             !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.16350637011013,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.16350637011013,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 13,                 !- Use Side Inlet Node Name
    Node 14,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    res wh,                  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Domestic Hot Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Domestic Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 5,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Node 4,                  !- Plant Side Inlet Node Name
    Node 5,                  !- Plant Side Outlet Node Name
    Domestic Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Domestic Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 7,                  !- Demand Side Inlet Node Name
    Node 8,                  !- Demand Side Outlet Node Name
    Domestic Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Domestic Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Domestic Hot Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    res wh;                  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Domestic Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Domestic Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Domestic Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Domestic Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    res_af_1_tin_s,          !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_af_1_tt_s,           !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_af_vw_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_bath_sch_s,  !- Name
    res mv_1 bath exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_dryer_sch_s, !- Name
    clothes_dryer_exhaust,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_range_sch_s, !- Name
    res mv_1 range exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_wh_sch_s,    !- Name
    Always On Discrete,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_1_nva_s,          !- Name
    res nv_1 avail schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_1_sp_s,           !- Name
    res nv_1 temp schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_pb_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_wt_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_mixsp,        !- Name
    fixtures temperature schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_tout,         !- Name
    res wh,                  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Use Side Outlet Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_vol,          !- Name
    res shower,              !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Hot Water Volume;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    res_infil_1_bath_fan_act,!- Name
    res infil_1 bath fan,    !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_flow_act,    !- Name
    res infil_1 flow,        !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_house_fan_act,  !- Name
    res infil_1 house fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_range_fan_act,  !- Name
    res infil_1 range fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_nv_1_flow_act,       !- Name
    res nv_1 flow,           !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    res af_1 program calling manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    res_infil_1_program,     !- Program Name 1
    res_nv_1_program;        !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    res shower sag,          !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_shower_sag;          !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    res_infil_1_program,     !- Name
    Set p_m = 0.14,          !- Program Line 1
    Set p_s = 0.22,          !- Program Line 2
    Set s_m = 270,           !- A4
    Set s_s = 370,           !- A5
    Set z_m = 9.99744,       !- A6
    Set z_s = 4.8768,        !- A7
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- A8
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- A9
    Set dT = @Abs Tdiff,     !- A10
    Set c = 0.1265,          !- A11
    Set Cs = 0.0872,         !- A12
    Set Cw = 0.1594,         !- A13
    Set n = 0.65,            !- A14
    Set sft = (f_t*0.5),     !- A15
    Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2,  !- A16
    Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- A17
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- A18
    Set QWHV = res_infil_1_wh_sch_s*0.0,  !- A19
    Set Qrange = res_infil_1_range_sch_s*0.0472,  !- A20
    Set Qdryer = res_infil_1_dryer_sch_s*0.0472,  !- A21
    Set Qbath = res_infil_1_bath_sch_s*0.0472,  !- A22
    Set QductsOut = 0,       !- A23
    Set QductsIn = 0,        !- A24
    Set Qout = Qrange+Qbath+Qdryer+QductsOut,  !- A25
    Set Qin = QWHV+QductsIn, !- A26
    Set faneff_wh = 1,       !- A27
    Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0,  !- A28
    Set faneff_sp = 0.4719474432000001,  !- A29
    Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp,  !- A30
    Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp,  !- A31
    Set Qfan = (@Max Qout Qin),  !- A32
    If Qfan > 0,             !- A33
    Set Qavg = ((Qout + Qin) / 2.0),  !- A34
    If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1,  !- A35
    Set phi = 1,             !- A36
    Else,                    !- A37
    Set phi = (Qn / (Qn + Qfan)),  !- A38
    EndIf,                   !- A39
    Set Qinf_adj = phi * Qn, !- A40
    Else,                    !- A41
    Set Qinf_adj = Qn,       !- A42
    EndIf,                   !- A43
    Set res_infil_1_flow_act = Qfan + Qinf_adj;  !- A44

EnergyManagementSystem:Program,
    res_nv_1_program,        !- Name
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- Program Line 1
    Set dT = (@Abs Tdiff),   !- Program Line 2
    Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s),  !- A4
    Set NVA = 10183.362352046373,  !- A5
    Set Cs = 0.00017926040778923255,  !- A6
    Set Cw = 8.70903777141566e-05,  !- A7
    Set MNV = 2.1269098106880002,  !- A8
    Set MHR = 0.0115,        !- A9
    Set MRH = 0.7,           !- A10
    Set temp1 = (res_nv_1_nva_s*NVA),  !- A11
    Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000),  !- A12
    If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s),  !- A13
    Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s),  !- A14
    Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s),  !- A15
    Set NVadj2 = (@Min NVadj1 1),  !- A16
    Set NVadj3 = (@Max NVadj2 0),  !- A17
    Set NVadj = SGNV*NVadj3, !- A18
    Set res_nv_1_flow_act = (@Min NVadj MNV),  !- A19
    Else,                    !- A20
    Set res_nv_1_flow_act = 0,  !- A21
    EndIf;                   !- A22

EnergyManagementSystem:Program,
    res_shower_sag,          !- Name
    If res_shower_vol > 0,   !- Program Line 1
    Set ShowerTime=SystemTimeStep,  !- Program Line 2
    Else,                    !- A4
    Set ShowerTime=0,        !- A5
    EndIf,                   !- A6
    If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout),  !- A7
    Set ShowerSag=SystemTimeStep,  !- A8
    Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout),  !- A9
    Else,                    !- A10
    Set ShowerSag=0,         !- A11
    Set ShowerE=0,           !- A12
    EndIf;                   !- A13


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Shower Draw Time|unit 1, !- Name
    ShowerTime,              !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Energy|unit 1,  !- Name
    ShowerE,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Time|unit 1,!- Name
    ShowerSag,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    hr;                      !- Units


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    dhw temp,                !- Schedule Name
    Node 5;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    res shower,              !- Name
    res shower,              !- End-Use Subcategory
    8.97393293002987e-05,    !- Peak Flow Rate {m3/s}
    showers,                 !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res sink,                !- Name
    res sink,                !- End-Use Subcategory
    5.31311060947336e-05,    !- Peak Flow Rate {m3/s}
    sinks,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res bath,                !- Name
    res bath,                !- End-Use Subcategory
    0.00030496305260972,     !- Peak Flow Rate {m3/s}
    baths,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res shower dist,         !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    showers,                 !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res sink dist,           !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    sinks,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res bath dist,           !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    baths,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res cw,                  !- Name
    res cw,                  !- End-Use Subcategory
    1.30267172244793e-05,    !- Peak Flow Rate {m3/s}
    clothes_washer,          !- Flow Rate Fraction Schedule Name
    res cw temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 9,                  !- Inlet Node Name
    Node 15,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    res shower,              !- Water Use Equipment 1 Name
    res sink,                !- Water Use Equipment 2 Name
    res bath,                !- Water Use Equipment 3 Name
    res shower dist,         !- Water Use Equipment 4 Name
    res sink dist,           !- Water Use Equipment 5 Name
    res bath dist,           !- Water Use Equipment 6 Name
    res cw;                  !- Water Use Equipment 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADLINEAR ===========

Curve:QuadLinear,
    Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve,  !- Name
    -3.20456384,             !- Coefficient1 Constant
    0.47656454,              !- Coefficient2 w
    3.16734236,              !- Coefficient3 x
    0.10244637,              !- Coefficient4 y
    -0.038132556,            !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0,                       !- Minimum Value of z
    100,                     !- Maximum Value of z
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for w
    Dimensionless,           !- Input Unit Type for x
    Dimensionless,           !- Input Unit Type for y
    Dimensionless;           !- Input Unit Type for z

Curve:QuadLinear,
    Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve,  !- Name
    -0.68126221,             !- Coefficient1 Constant
    1.99529297,              !- Coefficient2 w
    -0.93611888,             !- Coefficient3 x
    0.02081177,              !- Coefficient4 y
    0.008438868,             !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0,                       !- Minimum Value of z
    100,                     !- Maximum Value of z
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for w
    Dimensionless,           !- Input Unit Type for x
    Dimensionless,           !- Input Unit Type for y
    Dimensionless;           !- Input Unit Type for z

Curve:QuadLinear,
    Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve,  !- Name
    -5.50102734,             !- Coefficient1 Constant
    -0.96688754,             !- Coefficient2 w
    7.70755007,              !- Coefficient3 x
    0.031928881,             !- Coefficient4 y
    0.028112522,             !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0,                       !- Minimum Value of z
    100,                     !- Maximum Value of z
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for w
    Dimensionless,           !- Input Unit Type for x
    Dimensionless,           !- Input Unit Type for y
    Dimensionless;           !- Input Unit Type for z

Curve:QuadLinear,
    Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve,  !- Name
    -7.47517858,             !- Coefficient1 Constant
    6.40876653,              !- Coefficient2 w
    1.99711665,              !- Coefficient3 x
    -0.050682973,            !- Coefficient4 y
    0.011385145,             !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0,                       !- Minimum Value of z
    100,                     !- Maximum Value of z
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for w
    Dimensionless,           !- Input Unit Type for x
    Dimensionless,           !- Input Unit Type for y
    Dimensionless;           !- Input Unit Type for z


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUINTLINEAR ===========

Curve:QuintLinear,
    Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve,  !- Name
    2.24209455,              !- Coefficient1 Constant
    7.28913391,              !- Coefficient2 v
    -9.06079896,             !- Coefficient3 w
    -0.36729404,             !- Coefficient4 x
    0.218826161,             !- Coefficient5 y
    0.00901534,              !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0,                       !- Minimum Value of z
    100,                     !- Maximum Value of z
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for v
    Dimensionless,           !- Input Unit Type for w
    Dimensionless,           !- Input Unit Type for x
    Dimensionless,           !- Input Unit Type for y
    Dimensionless;           !- Input Unit Type for z


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Heating:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

