  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6ad885ff-794c-4a18-9d73-cf5c8f200e76}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0f44ce06-626c-47aa-9e34-f4d6cd4f9eec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f44ce06-626c-47aa-9e34-f4d6cd4f9eec}, !- Handle
  res refrig schedule allday5,            !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a250d7d1-f3f0-474a-bc3a-61e1b9823efa}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7ac370ec-b673-4fa3-99a6-d68516d3f67c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ac370ec-b673-4fa3-99a6-d68516d3f67c}, !- Handle
  res refrig schedule allday6,            !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {d5148668-4381-411f-aec4-80c6862a5c7d}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {164cc6c0-8ddb-40c9-8cbb-c7bbbbd9af5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {164cc6c0-8ddb-40c9-8cbb-c7bbbbd9af5d}, !- Handle
  res refrig schedule allday7,            !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {0b0a9a6d-b544-451a-a66c-5d34b200b2a5}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9476c850-920a-47f4-8e65-e58b2ad084e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9476c850-920a-47f4-8e65-e58b2ad084e9}, !- Handle
  res refrig schedule allday8,            !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {4dcd5548-8bc1-4f2e-9c40-9ac9ad6bd6c7}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6de472be-fa60-4376-94ef-e4900c689331}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6de472be-fa60-4376-94ef-e4900c689331}, !- Handle
  res refrig schedule allday9,            !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {6b35fe0b-01c3-4018-8b73-d1cdc784fab5}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {500e45d4-c606-471b-9081-c05abf580ce1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {500e45d4-c606-471b-9081-c05abf580ce1}, !- Handle
  res refrig schedule allday10,           !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5e1b8351-cfe0-42cf-bae2-bb01ea0c2fea}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {789210ed-6540-43d5-9dcc-0fc52002d678}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {789210ed-6540-43d5-9dcc-0fc52002d678}, !- Handle
  res refrig schedule allday11,           !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {35ebf370-e8c6-4d15-b69d-21df165a6f9b}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2afbb463-34d7-49ad-84eb-eee703ff1e48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2afbb463-34d7-49ad-84eb-eee703ff1e48}, !- Handle
  res refrig schedule allday12,           !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {f45a6a38-34f7-4eb6-b398-ba5712947ae5}, !- Handle
  res refrig schedule winter design,      !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dafe4d96-1e6c-4ee3-b0f4-cb75d95684ca}, !- Handle
  res refrig schedule summer design,      !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {1a32bb6f-ac41-49b9-b8d4-e543cd2740eb}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5ad2c450-b58b-4646-8365-a3279db737f8}, !- Handle
  res refrig,                             !- Name
  {1a32bb6f-ac41-49b9-b8d4-e543cd2740eb}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {7bc6cfd2-b17c-4cad-b9a9-c46377ea450d}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {97bc214b-7b6a-48ae-ab39-348403dea12b}, !- Handle
  clothes_washer,                         !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {d5b0a217-da82-4282-8f0b-80b9d6f4a7b4}, !- Handle
  clothes_washer_power,                   !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {135519f9-9be4-43b3-88f1-cd19bfd1b80f}, !- Handle
  res cw temperature schedule,            !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {90d7a109-843a-4e42-bdf2-db4dcb64c36f}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1985.19379941975,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f9a20a0e-d0cd-4873-9f8a-bb2aee505f55}, !- Handle
  res cw,                                 !- Name
  {90d7a109-843a-4e42-bdf2-db4dcb64c36f}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {d5b0a217-da82-4282-8f0b-80b9d6f4a7b4}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {0db64fd6-02ee-4e72-8423-c16f3fb2b43d}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  2.77515644941787e-05,                   !- Peak Flow Rate {m3/s}
  {135519f9-9be4-43b3-88f1-cd19bfd1b80f}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {fbe5a471-a9bd-47ff-9c9c-a7c661f2c32d}, !- Handle
  res cw,                                 !- Name
  {0db64fd6-02ee-4e72-8423-c16f3fb2b43d}, !- Water Use Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space Name
  {97bc214b-7b6a-48ae-ab39-348403dea12b}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {7b5f757a-5a2b-4dea-85cc-57a47f5a3603}, !- Handle
  {f9a20a0e-d0cd-4873-9f8a-bb2aee505f55}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0699999999999998,                     !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  123,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.6800000000000002;                     !- Feature Value 3

OS:Schedule:File,
  {3cdc5b3b-f983-494f-9a2f-f0dbe0d85165}, !- Handle
  clothes_dryer,                          !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {0ab91337-c7ed-4076-88ed-befa449f09cb}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24423.4383049286,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f1bdca0c-6569-4be3-a3cf-833e5a765668}, !- Handle
  res cd electric,                        !- Name
  {0ab91337-c7ed-4076-88ed-befa449f09cb}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {3cdc5b3b-f983-494f-9a2f-f0dbe0d85165}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:AdditionalProperties,
  {04e4dd22-688a-437b-a000-4765b3f2e57e}, !- Handle
  {f1bdca0c-6569-4be3-a3cf-833e5a765668}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7000000000000002,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.2,                                    !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  electric,                               !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Schedule:File,
  {fe285ac3-446d-4298-a50c-7c32e6f0664d}, !- Handle
  cooking_range,                          !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {da748e8d-23dd-4bab-b8a0-0df8063f6908}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4510.64318354039,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e8b93b25-1adf-45c1-83ea-4cd0da714764}, !- Handle
  res range electric,                     !- Name
  {da748e8d-23dd-4bab-b8a0-0df8063f6908}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {fe285ac3-446d-4298-a50c-7c32e6f0664d}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:Schedule:File,
  {aa6a23da-f1aa-4a79-825c-6c01881d6c2d}, !- Handle
  lighting_interior,                      !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Lights:Definition,
  {c033f9c3-df63-4ba9-b08e-f0ef67f6c525}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  192.441325879059,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f4cb277f-f07a-4b00-a686-7888556632e3}, !- Handle
  res lighting interior living space,     !- Name
  {c033f9c3-df63-4ba9-b08e-f0ef67f6c525}, !- Lights Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {aa6a23da-f1aa-4a79-825c-6c01881d6c2d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Lights:Definition,
  {0bba5ba6-061a-4956-bff3-ada60671fc6e}, !- Handle
  res lighting interior living space|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  271.504238651055,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9f140d46-b506-43a5-907c-b96eb596128d}, !- Handle
  res lighting interior living space|story 2, !- Name
  {0bba5ba6-061a-4956-bff3-ada60671fc6e}, !- Lights Definition Name
  {2dbb9595-f936-4a96-aaf7-328aff3d8ee0}, !- Space or SpaceType Name
  {aa6a23da-f1aa-4a79-825c-6c01881d6c2d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space|story 2; !- End-Use Subcategory

OS:Schedule:File,
  {93235122-8139-41b3-87d2-b2aa8ce1f91f}, !- Handle
  lighting_garage,                        !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Lights:Definition,
  {adeed142-9ed9-456f-8a2c-2de290f117d8}, !- Handle
  res lighting garage garage space,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  4.07526543609646,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fe0faef5-fba5-4fff-81d1-2c756cc91eaa}, !- Handle
  res lighting garage garage space,       !- Name
  {adeed142-9ed9-456f-8a2c-2de290f117d8}, !- Lights Definition Name
  {ade2f90e-0dae-4b59-b3b7-b5e2383f68fa}, !- Space or SpaceType Name
  {93235122-8139-41b3-87d2-b2aa8ce1f91f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting garage garage space;       !- End-Use Subcategory

OS:Schedule:File,
  {29872328-319f-42fd-9856-f4a9fc5503c0}, !- Handle
  lighting_exterior,                      !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {4d67081d-50ba-465a-b770-6ec35c4b20f9}, !- Handle
  res lighting exterior,                  !- Name
  7.51886472959797;                       !- Design Level {W}

OS:Exterior:Lights,
  {769a9e1f-6c4a-4e41-9b16-64020ee1b9b3}, !- Handle
  res lighting exterior,                  !- Name
  {4d67081d-50ba-465a-b770-6ec35c4b20f9}, !- Exterior Lights Definition Name
  {29872328-319f-42fd-9856-f4a9fc5503c0}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {37d7853d-de03-470d-b1a3-07c4cf6de4aa}, !- Handle
  plug_loads,                             !- Name
  {6d8e6a57-3d17-42ad-a17a-beddea7087d2}, !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  17,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {5cf61872-acf4-4215-a327-f433d7302dd7}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  392.901846760881,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {231102e5-b95f-4b3e-96f3-795eb351baa0}, !- Handle
  res misc plug loads|living space,       !- Name
  {5cf61872-acf4-4215-a327-f433d7302dd7}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {37d7853d-de03-470d-b1a3-07c4cf6de4aa}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f9a7fe6-4a1a-4f7f-818a-b6ea3151575a}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  554.322291649803,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {c7fa4159-cb41-4534-a0a4-14e980b819da}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {4f9a7fe6-4a1a-4f7f-818a-b6ea3151575a}, !- Electric Equipment Definition Name
  {2dbb9595-f936-4a96-aaf7-328aff3d8ee0}, !- Space or SpaceType Name
  {37d7853d-de03-470d-b1a3-07c4cf6de4aa}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {40980b16-9341-4ebe-b353-bd85c6367c15}, !- Handle
  res infil|garage space,                 !- Name
  {ade2f90e-0dae-4b59-b3b7-b5e2383f68fa}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  408.020014644429,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad66cb1e-68a1-42e5-81cd-ccc169158167}, !- Handle
  res infil|crawl space,                  !- Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {ddfa8fa9-58bf-47de-9ceb-daf02192d207}, !- Handle
  res infil|unfinished attic space,       !- Name
  {0d6dda8f-f924-420b-adff-e3f7a4eedf0a}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  3059.640848448,                         !- Effective Air Leakage Area {cm2}
  0.000135918789631564,                   !- Stack Coefficient
  4.0909333548769e-05;                    !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {6cda20a7-45f5-4631-b5d4-f645acd4ac90}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cd1e89b-7754-4b04-94de-c69e2d57bef8}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {47890a6a-7373-4c76-b3eb-75fee449d541}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {bd9cdb66-7e63-4691-99ef-83a0c832546d}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {bd9cdb66-7e63-4691-99ef-83a0c832546d}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {cd5689ab-191c-4745-b67c-a36368dc19d8}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a0d5a4f8-5e8e-4a8c-bf97-df2162b7c97e}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  {e49ae411-dd80-45b6-a35e-cf33d1d5c71f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e49ae411-dd80-45b6-a35e-cf33d1d5c71f}, !- Handle
  Schedule Day 11,                        !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87513883-51c7-4743-8fba-007411bdaf71}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e74a74dc-3a98-400c-a544-b5125a6bcf86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e74a74dc-3a98-400c-a544-b5125a6bcf86}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555555;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e1b3cadf-9f61-4526-b549-484721715189}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b481a27a-3863-4449-82bd-d90888523053}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b481a27a-3863-4449-82bd-d90888523053}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555555;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6797fb3d-6eb1-49a2-97ce-5780788b7ccb}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {be6c44e5-c92d-47f7-bf11-c7fc9feda19b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be6c44e5-c92d-47f7-bf11-c7fc9feda19b}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555555;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a304a90f-a449-4e5a-b1ff-f2263666c667}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ccbd53e9-cd10-45fe-9650-49746f664e82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ccbd53e9-cd10-45fe-9650-49746f664e82}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {90a25f21-73e1-40a4-bbd6-ac2d1bc2c970}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a9999602-c1b2-4d2a-ac34-04554194617b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9999602-c1b2-4d2a-ac34-04554194617b}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {292dd605-c94f-40cd-8a78-d727ed538b12}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c0b0dd9f-4202-405a-9f69-0d36ebce3cb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0b0dd9f-4202-405a-9f69-0d36ebce3cb4}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fb5a7fdb-08a5-4646-9709-0c4a73eadce3}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {51863191-2f9c-4382-a8ee-babc5bdb5f48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51863191-2f9c-4382-a8ee-babc5bdb5f48}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b5f3c073-a598-48e9-846f-925578ad343d}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92341ff5-dd58-4d3a-972c-ade817e1bb7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92341ff5-dd58-4d3a-972c-ade817e1bb7b}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d6b0e5fd-f31e-4677-80d2-633a0daf8569}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {753c6dce-2bbd-4350-9a79-6422728a6b93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {753c6dce-2bbd-4350-9a79-6422728a6b93}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {642cdfe4-cca6-49ec-9512-29c0c42671ea}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36a0c754-d101-430c-bda0-8070bb8c8622}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36a0c754-d101-430c-bda0-8070bb8c8622}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4080cc37-e826-49fa-9325-e4739fe121f3}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f03d4a37-5811-418f-b0b3-eec54cc2ed66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f03d4a37-5811-418f-b0b3-eec54cc2ed66}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555555;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0fb7dbf1-dde1-4379-9ed5-4eb96f0c5e92}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {817eabe9-d61a-4166-bc10-675b69a1dba6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeb55488-94a9-450a-9e32-05fd612ca5b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeb55488-94a9-450a-9e32-05fd612ca5b7}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {6878d0aa-c327-4ba0-85c9-2de5a6907ac8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555555;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Handle
  res nv_1 avail schedule,                !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  {7ff8622f-6cb6-4a3a-bef7-cc9c7ad2a591}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ff8622f-6cb6-4a3a-bef7-cc9c7ad2a591}, !- Handle
  Schedule Day 12,                        !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51e523ef-7060-48d4-8f2d-3922db1a17c8}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {31a2a6d0-d96a-4cfb-b311-e0b16e1d1a60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31a2a6d0-d96a-4cfb-b311-e0b16e1d1a60}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {541c7eeb-bb04-4a11-b3dc-132ef6c6f7b3}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {25d54d64-1fd8-425a-9e95-49823e3e0ccb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {25d54d64-1fd8-425a-9e95-49823e3e0ccb}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bf8c0667-5bc0-4d77-ae98-aa7a4f5a28a1}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6bea897b-5692-494f-b22c-ead9ae1185db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bea897b-5692-494f-b22c-ead9ae1185db}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc091d96-71a8-4ae6-bb00-d487306effa7}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ddd21e35-7b8c-41bf-9563-c1db706009fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ddd21e35-7b8c-41bf-9563-c1db706009fe}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {acb948bc-8769-4ade-a396-ef741d57dee3}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a20e14a7-dc06-4f43-8050-8b3de8536ae6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a20e14a7-dc06-4f43-8050-8b3de8536ae6}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {92171069-d0aa-4431-a641-9e648043bd02}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a83a0521-7008-449f-9295-2cb26ae275fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a83a0521-7008-449f-9295-2cb26ae275fc}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ddb014df-3c59-4874-8cb3-eabc934528d0}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c841674a-56a5-4108-a034-1705b1ffeca6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c841674a-56a5-4108-a034-1705b1ffeca6}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {635f1a9a-e4dc-443c-8517-fbb8ea7d9f12}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ac6e2446-4d7b-48b3-a001-c5051305e32a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac6e2446-4d7b-48b3-a001-c5051305e32a}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5513860c-a3a9-49b1-aa36-2af2926306c6}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5de1165c-7c34-4482-9c12-ae0ac412d23e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5de1165c-7c34-4482-9c12-ae0ac412d23e}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f6042571-2540-47f1-8d0f-02b8ff59a591}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54ea3876-5695-4a10-bb03-d0e5877cd59b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54ea3876-5695-4a10-bb03-d0e5877cd59b}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d2731b96-ee69-4d56-b166-861afd54221f}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ba8434a-03e9-4630-8c21-28e2d9518f70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ba8434a-03e9-4630-8c21-28e2d9518f70}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6ca65c60-19a1-4556-a096-1073a1c07365}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {539956c3-dd30-4d36-8bb4-04d7b8fd5ab9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46bceb0f-8a19-4b8b-b728-062ec31e80f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46bceb0f-8a19-4b8b-b728-062ec31e80f7}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {ab02c66f-a70b-4b84-b81e-2517c2a4cb43}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08c8df56-db6c-4d42-970d-865afae03f57}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {d1329604-d2ef-4822-be4a-43873118e30a}, !- Handle
  res nv_1 flow,                          !- Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {69eb1112-3309-42d2-99b9-f7dbfeb062f8}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {d1329604-d2ef-4822-be4a-43873118e30a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f803b70e-e751-4d5b-a75a-eec9b6636b92}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 8570.506004663492,            !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 2.1269098106880002,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {7aa709f4-c7c2-4b57-bf1d-819c240a2e66}, !- Handle
  res_ds_res_fur_gas_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cdec016a-1ce2-43c6-9d31-8c118b494d05}, !- Handle
  res_ds_res_fur_gas_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {50c68d5b-781a-411d-81df-69a34d2155eb}, !- Handle
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e6dcd127-6461-4be1-bd5a-433e3042f155}, !- Handle
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Name

OS:EnergyManagementSystem:Sensor,
  {7b4d91c9-5e61-46a9-87fa-d5b9abe8ec7a}, !- Handle
  res_ds_res_fur_gas_asys_fan_rtf_s,      !- Name
  res fur gas htg supply fan,             !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6fb3945-64bc-490c-a775-5b0d7f30787c}, !- Handle
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fa97f1b2-e05b-482b-a311-bcc6a584f24c}, !- Handle
  res_ds_res_fur_gas_asys_win_s,          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}, !- Handle
  res ds res fur gas asys ret air zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {364a9da1-a939-4d0d-9491-ca24af699868}, !- Zone Air Inlet Port List
  {6d7b21b9-ab9d-4c3e-9af7-e06cb51928d9}, !- Zone Air Exhaust Port List
  {c7305710-248e-44d9-b6f9-da555240502d}, !- Zone Air Node Name
  {ebc6accc-d885-4778-a960-beb5f0564fae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fcdc070-12cb-45a5-813d-45446ead928c}, !- Handle
  Node 31,                                !- Name
  {c7305710-248e-44d9-b6f9-da555240502d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7305710-248e-44d9-b6f9-da555240502d}, !- Handle
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}, !- Source Object
  11,                                     !- Outlet Port
  {2fcdc070-12cb-45a5-813d-45446ead928c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {364a9da1-a939-4d0d-9491-ca24af699868}, !- Handle
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}; !- HVAC Component

OS:PortList,
  {6d7b21b9-ab9d-4c3e-9af7-e06cb51928d9}, !- Handle
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}; !- HVAC Component

OS:PortList,
  {ebc6accc-d885-4778-a960-beb5f0564fae}, !- Handle
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}; !- HVAC Component

OS:Sizing:Zone,
  {b2d489b0-53e2-4e26-8360-d6f9ef9e602b}, !- Handle
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {966a50dd-6fa6-4338-97d7-f96258a26bb6}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}; !- Thermal Zone

OS:Space,
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Handle
  res ds res fur gas asys ret air space,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}; !- Thermal Zone Name

OS:Surface,
  {cc5e9bbe-dd7f-4bec-b571-7c0a9cf090ad}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a68d50-5fbb-4e8f-adf5-5dc579143a76}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c9ea67-3adf-425d-8257-63c36c556395}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86ca785-a60b-4915-9310-654fbbf316bc}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9570916-57c0-4a42-9451-d4fa36834358}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81604ee6-f715-4b2a-9a3f-a4529ee5d758}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {e6fb701c-f5ac-41c3-9a61-270b2502daf9}, !- Handle
  {cc5e9bbe-dd7f-4bec-b571-7c0a9cf090ad}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2084b656-87c3-4e62-95e9-724fb9df4c45}, !- Handle
  {f1c9ea67-3adf-425d-8257-63c36c556395}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {727cbc9c-afad-4271-a932-afe6f9303f74}, !- Handle
  {f86ca785-a60b-4915-9310-654fbbf316bc}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0b9eefe8-ec05-4775-99aa-07fef9309bb2}, !- Handle
  {81604ee6-f715-4b2a-9a3f-a4529ee5d758}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {41a5a4b8-7ae2-45ef-b557-ffc53b79b76d}, !- Handle
  {e9570916-57c0-4a42-9451-d4fa36834358}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0a722d14-91fc-4360-979d-882562d1edef}, !- Handle
  {60a68d50-5fbb-4e8f-adf5-5dc579143a76}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {5a714514-1b06-4d19-a47d-94dc710ebc75}, !- Handle
  res fur gas asys return plenum,         !- Name
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}, !- ThermalZone
  {f13d0e55-4f38-4bc7-a1bb-d4a54f5e070a}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {79cee6ee-755c-45a0-84a7-a1e81486ff05}; !- Inlet Node 1

OS:Node,
  {87eddfb3-c116-4bb6-a92c-7e5441f3a1c6}, !- Handle
  Node 33,                                !- Name
  {f13d0e55-4f38-4bc7-a1bb-d4a54f5e070a}, !- Inlet Port
  {fbad10fa-776c-4ca1-b9a7-8583c24b6ca8}; !- Outlet Port

OS:Connection,
  {79cee6ee-755c-45a0-84a7-a1e81486ff05}, !- Handle
  {f0e6bd61-19de-452d-8c41-2843abe0a437}, !- Source Object
  3,                                      !- Outlet Port
  {5a714514-1b06-4d19-a47d-94dc710ebc75}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f13d0e55-4f38-4bc7-a1bb-d4a54f5e070a}, !- Handle
  {5a714514-1b06-4d19-a47d-94dc710ebc75}, !- Source Object
  3,                                      !- Outlet Port
  {87eddfb3-c116-4bb6-a92c-7e5441f3a1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbad10fa-776c-4ca1-b9a7-8583c24b6ca8}, !- Handle
  {87eddfb3-c116-4bb6-a92c-7e5441f3a1c6}, !- Source Object
  3,                                      !- Outlet Port
  {de8ec275-2a53-4b7b-936a-b53fb4a669bf}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5441794d-29b4-4efd-942b-5c9576be1289}, !- Handle
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {49474cc3-2ac9-4a28-b951-dca4cda9d7d1}, !- Handle
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  {5441794d-29b4-4efd-942b-5c9576be1289}, !- Other Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {25c9e24e-44c6-472f-810a-a24bc7272992}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToLvEq_act, !- Name
  {49474cc3-2ac9-4a28-b951-dca4cda9d7d1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e4c95616-7f09-4a4b-a6be-458b64368ac1}, !- Handle
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6ca6676d-d043-4a6e-a724-e652c169ebc3}, !- Handle
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  {e4c95616-7f09-4a4b-a6be-458b64368ac1}, !- Other Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {099707c5-76fe-4819-8f07-74549cc2278e}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToLvEq_act, !- Name
  {6ca6676d-d043-4a6e-a724-e652c169ebc3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c0e3840c-da08-41a2-9e9f-a6812a13c884}, !- Handle
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {585c4405-889f-407a-8baa-c78c82a0f971}, !- Handle
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  {c0e3840c-da08-41a2-9e9f-a6812a13c884}, !- Other Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {45a205ef-f9fd-4b07-9c3e-fe53f7d3165b}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToLvEq_act, !- Name
  {585c4405-889f-407a-8baa-c78c82a0f971}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {04415c15-db49-4ab3-8df9-f3d3b05ba259}, !- Handle
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {703d8554-d710-4647-a3cb-2eebc4a7a972}, !- Handle
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  {04415c15-db49-4ab3-8df9-f3d3b05ba259}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d8fd7883-f031-46cd-867e-acff989df93c}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToAhEq_act, !- Name
  {703d8554-d710-4647-a3cb-2eebc4a7a972}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {839e654e-4e38-48bc-ae55-4abd1b26ddfc}, !- Handle
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {662622b8-0d6b-4b74-8c6f-ca8d6762b0ee}, !- Handle
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  {839e654e-4e38-48bc-ae55-4abd1b26ddfc}, !- Other Equipment Definition Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {19f8493e-207f-4025-a195-5e0a61902557}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToPlEq_act, !- Name
  {662622b8-0d6b-4b74-8c6f-ca8d6762b0ee}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3b16396b-bf0f-4ce6-b16a-3431b5d2af84}, !- Handle
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ae7e01e4-b154-462b-841b-678e4022ec46}, !- Handle
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  {3b16396b-bf0f-4ce6-b16a-3431b5d2af84}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4721c230-8951-4ff3-b74b-d4de32dc7377}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToAhEquip_act, !- Name
  {ae7e01e4-b154-462b-841b-678e4022ec46}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ccc39352-1be4-4946-a640-de946965906f}, !- Handle
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {50bee25d-ee74-4ff6-ac06-602c8acb14ff}, !- Handle
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  {ccc39352-1be4-4946-a640-de946965906f}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9702013e-a684-41b7-8b6c-b15210cca5a5}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToAhEq_act, !- Name
  {50bee25d-ee74-4ff6-ac06-602c8acb14ff}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2997ac3b-d13e-4e34-9012-f829ce3e67bb}, !- Handle
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2ba0b723-81a8-40d4-bba1-5594e978fa47}, !- Handle
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  {2997ac3b-d13e-4e34-9012-f829ce3e67bb}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dd5511d3-201c-4563-b14d-13e493481fce}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToAhEq_act, !- Name
  {2ba0b723-81a8-40d4-bba1-5594e978fa47}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f282cab0-7239-4e8a-a136-8fd7299c2031}, !- Handle
  res ds res fur gas asys RetSLkEq,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {35594a5f-d1cc-4cc4-b51d-b798635c2d4e}, !- Handle
  res ds res fur gas asys RetSLkEq,       !- Name
  {f282cab0-7239-4e8a-a136-8fd7299c2031}, !- Other Equipment Definition Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {10f8a50d-80cf-490e-9512-916cc122907c}, !- Handle
  res_ds_res_fur_gas_asys_RetSLkEq_act,   !- Name
  {35594a5f-d1cc-4cc4-b51d-b798635c2d4e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3771056e-3d10-4bfb-8428-2a3c6d5f1b26}, !- Handle
  res ds res fur gas asys RetLatLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {74685e29-9563-4fe4-820e-75082908794a}, !- Handle
  res ds res fur gas asys RetLatLkEq,     !- Name
  {3771056e-3d10-4bfb-8428-2a3c6d5f1b26}, !- Other Equipment Definition Name
  {2544ac03-1cf7-4fe0-b3a7-2b3b31f91d61}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c291e13b-82bc-4ffd-b4af-d45c9873d97b}, !- Handle
  res_ds_res_fur_gas_asys_RetLatLkEq_act, !- Name
  {74685e29-9563-4fe4-820e-75082908794a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {58a64893-4edd-4e08-952e-15771a5a6e8e}, !- Handle
  res ds res fur gas asys AhToLivMix,     !- Name
  {42da9225-4e08-44f1-9cdb-4dcce76a8b88}, !- Zone Name
  {67019b3f-114e-438b-8750-f0a2421972ea}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {8d50b62d-9323-4cf2-aa52-9d04aa35c2ed}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {67019b3f-114e-438b-8750-f0a2421972ea}, !- Handle
  Always On Continuous,                   !- Name
  {18d793e6-ba90-44b1-ac73-a46415003fbd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {18d793e6-ba90-44b1-ac73-a46415003fbd}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {7c7f4518-8433-446a-8daf-325b1d1851b8}, !- Handle
  res_ds_res_fur_gas_asys_AhToLivMix_act, !- Name
  {58a64893-4edd-4e08-952e-15771a5a6e8e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {1184f52e-4411-4cad-a9f5-18a28f96770d}, !- Handle
  res ds res fur gas asys LivToAhMix,     !- Name
  {8d50b62d-9323-4cf2-aa52-9d04aa35c2ed}, !- Zone Name
  {67019b3f-114e-438b-8750-f0a2421972ea}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {42da9225-4e08-44f1-9cdb-4dcce76a8b88}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {1689f2c7-e950-40ba-9596-5db246fe1a46}, !- Handle
  res_ds_res_fur_gas_asys_LivToAhMix_act, !- Name
  {1184f52e-4411-4cad-a9f5-18a28f96770d}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {60c98228-94a0-454f-be3e-90f672a91e73}, !- Handle
  res_ds_res_fur_gas_asys_ah_mfr_s,       !- Name
  Node 26,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03782f6b-8729-44da-9eb7-f82903b4a02e}, !- Handle
  res_ds_res_fur_gas_asys_ah_vfr_s,       !- Name
  Node 26,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {891b0884-6811-451b-bc7b-1642a54c9334}, !- Handle
  res_ds_res_fur_gas_asys_ah_tt_s,        !- Name
  Node 26,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6e373b03-27e9-461d-a68f-a6bd05489342}, !- Handle
  res_ds_res_fur_gas_asys_ra_t_s,         !- Name
  Node 29,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fb2aedc5-ea10-4c68-b9ad-f0d2ac18731d}, !- Handle
  res_ds_res_fur_gas_asys_ah_wt_s,        !- Name
  Node 26,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68a5a22c-4f78-467f-8701-554f982db5e7}, !- Handle
  res_ds_res_fur_gas_asys_ra_w_s,         !- Name
  Node 29,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e6843ed4-0f4b-418c-98c5-b752451f5b25}, !- Handle
  res_ds_res_fur_gas_asys_ah_t_s,         !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e0e30cd-be58-4be6-afde-11a17e060c19}, !- Handle
  res_ds_res_fur_gas_asys_ah_w_s,         !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8727069c-173d-4a78-a82a-c26d6a2b4bf7}, !- Handle
  res_ds_res_fur_gas_asys_AhMfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0a57332d-4609-4ca5-9297-e76cc0d27997}, !- Handle
  res_ds_res_fur_gas_asys_FanRtf;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cb565b93-f166-4028-b946-b367207b0184}, !- Handle
  res_ds_res_fur_gas_asys_AhVfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ab429930-437c-40af-ae77-02fdfdabf26e}, !- Handle
  res_ds_res_fur_gas_asys_AhTt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5b19fe5-df8f-4c7b-965e-7a1e197db8a8}, !- Handle
  res_ds_res_fur_gas_asys_RaT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5e188482-e62b-496f-9ced-8791ef6719fd}, !- Handle
  res_ds_res_fur_gas_asys_AhWt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3f9ef4ac-56ea-4939-b07a-84c288cf42ed}, !- Handle
  res_ds_res_fur_gas_asys_RaW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {74e8f851-0bdc-4c80-bb49-ea047d0ff64a}, !- Handle
  res_ds_res_fur_gas_asys_AhT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e1245739-2cec-47f4-8f57-fe3de5b4510f}, !- Handle
  res_ds_res_fur_gas_asys_AhW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b6044447-0db1-41e9-a972-12039d165997}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {abac7ba6-e3f1-482f-b64d-15f058337911}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {62f6e495-05d2-443b-9d7f-56a63dcda523}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69d78587-3ec0-4e4e-9c9b-ed5dc11a3b26}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5492af03-19b0-4915-8103-20690eb2d1c6}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToPl;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {670fb303-2baf-45bb-9646-61d23a04bf74}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ceb82aca-b28c-46cd-a1ef-db208ad64bec}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {566beb94-d0d1-40e2-af51-5749b46628ea}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c2010868-8890-4325-9861-0ce03a3dae4a}, !- Handle
  res_ds_res_fur_gas_asys_RetSLk;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4c894f74-11c5-47a1-9322-2f87cb78de52}, !- Handle
  res_ds_res_fur_gas_asys_RetLatLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {344cd5c2-4cb0-4e5e-8251-f9b77a28f3f9}, !- Handle
  res_ds_res_fur_gas_asys_LivToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a2f218c-b12a-4e5a-b169-53712dd865b0}, !- Handle
  res_ds_res_fur_gas_asys_AhToLiv;        !- Name

OS:EnergyManagementSystem:Subroutine,
  {607986aa-1e57-41f9-84ea-13e450be811f}, !- Handle
  res_ds_res_fur_gas_asys_lk_subrout,     !- Name
  Set f_sup = 0.09995004995004995,        !- Program Line 1
  Set f_ret = 0.05004995004995007,        !- Program Line 2
  Set f_OA = 0.04990009990009989,         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_asys_AhMfr>0,     !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_asys_AhTt res_ds_res_fur_gas_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_asys_AhT res_ds_res_fur_gas_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_asys_RaT res_ds_res_fur_gas_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_asys_AhWt res_ds_res_fur_gas_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_asys_RaW-res_ds_res_fur_gas_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*106.19, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_asys_AhT,  !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_asys_AhTt-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_asys_SupDCnToLv = res_ds_res_fur_gas_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_asys_SupDCnToAh = 0-res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*39.33, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_asys_AhT,  !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_asys_RaT-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_asys_RetDCnToPl=res_ds_res_fur_gas_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0-res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_asys_AhT-res_ds_res_fur_gas_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_asys_RetSLk=f_ret*res_ds_res_fur_gas_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_asys_AhWt-res_ds_res_fur_gas_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=res_ds_res_fur_gas_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_asys_RetSLk=0,   !- Program Line 50
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {8f5d75c9-70a5-417c-9be4-1850b2301cb2}, !- Handle
  res_ds_res_fur_gas_asys_program,        !- Name
  Set res_ds_res_fur_gas_asys_AhMfr = res_ds_res_fur_gas_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_asys_FanRtf = res_ds_res_fur_gas_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_asys_AhVfr = res_ds_res_fur_gas_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_asys_AhTt = res_ds_res_fur_gas_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_asys_AhWt = res_ds_res_fur_gas_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_asys_RaT = res_ds_res_fur_gas_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_asys_RaW = res_ds_res_fur_gas_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_asys_AhT = res_ds_res_fur_gas_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_asys_AhW = res_ds_res_fur_gas_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_asys_RetSLkEq_act = res_ds_res_fur_gas_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_asys_RetLatLkEq_act = res_ds_res_fur_gas_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_asys_AhToLivMix_act = res_ds_res_fur_gas_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_asys_LivToAhMix_act = res_ds_res_fur_gas_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {b2228f41-dbbf-40ed-806d-1aeb58bb61dc}, !- Handle
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {9e9f0945-4140-4723-8a40-d12cf15e4113}, !- Handle
  res ds res ac asys ret air zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc5982f5-00f6-416f-a935-f33f44fbf970}, !- Zone Air Inlet Port List
  {b677657a-3bfc-4363-a7c4-d73550c3076e}, !- Zone Air Exhaust Port List
  {dc5ddf48-1521-4f6b-8412-b30142533552}, !- Zone Air Node Name
  {05dc29ce-bbc7-4451-8dff-63d9d18350dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0085168-495d-4af9-836e-8aa3f3711b8d}, !- Handle
  Node 32,                                !- Name
  {dc5ddf48-1521-4f6b-8412-b30142533552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc5ddf48-1521-4f6b-8412-b30142533552}, !- Handle
  {9e9f0945-4140-4723-8a40-d12cf15e4113}, !- Source Object
  11,                                     !- Outlet Port
  {e0085168-495d-4af9-836e-8aa3f3711b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc5982f5-00f6-416f-a935-f33f44fbf970}, !- Handle
  {9e9f0945-4140-4723-8a40-d12cf15e4113}; !- HVAC Component

OS:PortList,
  {b677657a-3bfc-4363-a7c4-d73550c3076e}, !- Handle
  {9e9f0945-4140-4723-8a40-d12cf15e4113}; !- HVAC Component

OS:PortList,
  {05dc29ce-bbc7-4451-8dff-63d9d18350dd}, !- Handle
  {9e9f0945-4140-4723-8a40-d12cf15e4113}; !- HVAC Component

OS:Sizing:Zone,
  {49c8f92f-f567-41fb-a5a2-dc3834633313}, !- Handle
  {9e9f0945-4140-4723-8a40-d12cf15e4113}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e57b379a-602e-460a-a516-0a03ee613235}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9e9f0945-4140-4723-8a40-d12cf15e4113}; !- Thermal Zone

OS:Space,
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Handle
  res ds res ac asys ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e9f0945-4140-4723-8a40-d12cf15e4113}; !- Thermal Zone Name

OS:Surface,
  {3efa2ff1-a430-49e7-bc24-7143975db712}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c230109c-60e5-42b6-a8c9-64151e22104f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc1b537-7417-484a-80e4-226bf599762c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85cff62-70bf-45dc-bdc8-f759e6d92f78}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e4c90a-ce67-4e60-b931-8cf03dcce289}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1549b2dd-aee1-4345-b7ca-4cda6af81385}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a249422f-95a3-4b1e-ac72-43edc571207c}, !- Construction Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {d4fa60f6-7fb5-4cf8-b114-a4b3bc93357f}, !- Handle
  {1549b2dd-aee1-4345-b7ca-4cda6af81385}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c0e56c8e-e6ca-4bc2-9a2c-dd033676a81f}, !- Handle
  {3efa2ff1-a430-49e7-bc24-7143975db712}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d65e9569-d833-4f58-b2d6-f23acea240b2}, !- Handle
  {65e4c90a-ce67-4e60-b931-8cf03dcce289}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {27d75150-b058-452b-9542-e3ab3f8b1e4e}, !- Handle
  {c230109c-60e5-42b6-a8c9-64151e22104f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {369521e1-4287-46e5-bd05-b1063cb382d1}, !- Handle
  {5bc1b537-7417-484a-80e4-226bf599762c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d4d66401-8b94-4f93-afc6-7cb9ccb5b2bd}, !- Handle
  {c85cff62-70bf-45dc-bdc8-f759e6d92f78}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a364c82e-d7ed-40c0-ba8c-01fcefa387af}, !- Handle
  res ac asys return plenum,              !- Name
  {9e9f0945-4140-4723-8a40-d12cf15e4113}, !- ThermalZone
  {3a94a2ef-3e0f-4cda-86c9-51a8809c3af8}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {4d0708e5-2b8b-45a3-a0a9-db43829c307b}; !- Inlet Node 1

OS:Node,
  {dc5eee2a-ff30-4209-ae0d-f7b51a2fe192}, !- Handle
  Node 35,                                !- Name
  {3a94a2ef-3e0f-4cda-86c9-51a8809c3af8}, !- Inlet Port
  {8658b0ae-52a8-4769-ae11-935b8138d289}; !- Outlet Port

OS:Connection,
  {4d0708e5-2b8b-45a3-a0a9-db43829c307b}, !- Handle
  {7e88a774-9ef5-45d8-b2ee-3f4e0e541e05}, !- Source Object
  3,                                      !- Outlet Port
  {a364c82e-d7ed-40c0-ba8c-01fcefa387af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a94a2ef-3e0f-4cda-86c9-51a8809c3af8}, !- Handle
  {a364c82e-d7ed-40c0-ba8c-01fcefa387af}, !- Source Object
  3,                                      !- Outlet Port
  {dc5eee2a-ff30-4209-ae0d-f7b51a2fe192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8658b0ae-52a8-4769-ae11-935b8138d289}, !- Handle
  {dc5eee2a-ff30-4209-ae0d-f7b51a2fe192}, !- Source Object
  3,                                      !- Outlet Port
  {9cee4a89-5188-48c4-984c-e43d00238579}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {8e14db91-f9b3-4c93-8aa3-4b889b1baae6}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f0dd7cd2-4b6a-4712-b967-0c5ac7555d4e}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  {8e14db91-f9b3-4c93-8aa3-4b889b1baae6}, !- Other Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fd5271b3-701a-4c1f-a5ab-499c45e73445}, !- Handle
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  {f0dd7cd2-4b6a-4712-b967-0c5ac7555d4e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {47fca789-32b9-4fc9-8355-9c72c5fa6a85}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {992d7916-ff4b-43fb-a912-feee032c1e4b}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  {47fca789-32b9-4fc9-8355-9c72c5fa6a85}, !- Other Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a186c17b-ffcd-4855-8e0a-fa9a0cc9fb71}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  {992d7916-ff4b-43fb-a912-feee032c1e4b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fa7f9765-8d71-4b57-99a9-170ac9c8cf9d}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5c98862c-d9af-48ff-996d-2b3487cbf13f}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  {fa7f9765-8d71-4b57-99a9-170ac9c8cf9d}, !- Other Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {49896244-b603-45b2-8037-6e5e41519b2f}, !- Handle
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  {5c98862c-d9af-48ff-996d-2b3487cbf13f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {69300253-9812-4a07-b6bb-eaa25b108020}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ce0c7c43-1825-4f2d-a028-39cdc6130700}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  {69300253-9812-4a07-b6bb-eaa25b108020}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {12757b09-9523-404c-bc92-c254a3f3ba03}, !- Handle
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  {ce0c7c43-1825-4f2d-a028-39cdc6130700}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {efea921d-fefc-4d7f-af1d-41635cc17c72}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a5f8fdd4-1b93-4091-9d8d-033751bfe893}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  {efea921d-fefc-4d7f-af1d-41635cc17c72}, !- Other Equipment Definition Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3e878681-48de-4c61-b1e6-0974ee0546b0}, !- Handle
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  {a5f8fdd4-1b93-4091-9d8d-033751bfe893}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c4389208-59c1-4c07-89df-a05060707c91}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3ef46da2-915c-4bcf-9f60-b6671e94b010}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  {c4389208-59c1-4c07-89df-a05060707c91}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {52e684d2-1a9e-43f3-bcd5-46e4bdad46dc}, !- Handle
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  {3ef46da2-915c-4bcf-9f60-b6671e94b010}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a387b30f-c6db-4ad0-8e50-050c7f2de417}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fca21898-7906-4408-a977-54d2bbd0d5cb}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  {a387b30f-c6db-4ad0-8e50-050c7f2de417}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {38d6d8ce-eaf5-4484-8a36-83f26b58b295}, !- Handle
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  {fca21898-7906-4408-a977-54d2bbd0d5cb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e1932d39-0dd2-46b0-a8a2-4262a02edd10}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3516f323-01bb-4ef1-ae11-3fe030a1e1cb}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  {e1932d39-0dd2-46b0-a8a2-4262a02edd10}, !- Other Equipment Definition Name
  {a1a7a628-00eb-42bd-95b3-85f8bdd4b397}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c40e933e-9957-4c3b-9c79-3e8d8365521e}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  {3516f323-01bb-4ef1-ae11-3fe030a1e1cb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {488e3c7f-6740-4369-8e79-b6c1328ae040}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8a177129-c82f-44f3-9ffe-27e24b9164d1}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  {488e3c7f-6740-4369-8e79-b6c1328ae040}, !- Other Equipment Definition Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {24cd771a-ee71-4546-b490-512af5d0e51a}, !- Handle
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  {8a177129-c82f-44f3-9ffe-27e24b9164d1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {238728d4-1d41-4a6b-a37a-7bdba7616502}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8366cadf-c114-4386-809d-adbf721f34ba}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  {238728d4-1d41-4a6b-a37a-7bdba7616502}, !- Other Equipment Definition Name
  {b3565ce8-9c81-48f4-9ee0-7d24f2693ef7}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2016783e-47f7-4ce9-8d4e-89752fccc268}, !- Handle
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  {8366cadf-c114-4386-809d-adbf721f34ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {f161b9d8-201f-45b7-8a82-e50c7285c06e}, !- Handle
  res ds res ac asys AhToLivMix,          !- Name
  {42da9225-4e08-44f1-9cdb-4dcce76a8b88}, !- Zone Name
  {67019b3f-114e-438b-8750-f0a2421972ea}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {8d50b62d-9323-4cf2-aa52-9d04aa35c2ed}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {16aa9f5f-1ff4-4b66-b3a1-e661135761c7}, !- Handle
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  {f161b9d8-201f-45b7-8a82-e50c7285c06e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {411f6834-6568-4b50-8f9e-6edcf1574d1f}, !- Handle
  res ds res ac asys LivToAhMix,          !- Name
  {8d50b62d-9323-4cf2-aa52-9d04aa35c2ed}, !- Zone Name
  {67019b3f-114e-438b-8750-f0a2421972ea}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {42da9225-4e08-44f1-9cdb-4dcce76a8b88}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a5aae93b-5b19-4c4d-b8c4-579b87919921}, !- Handle
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  {411f6834-6568-4b50-8f9e-6edcf1574d1f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {557c6e20-3f9a-4916-82be-b97adc89c8bd}, !- Handle
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 19,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {80ca3273-32ab-4c93-9fcc-5011b4ca47e1}, !- Handle
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 19,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {04f21b1e-3eb9-407a-a262-6d4035d40d83}, !- Handle
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 19,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb06c46c-03c1-4f4c-b392-edaf1d85e6f5}, !- Handle
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 22,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eeb48d33-f09c-4b31-871f-67ec7cdccc18}, !- Handle
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 19,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {25e0ac82-2b5f-40b2-902e-e1ad3fc201d7}, !- Handle
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 22,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9668d4ff-8cef-47a1-ab1a-831e0ea7bac3}, !- Handle
  res_ds_res_ac_asys_ah_t_s,              !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d65a876-3d42-4e91-8b36-3fbe795ee084}, !- Handle
  res_ds_res_ac_asys_ah_w_s,              !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a594eec6-bf02-4cab-ac7d-4edaf0d6750a}, !- Handle
  res_ds_res_ac_asys_AhMfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {79c0c3db-58c1-4322-b16f-932aa762561e}, !- Handle
  res_ds_res_ac_asys_FanRtf;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2bf8517-a1f6-4883-b619-1ab22a3965e4}, !- Handle
  res_ds_res_ac_asys_AhVfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {db5d13f1-52b3-49d0-a631-2dab62e76a47}, !- Handle
  res_ds_res_ac_asys_AhTt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {50666616-af25-466c-bd48-88b3b754c615}, !- Handle
  res_ds_res_ac_asys_RaT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {94dc5064-231f-45dc-8412-b222b46f999a}, !- Handle
  res_ds_res_ac_asys_AhWt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f13c4ac-59bb-4f18-9210-ae0ea041aa9a}, !- Handle
  res_ds_res_ac_asys_RaW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {78a47b84-c3d6-4d39-a2fc-1097dd1f674e}, !- Handle
  res_ds_res_ac_asys_AhT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a03c7657-b90e-4277-92b4-263c14420696}, !- Handle
  res_ds_res_ac_asys_AhW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c3c0aa9c-abcd-4293-9c8c-4ca93e11cf8a}, !- Handle
  res_ds_res_ac_asys_SupSLkToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0653d130-6a2f-4d78-bc0c-06fbf004e106}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLv;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc1f5d2a-0030-4bdb-b620-6a48fe867d54}, !- Handle
  res_ds_res_ac_asys_SupDCnToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5fb12a2f-2652-4f95-905a-47cb06a97796}, !- Handle
  res_ds_res_ac_asys_SupDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d9976440-882f-42b0-bb25-f959c5bff32c}, !- Handle
  res_ds_res_ac_asys_RetDCnToPl;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b49d87fa-b187-4156-a27b-ea07e7851110}, !- Handle
  res_ds_res_ac_asys_RetDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {beae512f-7e20-4dc4-9ecb-44cfafab6b78}, !- Handle
  res_ds_res_ac_asys_SupSLkToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {15ff1186-ace5-4986-b68e-6aff9249509a}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9eeeaf70-f53f-40ba-93b8-5517a2dd1928}, !- Handle
  res_ds_res_ac_asys_RetSLk;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8e06bcea-ad0c-4e7a-8e72-b22301117b91}, !- Handle
  res_ds_res_ac_asys_RetLatLk;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {63f589ff-655c-468c-abe1-242550edb4e9}, !- Handle
  res_ds_res_ac_asys_LivToAh;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {21d961a6-7b2b-4cba-8b43-be0d4c3cf47c}, !- Handle
  res_ds_res_ac_asys_AhToLiv;             !- Name

OS:EnergyManagementSystem:Subroutine,
  {ef434661-c441-4caf-9eec-e7abc61f9a1c}, !- Handle
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.09995004995004995,        !- Program Line 1
  Set f_ret = 0.05004995004995007,        !- Program Line 2
  Set f_OA = 0.04990009990009989,         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*106.19, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*39.33, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {72d77390-87f4-4826-b71d-78eea661bd0a}, !- Handle
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  {218738da-765b-4c16-8ac3-8406f7efd524}, !- Default Day Schedule Name
  {d0891806-daf7-4370-9b5d-bafe38ca9ca9}, !- Summer Design Day Schedule Name
  {9cbbf858-211e-4eab-b382-e544bcb55bc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {218738da-765b-4c16-8ac3-8406f7efd524}, !- Handle
  Schedule Day 15,                        !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7245ac53-c43e-4c11-be35-da0f379f300f}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9d449d4d-aa1e-4b19-9e5a-29a1ee63a25a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d449d4d-aa1e-4b19-9e5a-29a1ee63a25a}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68dcb1b9-56c6-45b7-8d9f-cd6b4f829c09}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {acd5a3c4-e92c-4482-bb65-8ee46d77c204}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {acd5a3c4-e92c-4482-bb65-8ee46d77c204}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49e2c507-82d5-4b22-8434-fbb3727d051c}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {19cc2c41-a42a-4cd8-8819-790bc30aa1ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19cc2c41-a42a-4cd8-8819-790bc30aa1ad}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d9ab190-35fb-46ae-b4e5-a35858247431}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {734ecade-4432-45bd-8a38-a67368967984}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {734ecade-4432-45bd-8a38-a67368967984}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {422008ed-7030-47f6-b8d7-3ee3e3b4fe37}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3bc107ca-8c03-40e1-a8c6-749f15f1fd0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bc107ca-8c03-40e1-a8c6-749f15f1fd0b}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ff9e43f-f82e-43d1-8c69-ad5afee34578}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2ca846b5-952c-4dab-b6e1-e338a54ab84c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ca846b5-952c-4dab-b6e1-e338a54ab84c}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f06479a8-b3f4-428d-bf13-f71071619de7}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1104626f-91ce-4a69-a395-476bb5b459a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1104626f-91ce-4a69-a395-476bb5b459a6}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd22ee87-d59d-44ad-9c42-f723237d9263}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20a9ad46-2c6c-4482-a23c-38a411b23519}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a9ad46-2c6c-4482-a23c-38a411b23519}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {015dfd2b-5263-42d8-b2bb-93ee36bbb2c0}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d2399894-87cd-4c3b-a9b2-d40cb7100cb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2399894-87cd-4c3b-a9b2-d40cb7100cb0}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e40e98c-2654-4a31-9920-ccfef133556a}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {622b0753-d1a1-469b-aa4c-51c727775fd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {622b0753-d1a1-469b-aa4c-51c727775fd3}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7aab1063-f9f0-4a02-8fe1-0920cd37d618}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {716d5cda-bffd-46ab-ad2f-b47504475ce0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {716d5cda-bffd-46ab-ad2f-b47504475ce0}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e3c1fa02-6cab-49f7-9ce6-c6922561e760}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {f8d8d21e-72ec-4eca-ba3f-576ea894a707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45bb1ef5-69c5-41eb-a5d6-43a9df4ae08b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45bb1ef5-69c5-41eb-a5d6-43a9df4ae08b}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9cbbf858-211e-4eab-b382-e544bcb55bc7}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0891806-daf7-4370-9b5d-bafe38ca9ca9}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {87cd8262-df54-4be6-821f-7270848a529d}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  {61236b4d-568e-4e94-8fff-76a0f3b482f6}, !- Default Day Schedule Name
  {33c1efba-a5ca-414a-a351-25e08e17eb9a}, !- Summer Design Day Schedule Name
  {4e05f03c-6711-410f-a590-31a2562ae419}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61236b4d-568e-4e94-8fff-76a0f3b482f6}, !- Handle
  Schedule Day 16,                        !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcd1da01-2f00-4c33-bcac-f39b2c9d98be}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b0ea4ebd-ce70-4ec9-9de0-1161def551be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0ea4ebd-ce70-4ec9-9de0-1161def551be}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {033193d8-b658-4194-84c7-c7fbc1c315bb}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4ce5078c-9692-49aa-bd1b-9a0f29cd7854}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4ce5078c-9692-49aa-bd1b-9a0f29cd7854}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c3e2d286-408f-48ff-9990-0a43893669f9}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {05162ea9-5d50-4e99-9e07-c054ba89df6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05162ea9-5d50-4e99-9e07-c054ba89df6d}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {edbc822b-2304-4195-a0a3-25c841f91bfc}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4f6d5b79-1a23-47f6-bdf5-3bd861c4a179}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f6d5b79-1a23-47f6-bdf5-3bd861c4a179}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b68c35cf-985f-42a3-a869-b9abcf32190b}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0b42e8fb-cd6c-442f-9695-1aecdc5aa27a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b42e8fb-cd6c-442f-9695-1aecdc5aa27a}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {214009ce-f103-494d-b672-5bcd828bcc2e}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9a2236cf-dc15-47fe-85a5-4530469a80f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a2236cf-dc15-47fe-85a5-4530469a80f4}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f7b2c9c2-a995-4ae3-aa59-c478859bd44a}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1a70c40-a88a-447f-baa4-a02a5219135a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1a70c40-a88a-447f-baa4-a02a5219135a}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0980380a-ecdd-4c03-9d45-fa849d9fb001}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f0a63d7d-b26a-4ad7-93bb-9541ba51f0f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0a63d7d-b26a-4ad7-93bb-9541ba51f0f0}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {01f87fe6-a67f-44fb-b244-c1baaf041926}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b258fc04-7e04-450b-a99b-d30a18457175}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b258fc04-7e04-450b-a99b-d30a18457175}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {dbe78d35-ffb4-4747-9aa2-0b3c154ad504}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a637e02f-bb49-46b1-8e5f-a494f1e8a101}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a637e02f-bb49-46b1-8e5f-a494f1e8a101}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2c514dd2-a261-4190-b559-997d1b20fd12}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a431b78-5f55-4260-9a67-9fd5984564d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a431b78-5f55-4260-9a67-9fd5984564d4}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b575da5b-4f92-4c39-8010-378aaf6f6c3c}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {3f4d1aa3-2c69-4575-84ca-328161e12604}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {422fd228-a67a-497e-8d21-38e8bd104c86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {422fd228-a67a-497e-8d21-38e8bd104c86}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4e05f03c-6711-410f-a590-31a2562ae419}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33c1efba-a5ca-414a-a351-25e08e17eb9a}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {e3e18190-5aee-49dd-a264-5f2e0e794d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {30327571-1be4-4d2c-b32c-30cb39dd042e}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {7fbebe9f-00ce-4c93-a1b9-493237f66bb4}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {4bfff1fe-f0d6-4f31-9622-38236cc19aef}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {1ca50ddb-be70-478c-8819-85fec089ceef}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6fa55b0-f92f-4244-84f5-787fc6c9c21a}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {1cdbe9c0-a01e-4c00-81b8-5595f4f68d82}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {25ca2991-40e9-4d9e-9bf9-29d05831c176}, !- Handle
  res infil_1 house fan,                  !- Name
  {1cdbe9c0-a01e-4c00-81b8-5595f4f68d82}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8370f089-156b-4132-accc-710294a7d3ca}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {25ca2991-40e9-4d9e-9bf9-29d05831c176}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {2756cb0a-b250-4ce2-864e-8d2fba3cd1aa}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f80efd4-a7c9-4a07-b431-dae267427ac9}, !- Handle
  res infil_1 range fan,                  !- Name
  {2756cb0a-b250-4ce2-864e-8d2fba3cd1aa}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6f9b3c33-f9df-48ca-bc6a-74042ba4049d}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {1f80efd4-a7c9-4a07-b431-dae267427ac9}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {0b57b82c-0545-4216-99a1-4a0bb87cbc5a}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44008d53-d945-4210-97f3-62e87b3b2d48}, !- Handle
  res infil_1 bath fan,                   !- Name
  {0b57b82c-0545-4216-99a1-4a0bb87cbc5a}, !- Electric Equipment Definition Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3a910d58-52e2-403b-9a81-f9631fcd0be1}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {44008d53-d945-4210-97f3-62e87b3b2d48}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {b50d906e-ea5d-46bb-9c51-b611400c1379}, !- Handle
  res infil_1 flow,                       !- Name
  {61850ace-79c0-4d15-9e27-eb94d4418213}, !- Space or SpaceType Name
  {4f9a0d21-1165-4d2e-b6f0-ab3bbe427b23}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {b231b0d3-e030-4702-9f8b-4b7836e31e24}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {b50d906e-ea5d-46bb-9c51-b611400c1379}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fa3c41e9-c08c-4b7c-b9f6-0491f6c4fe1d}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.2537,                         !- Program Line 10
  Set Cs = 0.1092,                        !- Program Line 11
  Set Cw = 0.1239,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 18
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 19
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 20
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 21
  Set QductsOut = 0,                      !- Program Line 22
  Set QductsIn = 0,                       !- Program Line 23
  Set QductsOut = QductsOut+res_ds_res_fur_gas_asys_lk_ret_fan_equiv, !- Program Line 24
  Set QductsIn = QductsIn+res_ds_res_fur_gas_asys_lk_sup_fan_equiv, !- Program Line 25
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 26
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 27
  Set Qout = Qrange+Qbath+Qdryer+QductsOut, !- Program Line 28
  Set Qin = QWHV+QductsIn,                !- Program Line 29
  Set faneff_wh = 1,                      !- Program Line 30
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 31
  Set faneff_sp = 0.4719474432000001,     !- Program Line 32
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 33
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 34
  Set Qfan = (@Max Qout Qin),             !- Program Line 35
  If Qfan > 0,                            !- Program Line 36
  Set Qavg = ((Qout + Qin) / 2.0),        !- Program Line 37
  If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1, !- Program Line 38
  Set phi = 1,                            !- Program Line 39
  Else,                                   !- Program Line 40
  Set phi = (Qn / (Qn + Qfan)),           !- Program Line 41
  EndIf,                                  !- Program Line 42
  Set Qinf_adj = phi * Qn,                !- Program Line 43
  Else,                                   !- Program Line 44
  Set Qinf_adj = Qn,                      !- Program Line 45
  EndIf,                                  !- Program Line 46
  Set res_infil_1_flow_act = Qfan + Qinf_adj; !- Program Line 47

OS:EnergyManagementSystem:ProgramCallingManager,
  {e3655475-5905-4657-9c6b-6612cb4f9139}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fa3c41e9-c08c-4b7c-b9f6-0491f6c4fe1d}, !- Program Name 1
  {f803b70e-e751-4d5b-a75a-eec9b6636b92}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {48630653-8fbb-46fe-936b-593054b0f2f0}, !- Handle
  res ds res fur gas asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {8f5d75c9-70a5-417c-9be4-1850b2301cb2}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {be6bc4d7-0411-4e3a-b248-7774c288850a}, !- Handle
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {72d77390-87f4-4826-b71d-78eea661bd0a}; !- Program Name 1

OS:AdditionalProperties,
  {c0b9f1de-30c9-46b7-ac8a-7bda71c2844c}, !- Handle
  {42da9225-4e08-44f1-9cdb-4dcce76a8b88}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5771859712148255,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  281.65609613047235;                     !- Feature Value 2

OS:AdditionalProperties,
  {2db4eb23-0955-4fa9-9a42-3b93f3e29adf}, !- Handle
  {8d50b62d-9323-4cf2-aa52-9d04aa35c2ed}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  93.46666666666664;                      !- Feature Value 1

OS:AdditionalProperties,
  {57000499-3523-4862-b16f-64e3b5f49678}, !- Handle
  {6ed77ec8-4af3-4df0-b174-6b923fd2f207}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  110.98518863105201;                     !- Feature Value 1

OS:AdditionalProperties,
  {0e661bc7-3675-41af-92ae-f81ec7df65b2}, !- Handle
  {9e9f0945-4140-4723-8a40-d12cf15e4113}; !- Object Name

OS:AdditionalProperties,
  {845f2593-61f6-4285-a3c9-78a41b7f225c}, !- Handle
  {a81a1d00-cfc9-4ea9-a923-91986f0cfa40}; !- Object Name

OS:StandardsInformation:Material,
  {793ae1fd-4183-47d3-8048-ed2990cbe3be}, !- Handle
  {1ae4badc-1676-4aaf-b4c9-677ec6f8f4af}; !- Material Name

OS:StandardsInformation:Material,
  {91a3b57c-62ab-49dd-b2ab-8b06629d29fd}, !- Handle
  {1b5b89fc-be5d-4fe4-ad71-cf168c736116}; !- Material Name

OS:StandardsInformation:Material,
  {a3488d4a-bce3-4cdf-a531-4ccb56173a6b}, !- Handle
  {55d0bc85-ba84-4a30-b37a-b8acbacc7bbf}; !- Material Name

OS:StandardsInformation:Construction,
  {4873b116-020e-4156-9260-b04932393f99}, !- Handle
  {48f71974-f043-4b8b-b296-4ac70fc5e8c8}; !- Construction Name

OS:StandardsInformation:Construction,
  {2a97ba02-a639-4a7e-9843-94d119286631}, !- Handle
  {b0dfb6da-4e9f-40ef-a6e6-73070c31c288}; !- Construction Name

OS:StandardsInformation:Material,
  {2b20bd22-c5ef-4a1a-8def-1fc31d1683ee}, !- Handle
  {0c4e988c-73fb-42f6-a1c4-8f0c4f1c0dc5}; !- Material Name

OS:StandardsInformation:Material,
  {2472ad7c-e6be-45f8-b4a4-54751b1afa0c}, !- Handle
  {0570d058-0098-427d-aeda-afc175f4dae2}; !- Material Name

OS:StandardsInformation:Material,
  {aa01273c-dee3-48d5-acc6-57fe80281c55}, !- Handle
  {623dc9fb-340e-49c3-8cb5-00d387f85fa5}; !- Material Name

OS:StandardsInformation:Construction,
  {545dd4b6-fdd4-4543-bd8e-41c78eccaf7b}, !- Handle
  {ba757c1e-d7e4-4e81-8f8e-436e01b9e01a}; !- Construction Name

OS:StandardsInformation:Material,
  {a6f782ce-96ba-40ee-8651-1fce9ef037b3}, !- Handle
  {e7224864-938d-452b-88e7-8b3b216e4804}; !- Material Name

OS:StandardsInformation:Material,
  {82405158-bcb9-4538-9289-aa89bcee5e4a}, !- Handle
  {ba65df5b-3508-4015-9420-5e82c9d9fab6}; !- Material Name

OS:StandardsInformation:Material,
  {4da131d7-e21c-4e21-9a18-4ad5bcfa198c}, !- Handle
  {b76508cd-90ff-43ad-83bf-1041203daa44}; !- Material Name

OS:StandardsInformation:Construction,
  {81478ab4-1310-4530-ad60-eeb8a5b83a7e}, !- Handle
  {d685986f-bdaf-4543-a642-5ad2f19d4c33}; !- Construction Name

OS:StandardsInformation:Material,
  {3c8100f5-b3f7-406b-a0d5-d04e1a6790cc}, !- Handle
  {3f9b60e5-fd22-4e8c-b8c7-4d71626f92c9}; !- Material Name

OS:StandardsInformation:Construction,
  {5237d1de-6028-4e64-b58d-503cd4bb756f}, !- Handle
  {949da9c9-596d-45dd-ac8f-ee65c48daaf7}; !- Construction Name

OS:StandardsInformation:Construction,
  {13e2b25d-6d5a-478f-b99a-fa17331a9893}, !- Handle
  {4cd7c26c-9e8b-42b3-a7f9-747c6417a04a}; !- Construction Name

OS:StandardsInformation:Material,
  {8b572ced-e945-479f-9f63-d31d90e4837d}, !- Handle
  {3fcb5a1e-ccaf-4b35-85bd-8b1550d66773}; !- Material Name

OS:StandardsInformation:Construction,
  {5cfd1266-7ad2-432e-9329-3ffb188896f3}, !- Handle
  {1c1bca92-c728-4c30-9a36-ddab808113cc}; !- Construction Name

OS:StandardsInformation:Material,
  {388d5bd3-a09f-4dcc-826f-3fdf55e2d336}, !- Handle
  {0bc23028-30f2-4e1d-a8e1-875e70bd44be}; !- Material Name

OS:StandardsInformation:Construction,
  {4a6bd1c7-e46c-45c2-acaa-1a0007fbb096}, !- Handle
  {cfdc03d9-8de3-4a6c-8a9f-e2a99183881a}; !- Construction Name

OS:StandardsInformation:Material,
  {abcb819e-30e0-4384-9a08-be8e425f9404}, !- Handle
  {0ccc9e34-2513-4b9f-a501-353e83ca049b}; !- Material Name

OS:StandardsInformation:Construction,
  {35da9c12-8c57-4015-bd15-d8ea976f578b}, !- Handle
  {52614f29-9541-4c6a-adfc-d1b0b6fbede7}; !- Construction Name

OS:StandardsInformation:Construction,
  {695856a6-ccde-44df-8c33-2bc1679c6f5d}, !- Handle
  {5680b52b-ddb9-43dd-9e3b-289c623ae014}; !- Construction Name

OS:StandardsInformation:Construction,
  {89f516e6-1008-4b0f-b14c-d6a41fdef478}, !- Handle
  {9c72436a-2190-46de-a4f7-c62e479388b3}; !- Construction Name

OS:StandardsInformation:Material,
  {79b59c00-4391-4284-8426-8594591057c0}, !- Handle
  {ba519dde-a194-4917-9596-a6a0f09055e2}; !- Material Name

OS:StandardsInformation:Construction,
  {a1bef40e-49d1-44b3-a025-5d13d7a51b5f}, !- Handle
  {a6411a0d-4512-4f0c-bbd2-bb82a1b9d0f4}; !- Construction Name

OS:StandardsInformation:Material,
  {655c2fdf-3c2d-4e2a-a2b7-d199235f21ef}, !- Handle
  {8a12fc0f-dad4-48e2-8e3c-82d42ed9b058}; !- Material Name

OS:StandardsInformation:Construction,
  {23855ec6-6c8a-47d9-ba6f-213f533ee0e5}, !- Handle
  {391badc9-0cb6-4656-aac0-dc972bcc3a22}; !- Construction Name

OS:StandardsInformation:Material,
  {b85206cf-42a3-41d7-9592-f407760bd5ec}, !- Handle
  {fe63760d-4cec-40df-a7a2-ebefca27352a}; !- Material Name

OS:StandardsInformation:Material,
  {5c8372ae-d187-4490-9e38-ff0af0dff35f}, !- Handle
  {ff148d80-85a2-4326-8ac8-e8a8aae47296}; !- Material Name

OS:StandardsInformation:Material,
  {8ac4e8fd-1116-4e44-bccc-3c9d479ddc84}, !- Handle
  {7a1e2d82-cd16-4f24-9243-2af3d362b6ff}; !- Material Name

OS:StandardsInformation:Construction,
  {5e7d9cb6-d01a-45cb-9e0c-be68cd13c830}, !- Handle
  {1d9d93c4-ec29-44ff-b178-70cb91b85bb8}; !- Construction Name

OS:StandardsInformation:Construction,
  {de445e32-8eb6-47bc-9a63-883d5bd89756}, !- Handle
  {6960664b-a632-4c33-a976-d2e7ff08dd7f}; !- Construction Name

OS:StandardsInformation:Material,
  {03a5d604-958e-4722-a12b-5f91900ebb4f}, !- Handle
  {7b673ffd-3fd0-4877-837a-44f8fe1c396b}; !- Material Name

OS:StandardsInformation:Construction,
  {5c6f5828-8de6-48b2-b3e1-9d40bdc86cc6}, !- Handle
  {c745ff77-7940-4547-90d1-73010ec6f488}; !- Construction Name

OS:StandardsInformation:Construction,
  {630bc829-8f55-4fd2-8733-ad287032a2d9}, !- Handle
  {c4d5497f-5961-4149-b999-e8b2e739dc1c}; !- Construction Name

OS:StandardsInformation:Material,
  {5e5ade89-13e1-4d7c-b105-b0fd7628d62d}, !- Handle
  {d8aef433-dc00-4d3e-89c6-0c9a57e8fbdb}; !- Material Name

OS:StandardsInformation:Construction,
  {79996a97-e655-451f-9abc-94434d49ea3c}, !- Handle
  {c835dd61-960c-45bd-a3ac-46ec38adcde1}; !- Construction Name

OS:StandardsInformation:Construction,
  {212ebdc9-6739-4388-9078-3f028e268a6c}, !- Handle
  {b107c5b0-3e7f-46ba-b9e1-fca164cb40bf}; !- Construction Name

OS:StandardsInformation:Material,
  {f2b72825-769f-4b3b-9884-4968ee5935af}, !- Handle
  {ce8f1dc3-fef1-4adb-a601-c0ebb9ad3b73}; !- Material Name

OS:StandardsInformation:Construction,
  {4c996173-5105-4f64-9245-a8414b6be3fc}, !- Handle
  {e25d4a51-cb79-48d0-ae79-387f8395b6c6}; !- Construction Name

OS:StandardsInformation:Construction,
  {dcd5e826-5197-4974-a96c-104ed9a2146a}, !- Handle
  {df0aa840-cf9b-4d0e-aec3-c168127ef743}; !- Construction Name

OS:StandardsInformation:Material,
  {10cb7fcb-4822-4450-8164-9f5a69cff2ee}, !- Handle
  {010dcb46-fa64-4e14-b39c-e02aa14fa2ec}; !- Material Name

OS:StandardsInformation:Construction,
  {a036ad6d-1aba-4618-98a6-a8c656fa9d4f}, !- Handle
  {08899cb5-df70-4353-89ee-935bb0af7eb5}; !- Construction Name

OS:StandardsInformation:Material,
  {0ae41706-3de0-4270-8702-eeb58dd35564}, !- Handle
  {2efef155-56fb-44b6-b365-132ea3e3fd73}; !- Material Name

OS:StandardsInformation:Construction,
  {808f48c2-de4c-4f52-a6f8-c097cb813352}, !- Handle
  {60e5b9ae-36c5-48c7-b2b8-c1e7bb934573}; !- Construction Name

OS:StandardsInformation:Material,
  {0eebc16f-eb5d-498c-a2f0-02c7cb3d17a2}, !- Handle
  {bd9cdb66-7e63-4691-99ef-83a0c832546d}; !- Material Name

OS:StandardsInformation:Construction,
  {c1453382-2293-47aa-9dc0-214eccea093c}, !- Handle
  {a249422f-95a3-4b1e-ac72-43edc571207c}; !- Construction Name

OS:WeatherFile,
  {14bc16e6-dc84-45f0-a651-ddc0e54b9591}, !- Handle
  Denver-Aurora-Buckley AFB,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw, !- Url
  A0C64037,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

