Program Version,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.09 21:08
! <Version>, Version ID
 Version, 9.6
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -0.60,   1.34,   5.12,   8.69,  15.46,  19.02,  20.00,  18.20,  14.02,   8.83,   3.71,   0.32
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94,   9.94
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666,39.74,-105.18,-7.00,1829.00,81198,0.9651
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.94,27.61,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,315.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
Surface Heat Transfer Algorithm, KivaFoundation - TwoDimensionalFiniteDifference,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,50,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,64,14
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CRAWL ZONE,0.0,0.00,0.00,-1.22,3.13,8.94,-0.61,1,1,1,-5.93,8.09,0.00,16.61,-1.22,0.00,1.22,138.19,TARP,DOE-2,113.34,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, GARAGE ZONE,0.0,0.00,0.00,0.00,9.43,9.34,1.43,1,1,1,5.51,13.27,5.51,13.27,0.00,3.66,2.88,115.69,TARP,DOE-2,40.13,37.35,37.35,0.00,10,0,0,Yes
 Zone Information, LIVING ZONE,0.0,0.00,0.00,0.00,2.93,8.83,1.22,1,1,1,-5.93,8.09,0.00,16.61,0.00,2.44,2.44,276.37,TARP,DOE-2,113.34,96.73,83.27,11.61,10,14,0,Yes
 Zone Information, RES DS RES AC ASYS RET AIR ZONE,0.0,0.00,0.00,0.00,-52.33,52.40,0.50,1,1,1,-52.40,-52.26,52.33,52.47,0.00,1.00,1.00,0.25,TARP,DOE-2,1.00E-002,0.00,0.00,0.00,6,0,0,No
 Zone Information, RES DS RES FUR GAS ASYS RET AIR ZONE,0.0,0.00,0.00,0.00,-52.33,52.40,0.50,1,1,1,-52.40,-52.26,52.33,52.47,0.00,1.00,1.00,0.25,TARP,DOE-2,1.00E-002,0.00,0.00,0.00,6,0,0,No
 Zone Information, UNFINISHED ATTIC ZONE,0.0,0.00,0.00,2.44,3.38,8.96,3.10,1,1,1,-5.93,10.68,-1.03E-016,16.61,2.44,4.84,1.35,171.53,TARP,DOE-2,126.72,17.60,17.60,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CRAWL ZONE,113.34,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, GARAGE ZONE,40.13,0.0,N/A,0.000,0.609,1.195,0.000,0.000,0.000,0.000,1.804,No
 Zone Internal Gains Nominal, LIVING ZONE,113.34,1.0,113.342,8.823E-003,5.780,38.931,0.000,171.660,0.000,0.000,216.370,No
 Zone Internal Gains Nominal, RES DS RES AC ASYS RET AIR ZONE,1.00E-002,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, RES DS RES FUR GAS ASYS RET AIR ZONE,1.00E-002,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, UNFINISHED ATTIC ZONE,126.72,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, RES OCCUPANTS|LIVING SPACE,OCCUPANTS,LIVING ZONE,113.34,1.0,1.0,8.823E-003,113.342,0.320,0.680,0.573,RES OCCUPANTS ACTIVITY SCHEDULE,No,0.0000,0,1
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, RES LIGHTING GARAGE GARAGE SPACE,LIGHTING_GARAGE,GARAGE ZONE,40.13,0.0,24.452,0.609,N/A,0.000,0.600,0.200,0.200,1.000,res lighting garage garage space,5.174,24.452
 Lights Internal Gains Nominal, RES LIGHTING INTERIOR LIVING SPACE,LIGHTING_INTERIOR,LIVING ZONE,113.34,1.0,655.084,5.780,655.084,0.000,0.600,0.200,0.200,1.000,res lighting interior living space,32.319,655.084
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, RES FREEZER,RES FREEZER SCHEDULE,GARAGE ZONE,40.13,0.0,47.957,1.195,N/A,0.000,0.000,0.000,1.000,res freezer,0.000,47.957
 ElectricEquipment Internal Gains Nominal, RES CD ELECTRIC,CLOTHES_DRYER,LIVING ZONE,113.34,1.0,565.607,4.990,565.607,0.000,0.600,0.000,0.400,res cd electric,0.000,565.607
 ElectricEquipment Internal Gains Nominal, RES CEIL FAN,CEILING_FAN,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.558,0.000,0.442,res ceil fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES CW,CLOTHES_WASHER_POWER,LIVING ZONE,113.34,1.0,681.712,6.015,681.712,0.000,0.480,0.200,0.320,res cw,0.000,681.712
 ElectricEquipment Internal Gains Nominal, RES DW,DISHWASHER_POWER,LIVING ZONE,113.34,1.0,612.364,5.403,612.364,0.150,0.360,0.250,0.240,res dw,0.000,612.364
 ElectricEquipment Internal Gains Nominal, RES INFIL_1 BATH FAN,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,1.000,0.000,res mv_1 bath fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES INFIL_1 HOUSE FAN,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,1.000,0.000,res mv_1 house fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES INFIL_1 RANGE FAN,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,1.000,0.000,res mv_1 range fan,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RES MISC PLUG LOADS|LIVING SPACE,PLUG_LOADS,LIVING ZONE,113.34,1.0,716.368,6.320,716.368,2.100E-002,0.558,4.900E-002,0.372,res misc plug loads,273.672,716.368
 ElectricEquipment Internal Gains Nominal, RES RANGE ELECTRIC,COOKING_RANGE,LIVING ZONE,113.34,1.0,1771.314,15.628,1771.314,0.300,0.240,0.300,0.160,res range electric,0.000,1771.314
 ElectricEquipment Internal Gains Nominal, RES REFRIG,RES REFRIG SCHEDULE,LIVING ZONE,113.34,1.0,65.089,0.574,65.089,0.000,0.000,0.000,1.000,res refrig,0.000,65.089
! <OtherEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS RETDCNTOAHEQUIP,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS SUPDCNTOAHEQ,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS SUPLATLKTOAHEQ,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS SUPSLKTOAHEQ,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS RETDCNTOAHEQUIP,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS SUPDCNTOAHEQ,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS SUPLATLKTOAHEQ,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS SUPSLKTOAHEQ,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES BATH,BATHS,LIVING ZONE,113.34,1.0,4176.032,36.845,4176.032,0.000,0.000,0.000,1.000,0.000,4176.032
 OtherEquipment Internal Gains Nominal, RES CD GAS,CLOTHES_DRYER,LIVING ZONE,113.34,1.0,7514.488,66.299,7514.488,5.000E-002,6.000E-002,0.850,4.000E-002,0.000,7514.488
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS SUPDCNTOLVEQ,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS SUPLATLKTOLVEQ,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS SUPSLKTOLVEQ,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS SUPDCNTOLVEQ,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS SUPLATLKTOLVEQ,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS SUPSLKTOLVEQ,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES HOT WATER DISTRIBUTION,SHOWERS,LIVING ZONE,113.34,1.0,4162.621,36.726,4162.621,0.000,0.000,0.000,1.000,0.000,4162.621
 OtherEquipment Internal Gains Nominal, RES SHOWER,SHOWERS,LIVING ZONE,113.34,1.0,3032.741,26.758,3032.741,0.487,0.000,0.000,0.513,0.000,3032.741
 OtherEquipment Internal Gains Nominal, RES SINK,SINKS,LIVING ZONE,113.34,1.0,570.380,5.032,570.380,0.311,0.000,0.000,0.689,0.000,570.380
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS RETDCNTOPLEQ,ALWAYS ON DISCRETE,RES DS RES AC ASYS RET AIR ZONE,1.00E-002,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS RETLATLKEQ,ALWAYS ON DISCRETE,RES DS RES AC ASYS RET AIR ZONE,1.00E-002,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES AC ASYS RETSLKEQ,ALWAYS ON DISCRETE,RES DS RES AC ASYS RET AIR ZONE,1.00E-002,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS RETDCNTOPLEQ,ALWAYS ON DISCRETE,RES DS RES FUR GAS ASYS RET AIR ZONE,1.00E-002,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS RETLATLKEQ,ALWAYS ON DISCRETE,RES DS RES FUR GAS ASYS RET AIR ZONE,1.00E-002,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, RES DS RES FUR GAS ASYS RETSLKEQ,ALWAYS ON DISCRETE,RES DS RES FUR GAS ASYS RET AIR ZONE,1.00E-002,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,  15.000,   1.000,   1.000
! <Kiva Foundation Name>, Horizontal Cells, Vertical Cells, Total Cells, Total Exposed Perimeter, Perimeter Fraction, Wall Height, Wall Construction, Floor Surface, Wall Surface(s)
FOUNDATION KIVA 1,37,48,1776,39.67,1.00,1.22,WALLFNDGRNDCS,SURFACE 20,SURFACE 21,SURFACE 22,SURFACE 23,SURFACE 26
FOUNDATION KIVA 2,35,32,1120,14.63,1.00,0.00,FOOTINGCONSTRUCTION,SURFACE 1
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,200,SutherlandHodgman,512,DetailedSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, RES INFIL|CRAWL SPACE,ALWAYS ON DISCRETE,CRAWL ZONE,113.34,0.0,7.677E-002,6.773E-004,N/A,2.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES INFIL_1 FLOW,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES NV_1 FLOW,ALWAYS ON DISCRETE,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES INFIL|GARAGE ATTIC SPACE,ALWAYS ON DISCRETE,GARAGE ZONE,40.13,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES INFIL|GARAGE SPACE,ALWAYS ON DISCRETE,GARAGE ZONE,40.13,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RES INFIL|UNFINISHED ATTIC SPACE,ALWAYS ON DISCRETE,UNFINISHED ATTIC ZONE,126.72,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <Mixing Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
 Mixing Airflow Stats Nominal, RES DS RES AC ASYS LIVTOAHMIX,ALWAYS ON CONTINUOUS,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,LIVING ZONE,0.00
 Mixing Airflow Stats Nominal, RES DS RES FUR GAS ASYS LIVTOAHMIX,ALWAYS ON CONTINUOUS,CRAWL ZONE,113.34,0.0,0.000,0.000,N/A,0.000,LIVING ZONE,0.00
 Mixing Airflow Stats Nominal, RES DS RES AC ASYS AHTOLIVMIX,ALWAYS ON CONTINUOUS,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,CRAWL ZONE,0.00
 Mixing Airflow Stats Nominal, RES DS RES FUR GAS ASYS AHTOLIVMIX,ALWAYS ON CONTINUOUS,LIVING ZONE,113.34,1.0,0.000,0.000,0.000,0.000,CRAWL ZONE,0.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CRAWL ZONE,Mixing/Well-Stirred
RoomAir Model,GARAGE ZONE,Mixing/Well-Stirred
RoomAir Model,LIVING ZONE,Mixing/Well-Stirred
RoomAir Model,RES DS RES AC ASYS RET AIR ZONE,Mixing/Well-Stirred
RoomAir Model,RES DS RES FUR GAS ASYS RET AIR ZONE,Mixing/Well-Stirred
RoomAir Model,UNFINISHED ATTIC ZONE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, RES AC LIVING ZONE DIRECT AIR, User-Specified Maximum Air Flow Rate [m3/s], 0.42130
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, RES FUR GAS LIVING ZONE DIRECT AIR, User-Specified Maximum Air Flow Rate [m3/s], 0.42130
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES AC UNITARY SYSTEM, User-Specified Supply Air Flow Rate [m3/s], 0.25990
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES AC UNITARY SYSTEM, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.25990
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES AC UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES AC UNITARY SYSTEM, User-Specified Nominal Cooling Capacity [W], 4623.59599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES AC UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, RES AC CLG SUPPLY FAN, User-Specified Maximum Flow Rate [m3/s], 0.42130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, RES AC COOLING COIL, User-Specified Rated Air Flow Rate [m3/s], 0.23956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, RES AC COOLING COIL, User-Specified Gross Rated Total Cooling Capacity [W], 4623.59599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, RES AC COOLING COIL, User-Specified Gross Rated Sensible Heat Ratio, 0.74040
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, RES AC COOLING COIL, 4409.6, 3.24, 11.07, 13.11, 11.89, 12.08
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES FUR GAS UNITARY SYSTEM, User-Specified Supply Air Flow Rate [m3/s], 0.42130
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES FUR GAS UNITARY SYSTEM, User-Specified Heating Supply Air Flow Rate [m3/s], 0.42130
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES FUR GAS UNITARY SYSTEM, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES FUR GAS UNITARY SYSTEM, User-Specified Nominal Heating Capacity [W], 14192.16706
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES FUR GAS UNITARY SYSTEM, User-Specified Maximum Supply Air Temperature [C], 48.88889
 Component Sizing Information, AirLoopHVAC:UnitarySystem, RES FUR GAS UNITARY SYSTEM, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, RES FUR GAS HTG SUPPLY FAN, User-Specified Maximum Flow Rate [m3/s], 0.42130
 Component Sizing Information, Coil:Heating:Fuel, RES FUR GAS HEATING COIL, User-Specified Nominal Capacity [W], 14192.16706
Water Heater Information,WaterHeater:Mixed,RES WH,0.1438,9964.4,0.953,0.6912
 Component Sizing Information, WaterHeater:Mixed, RES WH, Use Side Design Flow Rate [m3/s], 4.81381E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,01/01/2017,Sunday,1,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/10,11/03
Environment:WarmupDays,  3
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CRAWL ZONE,RunPeriod: RUN PERIOD 1,9.8265786438E-002,0.1006821234,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GARAGE ZONE,RunPeriod: RUN PERIOD 1,0.1428890519,0.1240244802,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,LIVING ZONE,RunPeriod: RUN PERIOD 1,3.0040140393E-006,6.5168983876E-006,Pass,Pass,3.3986149587E-002,3.6380636034E-002,Pass,Pass
 Warmup Convergence Information,RES DS RES AC ASYS RET AIR ZONE,RunPeriod: RUN PERIOD 1,1.1102230246E-015,1.7993378315E-015,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,RES DS RES FUR GAS ASYS RET AIR ZONE,RunPeriod: RUN PERIOD 1,5.2058707719E-003,4.5288807047E-003,Pass,Pass,3.0137556128E-002,3.4689721146E-002,Pass,Pass
 Warmup Convergence Information,UNFINISHED ATTIC ZONE,RunPeriod: RUN PERIOD 1,0.2888719553,0.2224822475,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
