    res refrig schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res refrig schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res refrig schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res refrig schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res refrig schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res refrig schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res refrig schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res refrig schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res refrig schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res refrig schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res refrig schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res refrig schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res refrig schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res refrig schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res refrig schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res refrig schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res refrig schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res refrig schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res refrig schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res refrig schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res refrig schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res refrig schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res cooling season,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    res cooling season Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res cooling season Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res cooling season Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res cooling season Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res cooling season Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res cooling season Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res cooling season Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res cooling season Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res cooling season Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res cooling season Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res cooling season Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res cooling season Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res cooling season Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res cooling season Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res cooling season Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res cooling season Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res cooling season Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res cooling season Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res cooling season Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res cooling season Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res cooling season Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res cooling season Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res heating season,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    res heating season Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res heating season Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res heating season Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res heating season Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res heating season Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res heating season Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res heating season Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res heating season Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res heating season Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res heating season Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res heating season Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res heating season Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res heating season Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res heating season Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res heating season Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res heating season Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res heating season Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res heating season Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res heating season Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res heating season Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res heating season Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res heating season Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res mv_1 bath exhaust schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res mv_1 bath exhaust schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res mv_1 bath exhaust schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res mv_1 bath exhaust schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res mv_1 bath exhaust schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res mv_1 bath exhaust schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res mv_1 bath exhaust schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res mv_1 bath exhaust schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res mv_1 bath exhaust schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res mv_1 bath exhaust schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res mv_1 bath exhaust schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res mv_1 bath exhaust schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res mv_1 bath exhaust schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res mv_1 bath exhaust schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res mv_1 bath exhaust schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res mv_1 bath exhaust schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res mv_1 bath exhaust schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res mv_1 bath exhaust schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res mv_1 bath exhaust schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res mv_1 bath exhaust schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res mv_1 bath exhaust schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res mv_1 bath exhaust schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res mv_1 range exhaust schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res mv_1 range exhaust schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res mv_1 range exhaust schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res mv_1 range exhaust schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res mv_1 range exhaust schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res mv_1 range exhaust schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res mv_1 range exhaust schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res mv_1 range exhaust schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res mv_1 range exhaust schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res mv_1 range exhaust schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res mv_1 range exhaust schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res mv_1 range exhaust schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res mv_1 range exhaust schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res mv_1 range exhaust schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res mv_1 range exhaust schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res mv_1 range exhaust schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res mv_1 range exhaust schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res mv_1 range exhaust schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res mv_1 range exhaust schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res mv_1 range exhaust schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res mv_1 range exhaust schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res mv_1 range exhaust schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    res nv_1 avail schedule, !- Name
    OnOff,                   !- Schedule Type Limits Name
    res nv_1 avail schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res nv_1 avail schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res nv_1 avail schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res nv_1 avail schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res nv_1 avail schedule Week Rule - Mar5-Apr1,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    4,                       !- End Month 5
    1,                       !- End Day 5
    res nv_1 avail schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    2,                       !- Start Day 6
    4,                       !- End Month 6
    29,                      !- End Day 6
    res nv_1 avail schedule Week Rule - Apr30-May27,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    30,                      !- Start Day 7
    5,                       !- End Month 7
    27,                      !- End Day 7
    res nv_1 avail schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    28,                      !- Start Day 8
    6,                       !- End Month 8
    3,                       !- End Day 8
    res nv_1 avail schedule Week Rule - Jun4-Jul1,  !- Schedule:Week Name 9
    6,                       !- Start Month 9
    4,                       !- Start Day 9
    7,                       !- End Month 9
    1,                       !- End Day 9
    res nv_1 avail schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 10
    7,                       !- Start Month 10
    2,                       !- Start Day 10
    7,                       !- End Month 10
    29,                      !- End Day 10
    res nv_1 avail schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    30,                      !- Start Day 11
    8,                       !- End Month 11
    5,                       !- End Day 11
    res nv_1 avail schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 12
    8,                       !- Start Month 12
    6,                       !- Start Day 12
    8,                       !- End Month 12
    26,                      !- End Day 12
    res nv_1 avail schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    27,                      !- Start Day 13
    9,                       !- End Month 13
    2,                       !- End Day 13
    res nv_1 avail schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 14
    9,                       !- Start Month 14
    3,                       !- Start Day 14
    9,                       !- End Month 14
    30,                      !- End Day 14
    res nv_1 avail schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 15
    10,                      !- Start Month 15
    1,                       !- Start Day 15
    10,                      !- End Month 15
    28,                      !- End Day 15
    res nv_1 avail schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 16
    10,                      !- Start Month 16
    29,                      !- Start Day 16
    11,                      !- End Month 16
    4,                       !- End Day 16
    res nv_1 avail schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 17
    11,                      !- Start Month 17
    5,                       !- Start Day 17
    11,                      !- End Month 17
    25,                      !- End Day 17
    res nv_1 avail schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 18
    11,                      !- Start Month 18
    26,                      !- Start Day 18
    12,                      !- End Month 18
    2,                       !- End Day 18
    res nv_1 avail schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 19
    12,                      !- Start Month 19
    3,                       !- Start Day 19
    12,                      !- End Month 19
    31;                      !- End Day 19

Schedule:Year,
    res nv_1 temp schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    res nv_1 temp schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    res nv_1 temp schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    res nv_1 temp schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    res nv_1 temp schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    res nv_1 temp schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    res nv_1 temp schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    res nv_1 temp schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    res nv_1 temp schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    res nv_1 temp schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    res nv_1 temp schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    res nv_1 temp schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    res nv_1 temp schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    res nv_1 temp schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    res nv_1 temp schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    res nv_1 temp schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    res nv_1 temp schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    res nv_1 temp schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    res nv_1 temp schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    res nv_1 temp schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    res nv_1 temp schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    res nv_1 temp schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    res nv_1 temp schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

Schedule:Year,
    window shading schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    window shading schedule Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    window shading schedule Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    window shading schedule Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    window shading schedule Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    window shading schedule Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    window shading schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    window shading schedule Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    window shading schedule Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    window shading schedule Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    window shading schedule Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    window shading schedule Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    window shading schedule Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    window shading schedule Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    window shading schedule Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    window shading schedule Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    window shading schedule Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    window shading schedule Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    window shading schedule Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    window shading schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    window shading schedule Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    window shading schedule Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    window shading schedule Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    finished basement zone Thermostat Schedule,  !- Name
    finished basement zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    living zone Thermostat Schedule,  !- Name
    living zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    res occupants activity schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    112.539290946133;        !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,    !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,  !- Name
    OnOff hvac_library,      !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dhw temp,                !- Name
    Temperature,             !- Schedule Type Limits Name
    51.6666666666667;        !- Hourly Value

Schedule:Constant,
    fixtures temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    43.3333333333333;        !- Hourly Value

Schedule:Constant,
    res cw temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    52.666;                  !- Hourly Value

Schedule:Constant,
    WH Setpoint Temp,        !- Name
    Temperature,             !- Schedule Type Limits Name
    51.6666666666667;        !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    occupants,               !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    lighting_interior,       !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    plug_loads,              !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    17,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_dryer,           !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    11,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    ceiling_fan,             !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    16,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_washer_power,    !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    cooking_range,           !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    baths,                   !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    13,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    showers,                 !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    14,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    sinks,                   !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_dryer_exhaust,   !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    12,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    clothes_washer,          !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item

Schedule:File,
    lighting_exterior,       !- Name
    Fractional,              !- Schedule Type Limits Name
    C:\Users\chmat\Desktop\THESIS\Final Building Models\CSV\bldg0396118.csv,  !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15;                      !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Composition Shingles,    !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.4,                  !- Density {kg/m3}
    1465.45,                 !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Concrete 4.0 in.,        !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete 8.0 in.,        !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    DoorMaterial,            !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.0612266553480475,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Drywall 0.5 in.,         !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Floor Covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0433443509615385,      !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FloorFinStudAndAirFloor, !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.5573946173513,         !- Conductivity {W/m-K}
    67.691013732,            !- Density {kg/m3}
    1210.98291427494,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    FloorUAAdditionalCeilingIns,  !- Name
    Rough,                   !- Roughness
    0.266954,                !- Thickness {m}
    0.0531826973684211,      !- Conductivity {W/m-K}
    16.02,                   !- Density {kg/m3}
    1046.75,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FloorUATrussandIns,      !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0555642616732264,      !- Conductivity {W/m-K}
    50.7834,                 !- Density {kg/m3}
    1165.09548895899,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    res furniture material finished basement space,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    RoofSheathing,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    RoofUARoofIns,           !- Name
    Rough,                   !- Roughness
    0.18415,                 !- Thickness {m}
    8.02397499707214,        !- Conductivity {W/m-K}
    37.004876748,            !- Density {kg/m3}
    1207.88064650997,        !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.91;                    !- Visible Absorptance

Material,
    Vinyl&#44 Light,         !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.089435,                !- Conductivity {W/m-K}
    177.822,                 !- Density {kg/m3}
    1046.75,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    WallCMU,                 !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.692788313621853,       !- Conductivity {W/m-K}
    764.28216,               !- Density {kg/m3}
    856.609578267796,        !- Specific Heat {J/kg-K}
    0.94936,                 !- Thermal Absorptance
    0.83592,                 !- Solar Absorptance
    0.83592;                 !- Visible Absorptance

Material,
    WallFurring,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.136121436423556,       !- Conductivity {W/m-K}
    72.0382164714,           !- Density {kg/m3}
    1211.20867217961,        !- Specific Heat {J/kg-K}
    0.94936,                 !- Thermal Absorptance
    0.83592,                 !- Solar Absorptance
    0.83592;                 !- Visible Absorptance

Material,
    WallSheathing,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    WallStudAndCavity,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.393743535157484,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    WallStudAndCavity 1,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.397941757589692,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.82,                    !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Wood Floor,              !- Name
    Rough,                   !- Roughness
    0.015875,                !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Adiabatic,               !- Name
    Rough,                   !- Roughness
    176.1,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,          !- Name
    4.76952,                 !- U-Factor {W/m2-K}
    0.63;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    AdiabaticConst,          !- Name
    Adiabatic;               !- Outside Layer

Construction,
    Door,                    !- Name
    DoorMaterial;            !- Outside Layer

Construction,
    FloorFinInsUnfinAttic,   !- Name
    Drywall 0.5 in.,         !- Outside Layer
    FloorUATrussandIns,      !- Layer 2
    FloorUAAdditionalCeilingIns;  !- Layer 3

Construction,
    FloorFinInsUnfinAttic Reversed,  !- Name
    FloorUAAdditionalCeilingIns,  !- Outside Layer
    FloorUATrussandIns,      !- Layer 2
    Drywall 0.5 in.;         !- Layer 3

Construction,
    FloorFinUninsFin,        !- Name
    Drywall 0.5 in.,         !- Outside Layer
    FloorFinStudAndAirFloor, !- Layer 2
    RoofSheathing,           !- Layer 3
    Wood Floor,              !- Layer 4
    Floor Covering;          !- Layer 5

Construction,
    FloorFinUninsFin Reversed,  !- Name
    Floor Covering,          !- Outside Layer
    Wood Floor,              !- Layer 2
    RoofSheathing,           !- Layer 3
    FloorFinStudAndAirFloor, !- Layer 4
    Drywall 0.5 in.;         !- Layer 5

Construction,
    FloorFndGrndFinB,        !- Name
    Concrete 4.0 in.;        !- Outside Layer

Construction,
    res furniture construction finished basement space,  !- Name
    res furniture material finished basement space;  !- Outside Layer

Construction,
    res furniture construction living space,  !- Name
    res furniture material finished basement space;  !- Outside Layer

Construction,
    RoofUnfinInsExt,         !- Name
    Composition Shingles,    !- Outside Layer
    RoofSheathing,           !- Layer 2
    RoofUARoofIns;           !- Layer 3

Construction,
    WallExtInsFin,           !- Name
    WallCMU,                 !- Outside Layer
    WallFurring,             !- Layer 2
    Drywall 0.5 in.;         !- Layer 3

Construction,
    WallExtUninsUnfin,       !- Name
    Vinyl&#44 Light,         !- Outside Layer
    WallSheathing,           !- Layer 2
    WallStudAndCavity;       !- Layer 3

Construction,
    WallFndGrndFinB,         !- Name
    Concrete 8.0 in.,        !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

Construction,
    WallIntFinUninsFin,      !- Name
    WallStudAndCavity 1,     !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    finished basement zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -2.4384,                 !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    living zone,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    unfinished attic zone,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    2.4384,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Floor,                   !- Surface Type
    FloorFndGrndFinB,        !- Construction Name
    finished basement zone,  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    WallFndGrndFinB,         !- Construction Name
    finished basement zone,  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    WallFndGrndFinB,         !- Construction Name
    finished basement zone,  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    WallFndGrndFinB,         !- Construction Name
    finished basement zone,  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    WallFndGrndFinB,         !- Construction Name
    finished basement zone,  !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Ceiling,                 !- Surface Type
    FloorFinUninsFin Reversed,  !- Construction Name
    finished basement zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    FloorFinUninsFin,        !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.127,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.43839981449202,        !- Vertex 1 Z-coordinate {m}
    0.127,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.85507980251381e-07,    !- Vertex 2 Z-coordinate {m}
    1.04865714285714,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.85507980088317e-07,    !- Vertex 3 Z-coordinate {m}
    1.04865714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.43839981449202;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.127,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.85507980251381e-07,    !- Vertex 1 Z-coordinate {m}
    0.127,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.43839981449202,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.04865714285714,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.85507980088317e-07,    !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    1.04865714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.43839981449202;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfinAttic Reversed,  !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.80552169836556,        !- Vertex 1 Y-coordinate {m}
    1.40276084918278,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    2.80552169836556,        !- Vertex 1 Y-coordinate {m}
    1.40276084918278,        !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfinAttic,   !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    2.80552169836556,        !- Vertex 1 Y-coordinate {m}
    1.70756084918278,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.80552169836556,        !- Vertex 2 Y-coordinate {m}
    1.70756084918278,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3048,                  !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.3048;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.80552169836556,        !- Vertex 1 Y-coordinate {m}
    1.70756084918278,        !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    2.80552169836556,        !- Vertex 2 Y-coordinate {m}
    1.70756084918278,        !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    0.304799999999999,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    0.304799999999999;       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    unit 1 - Surface 5 - Door,  !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.1524,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0.1524,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.02325714285714,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.02325714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 2 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5156213917661,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5156213917661,         !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.836002456,             !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.836002456,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 2 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.775042456,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.775042456,             !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.0954235202339,         !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.0954235202339,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 3 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 3,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.99222307550144,        !- Vertex 1 X-coordinate {m}
    5.611044912,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.99222307550144,        !- Vertex 2 X-coordinate {m}
    5.611044912,             !- Vertex 2 Y-coordinate {m}
    0.918164623492584,       !- Vertex 2 Z-coordinate {m}
    5.080418592,             !- Vertex 3 X-coordinate {m}
    5.611044912,             !- Vertex 3 Y-coordinate {m}
    0.918164623492584,       !- Vertex 3 Z-coordinate {m}
    5.080418592,             !- Vertex 4 X-coordinate {m}
    5.611044912,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 3 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 3,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.019458592,             !- Vertex 1 X-coordinate {m}
    5.611044912,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.019458592,             !- Vertex 2 X-coordinate {m}
    5.611044912,             !- Vertex 2 Y-coordinate {m}
    0.918164623492584,       !- Vertex 2 Z-coordinate {m}
    4.10765410849856,        !- Vertex 3 X-coordinate {m}
    5.611044912,             !- Vertex 3 Y-coordinate {m}
    0.918164623492584,       !- Vertex 3 Z-coordinate {m}
    4.10765410849856,        !- Vertex 4 X-coordinate {m}
    5.611044912,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 4 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.099877184,            !- Vertex 1 X-coordinate {m}
    2.0954235202339,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    10.099877184,            !- Vertex 2 X-coordinate {m}
    2.0954235202339,         !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    10.099877184,            !- Vertex 3 X-coordinate {m}
    2.775042456,             !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    10.099877184,            !- Vertex 4 X-coordinate {m}
    2.775042456,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 4 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.099877184,            !- Vertex 1 X-coordinate {m}
    2.836002456,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    10.099877184,            !- Vertex 2 X-coordinate {m}
    2.836002456,             !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    10.099877184,            !- Vertex 3 X-coordinate {m}
    3.5156213917661,         !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    10.099877184,            !- Vertex 4 X-coordinate {m}
    3.5156213917661,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 5 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 5,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.63198329834764,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.63198329834764,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.918164673945409,       !- Vertex 2 Z-coordinate {m}
    5.543787744,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.918164673945409,       !- Vertex 3 Z-coordinate {m}
    5.543787744,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 5 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 5,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.39375,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.604747744,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.604747744,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.918164673945409,       !- Vertex 2 Z-coordinate {m}
    6.51655218965236,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.918164673945409,       !- Vertex 3 Z-coordinate {m}
    6.51655218965236,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    finished basement space Partition,  !- Name
    WallIntFinUninsFin,      !- Construction Name
    finished basement zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    56.6708543999998;        !- Surface Area {m2}

InternalMass,
    res furniture mass finished basement space,  !- Name
    res furniture construction finished basement space,  !- Construction Name
    finished basement zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    22.6683417599999;        !- Surface Area {m2}

InternalMass,
    living space Partition,  !- Name
    WallIntFinUninsFin,      !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    56.6708543999998;        !- Surface Area {m2}

InternalMass,
    res furniture mass living space,  !- Name
    res furniture construction living space,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    22.6683417599999;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Surface 8 - res eaves,   !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.709478114116,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.709478114116,         !- Vertex 2 X-coordinate {m}
    2.80552169836556,        !- Vertex 2 Y-coordinate {m}
    4.14596084918278,        !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    2.80552169836556,        !- Vertex 3 Y-coordinate {m}
    4.14596084918278,        !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - res eaves 1, !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    2.80552169836556,        !- Vertex 1 Y-coordinate {m}
    4.14596084918278,        !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.80552169836556,        !- Vertex 4 Y-coordinate {m}
    4.14596084918278;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - res eaves 2, !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.6096,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    10.099878114116,         !- Vertex 2 X-coordinate {m}
    -0.6096,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - res eaves,   !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    2.80552169836556,        !- Vertex 2 Y-coordinate {m}
    4.14596084918278,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.80552169836556,        !- Vertex 3 Y-coordinate {m}
    4.14596084918278,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - res eaves 1, !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.709478114116,         !- Vertex 1 X-coordinate {m}
    2.80552169836556,        !- Vertex 1 Y-coordinate {m}
    4.14596084918278,        !- Vertex 1 Z-coordinate {m}
    10.709478114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.099878114116,         !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    2.80552169836556,        !- Vertex 4 Y-coordinate {m}
    4.14596084918278;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - res eaves 2, !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.099878114116,         !- Vertex 1 X-coordinate {m}
    6.22064339673113,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.22064339673113,        !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.099878114116,         !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    res neighbors left,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.572,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.572,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.84116084918278,        !- Vertex 2 Z-coordinate {m}
    -4.572,                  !- Vertex 3 X-coordinate {m}
    5.61104339673113,        !- Vertex 3 Y-coordinate {m}
    3.84116084918278,        !- Vertex 3 Z-coordinate {m}
    -4.572,                  !- Vertex 4 X-coordinate {m}
    5.61104339673113,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    res neighbors right,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.671878114116,         !- Vertex 1 X-coordinate {m}
    5.61104339673113,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.671878114116,         !- Vertex 2 X-coordinate {m}
    5.61104339673113,        !- Vertex 2 Y-coordinate {m}
    3.84116084918278,        !- Vertex 2 Z-coordinate {m}
    14.671878114116,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.84116084918278,        !- Vertex 3 Z-coordinate {m}
    14.671878114116,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 2 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5156213917661,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5156213917661,         !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.836002456,             !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.836002456,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 2 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.775042456,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.775042456,             !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.0954235202339,         !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.0954235202339,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 3 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.99222307550144,        !- Vertex 1 X-coordinate {m}
    5.611044912,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.99222307550144,        !- Vertex 2 X-coordinate {m}
    5.611044912,             !- Vertex 2 Y-coordinate {m}
    0.918164623492584,       !- Vertex 2 Z-coordinate {m}
    5.080418592,             !- Vertex 3 X-coordinate {m}
    5.611044912,             !- Vertex 3 Y-coordinate {m}
    0.918164623492584,       !- Vertex 3 Z-coordinate {m}
    5.080418592,             !- Vertex 4 X-coordinate {m}
    5.611044912,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 3 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.019458592,             !- Vertex 1 X-coordinate {m}
    5.611044912,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.019458592,             !- Vertex 2 X-coordinate {m}
    5.611044912,             !- Vertex 2 Y-coordinate {m}
    0.918164623492584,       !- Vertex 2 Z-coordinate {m}
    4.10765410849856,        !- Vertex 3 X-coordinate {m}
    5.611044912,             !- Vertex 3 Y-coordinate {m}
    0.918164623492584,       !- Vertex 3 Z-coordinate {m}
    4.10765410849856,        !- Vertex 4 X-coordinate {m}
    5.611044912,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 4 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.099877184,            !- Vertex 1 X-coordinate {m}
    2.0954235202339,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    10.099877184,            !- Vertex 2 X-coordinate {m}
    2.0954235202339,         !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    10.099877184,            !- Vertex 3 X-coordinate {m}
    2.775042456,             !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    10.099877184,            !- Vertex 4 X-coordinate {m}
    2.775042456,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 4 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.099877184,            !- Vertex 1 X-coordinate {m}
    2.836002456,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    10.099877184,            !- Vertex 2 X-coordinate {m}
    2.836002456,             !- Vertex 2 Y-coordinate {m}
    1.22766795862379,        !- Vertex 2 Z-coordinate {m}
    10.099877184,            !- Vertex 3 X-coordinate {m}
    3.5156213917661,         !- Vertex 3 Y-coordinate {m}
    1.22766795862379,        !- Vertex 3 Z-coordinate {m}
    10.099877184,            !- Vertex 4 X-coordinate {m}
    3.5156213917661,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 5 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.63198329834764,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.63198329834764,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.918164673945409,       !- Vertex 2 Z-coordinate {m}
    5.543787744,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.918164673945409,       !- Vertex 3 Z-coordinate {m}
    5.543787744,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 5 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.604747744,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.604747744,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.918164673945409,       !- Vertex 2 Z-coordinate {m}
    6.51655218965236,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.918164673945409,       !- Vertex 3 Z-coordinate {m}
    6.51655218965236,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

Foundation:Kiva,
    Foundation Kiva 1,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032;                  !- Wall Depth Below Slab {m}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA:SETTINGS ===========

Foundation:Kiva:Settings,
    1.731,                   !- Soil Conductivity {W/m-K}
    1842.3,                  !- Soil Density {kg/m3}
    418.7,                   !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Hourly;                  !- Simulation Timestep


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

SurfaceProperty:ExposedFoundationPerimeter,
    Surface 12,              !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    31.4218430216944;        !- Total Exposed Perimeter {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    res occupants|finished basement space,  !- Name
    finished basement zone,  !- Zone or ZoneList or Space or SpaceList Name
    occupants,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.319734,                !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    res occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    res occupants|living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    occupants,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.319734,                !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    res occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    res lighting interior finished basement space,  !- Name
    finished basement zone,  !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    120.501038257105,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting interior finished basement space;  !- End-Use Subcategory

Lights,
    res lighting interior living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    120.501038257105,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting interior living space;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    res extra refrig,        !- Name
    finished basement zone,  !- Zone or ZoneList or Space or SpaceList Name
    res extra refrig schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    64.7384578633094,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    res extra refrig;        !- End-Use Subcategory

ElectricEquipment,
    res misc plug loads|finished basement space,  !- Name
    finished basement zone,  !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    183.581359754535,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.021,                   !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0.0489999999999999,      !- Fraction Lost
    res misc plug loads;     !- End-Use Subcategory

ElectricEquipment,
    res cd electric,         !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    256.562573707671,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    res cd electric;         !- End-Use Subcategory

ElectricEquipment,
    res ceil fan,            !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    ceiling_fan,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    16.8014849701145,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0,                       !- Fraction Lost
    res ceil fan;            !- End-Use Subcategory

ElectricEquipment,
    res cw,                  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_washer_power,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    544.732812866967,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    res cw;                  !- End-Use Subcategory

ElectricEquipment,
    res infil_1 bath fan,    !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 bath fan;       !- End-Use Subcategory

ElectricEquipment,
    res infil_1 house fan,   !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 house fan;      !- End-Use Subcategory

ElectricEquipment,
    res infil_1 range fan,   !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 range fan;      !- End-Use Subcategory

ElectricEquipment,
    res misc plug loads|living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    183.581359754535,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.021,                   !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0.0489999999999999,      !- Fraction Lost
    res misc plug loads;     !- End-Use Subcategory

ElectricEquipment,
    res range electric,      !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    183.29830460978,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    res range electric;      !- End-Use Subcategory

ElectricEquipment,
    res refrig,              !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    res refrig schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    71.9877606849355,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    res refrig;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    res bath,                !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    baths,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1652.97879802948,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res cd gas,              !- Name
    NaturalGas,              !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3408.61705068762,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.05,                    !- Fraction Latent
    0.06,                    !- Fraction Radiant
    0.85,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    res cd gas;              !- End-Use Subcategory

OtherEquipment,
    res hot water distribution,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2679.14438900577,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res range gas,           !- Name
    NaturalGas,              !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1908.53803120035,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.2,                     !- Fraction Latent
    0.18,                    !- Fraction Radiant
    0.5,                     !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    res range gas;           !- End-Use Subcategory

OtherEquipment,
    res shower,              !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1488.8572452256,         !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.4871184376348,         !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res sink,                !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    sinks,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    223.886606852583,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.311975560081466,       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    res infil_1 flow,        !- Name
    living zone,             !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    res nv_1 flow,           !- Name
    living zone,             !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea,
    res infil|unfinished attic space,  !- Name
    unfinished attic zone,   !- Zone Name
    Always On Discrete,      !- Schedule Name
    1887.13945151999,        !- Effective Air Leakage Area {cm2}
    0.000118667209134588,    !- Stack Coefficient
    6.24594252592119e-05;    !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    res lighting exterior,   !- Name
    lighting_exterior,       !- Schedule Name
    9.84176602817294,        !- Design Level {W}
    ,                        !- Control Option
    res lighting exterior;   !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    res fur gas asys,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Domestic Hot Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    51.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    finished basement zone Thermostat,  !- Name
    finished basement zone,  !- Zone or ZoneList Name
    finished basement zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    finished basement zone temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    living zone Thermostat,  !- Name
    living zone,             !- Zone or ZoneList Name
    living zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    living zone temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    finished basement zone temperature setpoint,  !- Name
    res heating setpoint,    !- Heating Setpoint Temperature Schedule Name
    res cooling setpoint;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    living zone temperature setpoint,  !- Name
    res heating setpoint,    !- Heating Setpoint Temperature Schedule Name
    res cooling setpoint;    !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========

ZoneHVAC:PackagedTerminalAirConditioner,
    res room ac zone ptac 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 28,                 !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    ,                        !- Outdoor Air Mixer Object Type
    ,                        !- Outdoor Air Mixer Name
    0.0395500286107959,      !- Cooling Supply Air Flow Rate {m3/s}
    1e-05,                   !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    res room ac finished basement zone clg supply fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    res room ac always off heating coil 1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    res room ac cooling coil 1,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
    res room ac zone ptac,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 26,                 !- Air Inlet Node Name
    Node 27,                 !- Air Outlet Node Name
    ,                        !- Outdoor Air Mixer Object Type
    ,                        !- Outdoor Air Mixer Name
    0.134745142341229,       !- Cooling Supply Air Flow Rate {m3/s}
    1e-05,                   !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    res room ac living zone clg supply fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    res room ac always off heating coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    res room ac cooling coil,!- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    res fur gas finished basement zone direct air,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 25,                 !- Air Inlet Node Name
    Node 23,                 !- Air Outlet Node Name
    0.0716209567269967;      !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    res fur gas living zone direct air,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 22,                 !- Air Inlet Node Name
    Node 20,                 !- Air Outlet Node Name
    0.244009330657218;       !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU res fur gas finished basement zone direct air,  !- Name
    Node 23,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    res fur gas finished basement zone direct air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU res fur gas living zone direct air,  !- Name
    Node 20,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    res fur gas living zone direct air;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    finished basement zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU res fur gas finished basement zone direct air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    res room ac zone ptac 1, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    living zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU res fur gas living zone direct air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    res room ac zone ptac,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    finished basement zone,  !- Zone Name
    finished basement zone Equipment List,  !- Zone Conditioning Equipment List Name
    finished basement zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    finished basement zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    finished basement zone Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living zone,             !- Zone Name
    living zone Equipment List,  !- Zone Conditioning Equipment List Name
    living zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    living zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    living zone Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    res room ac finished basement zone clg supply fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0395500286107959,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    res room ac zone ptac 1 Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    res room ac clg supply fan;  !- End-Use Subcategory

Fan:OnOff,
    res room ac living zone clg supply fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.134745142341229,       !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    res room ac zone ptac Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 27,                 !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    res room ac clg supply fan;  !- End-Use Subcategory

Fan:OnOff,
    Fan On Off 10,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 16,                 !- Air Inlet Node Name
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    res room ac cooling coil 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    842.052784404468,        !- Gross Rated Total Cooling Capacity {W}
    0.65,                    !- Gross Rated Sensible Heat Ratio
    2.84365988879978,        !- Gross Rated Cooling COP {W/W}
    0.0352560255044809,      !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 28,                 !- Air Inlet Node Name
    res room ac zone ptac 1 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    RoomAC-Cap-fT,           !- Total Cooling Capacity Function of Temperature Curve Name
    RoomAC-Cap-fFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RoomAC-EIR-fT,           !- Energy Input Ratio Function of Temperature Curve Name
    RoomAC-EIR-fFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    RoomAC-PLF-fPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    res room ac cooling coil,!- Name
    Always On Discrete,      !- Availability Schedule Name
    2868.83540363448,        !- Gross Rated Total Cooling Capacity {W}
    0.65,                    !- Gross Rated Sensible Heat Ratio
    2.84365988879978,        !- Gross Rated Cooling COP {W/W}
    0.120115669744181,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 26,                 !- Air Inlet Node Name
    res room ac zone ptac Cooling Coil Outlet Node,  !- Air Outlet Node Name
    RoomAC-Cap-fT,           !- Total Cooling Capacity Function of Temperature Curve Name
    RoomAC-Cap-fFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RoomAC-EIR-fT,           !- Energy Input Ratio Function of Temperature Curve Name
    RoomAC-EIR-fFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    RoomAC-PLF-fPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 2,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Curve Biquadratic 8,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 36,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 6,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 25,      !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 20,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    res room ac always off heating coil 1,  !- Name
    Always Off Discrete,     !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    res room ac zone ptac 1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    res room ac zone ptac 1 Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    res room ac always off heating coil,  !- Name
    Always Off Discrete,     !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    res room ac zone ptac Cooling Coil Outlet Node,  !- Air Inlet Node Name
    res room ac zone ptac Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 7,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 17;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Coil Heating Gas 2,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat,  !- Name
    Load,                    !- Control Type
    ,                        !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 16,                 !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 10,           !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Coil Heating Gas 2,      !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 2,     !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Elec Htg Coil 7,         !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    res fur gas asys,        !- Name
    ,                        !- Controller List Name
    res fur gas asysAvailability Manager List,  !- Availability Manager List Name
    0.315630287384215,       !- Design Supply Air Flow Rate {m3/s}
    res fur gas asys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 16,                 !- Supply Side Inlet Node Name
    Node 19,                 !- Demand Side Outlet Node Name
    res fur gas asys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    res fur gas asys Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    res fur gas zone splitter,  !- Name
    Node 18,                 !- Inlet Node Name
    Node 22,                 !- Outlet 1 Node Name
    Node 25;                 !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    res fur gas asys Node 18 Supply Path,  !- Name
    Node 18,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    res fur gas zone splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    res fur gas zone mixer,  !- Name
    Node 19,                 !- Outlet Node Name
    Node 21,                 !- Inlet 1 Node Name
    Node 24;                 !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    res fur gas asys Return Path,  !- Name
    Node 19,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    res fur gas zone mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    res fur gas asys Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat,  !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 4,                  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 6,                  !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    res wh,                  !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 14;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 5;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 8;                  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    res fur gas asys Supply Branches,  !- Name
    res fur gas asys Main Branch;  !- Branch 1 Name

BranchList,
    Domestic Hot Water Loop Supply Branches,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Domestic Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Domestic Hot Water Loop Demand Branches,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Domestic Hot Water Loop Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Domestic Hot Water Loop Supply Splitter,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Domestic Hot Water Loop Demand Splitter,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Domestic Hot Water Loop Supply Mixer,  !- Name
    Domestic Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Domestic Hot Water Loop Demand Mixer,  !- Name
    Domestic Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Domestic Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Domestic Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    finished basement zone Inlet Node List,  !- Name
    Node 23,                 !- Node 1 Name
    Node 29;                 !- Node 2 Name

NodeList,
    finished basement zone Exhaust Node List,  !- Name
    Node 28;                 !- Node 1 Name

NodeList,
    finished basement zone Return Node List,  !- Name
    Node 24;                 !- Node 1 Name

NodeList,
    living zone Inlet Node List,  !- Name
    Node 20,                 !- Node 1 Name
    Node 27;                 !- Node 2 Name

NodeList,
    living zone Exhaust Node List,  !- Name
    Node 26;                 !- Node 1 Name

NodeList,
    living zone Return Node List,  !- Name
    Node 21;                 !- Node 1 Name

NodeList,
    res fur gas asys Supply Outlet Nodes,  !- Name
    Node 17;                 !- Node 1 Name

NodeList,
    res fur gas asys Demand Inlet Nodes,  !- Name
    Node 18;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 6,                  !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 11,                 !- Inlet Node Name
    Node 5;                  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 7,                  !- Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 8;                  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 4,                  !- Inlet Node Name
    Node 12,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    res wh,                  !- Name
    0.143845647790854,       !- Tank Volume {m3}
    WH Setpoint Temp,        !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.8428068889,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.773298241318794,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    finished basement zone,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.15693173076374,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.64,                    !- Off Cycle Loss Fraction to Zone
    4.15693173076374,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 13,                 !- Use Side Inlet Node Name
    Node 14,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    res wh,                  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Domestic Hot Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Domestic Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 5,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Node 4,                  !- Plant Side Inlet Node Name
    Node 5,                  !- Plant Side Outlet Node Name
    Domestic Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Domestic Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 7,                  !- Demand Side Inlet Node Name
    Node 8,                  !- Demand Side Outlet Node Name
    Domestic Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Domestic Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Domestic Hot Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    res wh;                  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Domestic Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Domestic Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Domestic Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Domestic Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    res_af_1_tin_s,          !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_af_1_tt_s,           !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_af_vw_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_fan_rtf_s,  !- Name
    res fur gas htg supply fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_bath_sch_s,  !- Name
    res mv_1 bath exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_dryer_sch_s, !- Name
    clothes_dryer_exhaust,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_range_sch_s, !- Name
    res mv_1 range exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_wh_sch_s,    !- Name
    Always On Discrete,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_1_nva_s,          !- Name
    res nv_1 avail schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_1_sp_s,           !- Name
    res nv_1 temp schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_pb_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_wt_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_mixsp,        !- Name
    fixtures temperature schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_tout,         !- Name
    res wh,                  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Use Side Outlet Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_vol,          !- Name
    res shower,              !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Hot Water Volume;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    res_infil_1_bath_fan_act,!- Name
    res infil_1 bath fan,    !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_flow_act,    !- Name
    res infil_1 flow,        !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_house_fan_act,  !- Name
    res infil_1 house fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_range_fan_act,  !- Name
    res infil_1 range fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_nv_1_flow_act,       !- Name
    res nv_1 flow,           !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    res af_1 program calling manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    res_infil_1_program,     !- Program Name 1
    res_nv_1_program;        !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    res shower sag,          !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_shower_sag;          !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    res_infil_1_program,     !- Name
    Set p_m = 0.14,          !- Program Line 1
    Set p_s = 0.22,          !- Program Line 2
    Set s_m = 270,           !- A4
    Set s_s = 370,           !- A5
    Set z_m = 9.99744,       !- A6
    Set z_s = 2.4384,        !- A7
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- A8
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- A9
    Set dT = @Abs Tdiff,     !- A10
    Set c = 0.1799,          !- A11
    Set Cs = 0.072,          !- A12
    Set Cw = 0.1489,         !- A13
    Set n = 0.65,            !- A14
    Set sft = (f_t*0.86),    !- A15
    Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2,  !- A16
    Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- A17
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- A18
    Set QWHV = res_infil_1_wh_sch_s*0.0,  !- A19
    Set Qrange = res_infil_1_range_sch_s*0.0472,  !- A20
    Set Qdryer = res_infil_1_dryer_sch_s*0.0472,  !- A21
    Set Qbath = res_infil_1_bath_sch_s*0.0472,  !- A22
    Set QductsOut = 0,       !- A23
    Set QductsIn = 0,        !- A24
    Set Qout = Qrange+Qbath+Qdryer+QductsOut,  !- A25
    Set Qin = QWHV+QductsIn, !- A26
    Set faneff_wh = 1,       !- A27
    Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0,  !- A28
    Set faneff_sp = 0.4719474432000001,  !- A29
    Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp,  !- A30
    Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp,  !- A31
    Set Qfan = (@Max Qout Qin),  !- A32
    If Qfan > 0,             !- A33
    Set Qavg = ((Qout + Qin) / 2.0),  !- A34
    If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1,  !- A35
    Set phi = 1,             !- A36
    Else,                    !- A37
    Set phi = (Qn / (Qn + Qfan)),  !- A38
    EndIf,                   !- A39
    Set Qinf_adj = phi * Qn, !- A40
    Else,                    !- A41
    Set Qinf_adj = Qn,       !- A42
    EndIf,                   !- A43
    Set res_infil_1_flow_act = Qfan + Qinf_adj;  !- A44

EnergyManagementSystem:Program,
    res_nv_1_program,        !- Name
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- Program Line 1
    Set dT = (@Abs Tdiff),   !- Program Line 2
    Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s),  !- A4
    Set NVA = 2730.7018720699707,  !- A5
    Set Cs = 8.963020389461627e-05,  !- A6
    Set Cw = 0.00012070110544924465,  !- A7
    Set MNV = 0.7677011742719979,  !- A8
    Set MHR = 0.0115,        !- A9
    Set MRH = 0.7,           !- A10
    Set temp1 = (res_nv_1_nva_s*NVA),  !- A11
    Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000),  !- A12
    If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s),  !- A13
    Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s),  !- A14
    Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s),  !- A15
    Set NVadj2 = (@Min NVadj1 1),  !- A16
    Set NVadj3 = (@Max NVadj2 0),  !- A17
    Set NVadj = SGNV*NVadj3, !- A18
    Set res_nv_1_flow_act = (@Min NVadj MNV),  !- A19
    Else,                    !- A20
    Set res_nv_1_flow_act = 0,  !- A21
    EndIf;                   !- A22

EnergyManagementSystem:Program,
    res_shower_sag,          !- Name
    If res_shower_vol > 0,   !- Program Line 1
    Set ShowerTime=SystemTimeStep,  !- Program Line 2
    Else,                    !- A4
    Set ShowerTime=0,        !- A5
    EndIf,                   !- A6
    If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout),  !- A7
    Set ShowerSag=SystemTimeStep,  !- A8
    Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout),  !- A9
    Else,                    !- A10
    Set ShowerSag=0,         !- A11
    Set ShowerE=0,           !- A12
    EndIf;                   !- A13


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Shower Draw Time|unit 1, !- Name
    ShowerTime,              !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Energy|unit 1,  !- Name
    ShowerE,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Time|unit 1,!- Name
    ShowerSag,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    hr;                      !- Units


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    res fur gas asys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    res fur gas asysAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    res fur gas asys Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    dhw temp,                !- Schedule Name
    Node 5;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    res shower,              !- Name
    res shower,              !- End-Use Subcategory
    5.17771698003291e-05,    !- Peak Flow Rate {m3/s}
    showers,                 !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res sink,                !- Name
    res sink,                !- End-Use Subcategory
    2.22993858340055e-05,    !- Peak Flow Rate {m3/s}
    sinks,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res bath,                !- Name
    res bath,                !- End-Use Subcategory
    0.000112091185255998,    !- Peak Flow Rate {m3/s}
    baths,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res shower dist,         !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    showers,                 !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res sink dist,           !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    sinks,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res bath dist,           !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    baths,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res cw,                  !- Name
    res cw,                  !- End-Use Subcategory
    5.02392310665351e-06,    !- Peak Flow Rate {m3/s}
    clothes_washer,          !- Flow Rate Fraction Schedule Name
    res cw temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 9,                  !- Inlet Node Name
    Node 15,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    res shower,              !- Water Use Equipment 1 Name
    res sink,                !- Water Use Equipment 2 Name
    res bath,                !- Water Use Equipment 3 Name
    res shower dist,         !- Water Use Equipment 4 Name
    res sink dist,           !- Water Use Equipment 5 Name
    res bath dist,           !- Water Use Equipment 6 Name
    res cw;                  !- Water Use Equipment 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    RoomAC-Cap-fFF,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    RoomAC-EIR-fFF,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    RoomAC-PLF-fPLR,         !- Name
    0.78,                    !- Coefficient1 Constant
    0.22,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    RoomAC-Cap-fT,           !- Name
    1.557359706,             !- Coefficient1 Constant
    -0.0744481692,           !- Coefficient2 x
    0.00309859668,           !- Coefficient3 x**2
    0.0014595786,            !- Coefficient4 y
    -4.1148e-05,             !- Coefficient5 y**2
    -0.00042671448,          !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    RoomAC-EIR-fT,           !- Name
    -0.350447695,            !- Coefficient1 Constant
    0.116809893,             !- Coefficient2 x
    -0.00339950844,          !- Coefficient3 x**2
    -0.001226088,            !- Coefficient4 y
    0.0006008094,            !- Coefficient5 y**2
    -0.000466884,            !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -4.14703e-05,            !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

