
OS:Version,
  {4980b8d1-9543-46b0-bf4a-bf12e9ebec39}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:Building,
  {2fdf3280-68eb-438c-9a98-0cc9db11d4f7}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  multifamily,                            !- Standards Building Type
  2;                                      !- Standards Number of Living Units

OS:Facility,
  {d75b8a00-0167-4671-b0cf-3dc9180ab288}; !- Handle

OS:Site,
  {0a606287-08e2-466e-b35f-f7307a9d7cfa}, !- Handle
  Beverly Muni AP_MA_USA,                 !- Name
  42.583,                                 !- Latitude {deg}
  -70.917,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  34,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {16d89ca8-ee86-4730-a68c-f6a511170617}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes;                                    !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {151202fe-a776-4402-add8-7cd44845d169}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c8519230-3fd7-42b9-a5c7-9f4fc687addc}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {90f60ca1-91e7-4015-acf7-d4b67cf61b0c}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d7a9f070-98fd-4f55-8433-db3c237bf47b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2c2347b7-b090-48ce-a90d-9c266b98673e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {69b213f8-75de-4444-a131-25e47ed59615}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {e82ecf7d-6e30-472c-b9af-e412a9ba6482}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {a4a59dfa-6a0f-4060-9ef3-6952fe49f7a9}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9251415f-6cde-4508-8c0a-d4ac369269e5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:YearDescription,
  {63f2d819-d750-435c-aaf3-5314c09f93bb}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:AdditionalProperties,
  {7bb96ecb-8e3b-4455-aa42-2a4ec06da529}, !- Handle
  {2fdf3280-68eb-438c-9a98-0cc9db11d4f7}, !- Object Name
  Building ID,                            !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  538733,                                 !- Feature Value 1
  num_occupants,                          !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  Schedules Path,                         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  /var/simdata/openstudio/run/schedules.csv, !- Feature Value 3
  num_units,                              !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  2,                                      !- Feature Value 4
  has_rear_units,                         !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  num_floors,                             !- Feature Name 6
  Integer,                                !- Feature Data Type 6
  2,                                      !- Feature Value 6
  horz_location,                          !- Feature Name 7
  String,                                 !- Feature Data Type 7
  None,                                   !- Feature Value 7
  level,                                  !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Top,                                    !- Feature Value 8
  found_type,                             !- Feature Name 9
  String,                                 !- Feature Data Type 9
  unfinished basement,                    !- Feature Value 9
  corridor_width,                         !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  3.048,                                  !- Feature Value 10
  corridor_position,                      !- Feature Name 11
  String,                                 !- Feature Data Type 11
  Single Exterior (Front),                !- Feature Value 11
  has_water_heater_flue,                  !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  true,                                   !- Feature Value 12
  has_hvac_flue,                          !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  true,                                   !- Feature Value 13
  has_fireplace_chimney,                  !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false;                                  !- Feature Value 14

OS:WeatherFile,
  {d31e766b-33df-4c20-bf89-8b1980cf8330}, !- Handle
  Beverly Muni AP,                        !- City
  MA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725088,                                 !- WMO Number
  42.583,                                 !- Latitude {deg}
  -70.917,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  34,                                     !- Elevation {m}
  /weather/G2500090.epw,                  !- Url
  552042A9;                               !- Checksum

OS:AdditionalProperties,
  {af751eef-0439-4783-8b51-5512eb88c202}, !- Handle
  {d31e766b-33df-4c20-bf89-8b1980cf8330}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Beverly Muni AP,                        !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  MA,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725088,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  42.582999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -70.917000000000002,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -5,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  111.54855643044618,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.99590342706501089,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  48.28780136986299,                      !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -9.3999999999999986,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  96.799999999999997,                     !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  2390.6174999999989,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  484.0125000000001,                      !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  3015.5700000000002,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  6583.9650000000011,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  4.085947488584222,                      !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  17.927096774193547&#4424.10705357142857&#4440.979435483870965&#4445.914500000000004&#4454.90451612903226&#4463.62824999999999&#4468.4666935483871&#4472.31806451612904&#4462.74725000000001&#4448.90766129032258&#4445.427&#4432.578467741935484, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  38.408246786016605&#4434.24829283131129&#4433.91514880013608&#4435.889259510317004&#4443.81421395072937&#4451.70225059141558&#4458.54075678869725&#4462.872782275042994&#4463.24081163423267&#4459.71743701520069&#4453.053316740937646&#4445.40725293584967, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.57999999999999996,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  23.94064516129032&#4430.605&#4449.70967741935483&#4453.78&#4464.45806451612904&#4473.57400000000001&#4475.67612903225807&#4482.28387096774193&#4473.53800000000001&#4456.990967741935485&#4454.434&#4440.34967741935484, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  10.77741935483871&#4415.98&#4431.953548387096774&#4438.354&#4445.70322580645161&#4452.352000000000004&#4460.9741935483871&#4462.251612903225805&#4451.704&#4440.523870967741935&#4435.804&#4424.956774193548387, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  9.5,                                    !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  10.699999999999999,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  86,                                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  72.140000000000001,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.013698556531888111,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.7999999999999998,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  17.640000000000001,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  77.359999999999999,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.015919957730623175,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  855,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  146;                                    !- Feature Value 35

OS:ClimateZones,
  {5d9199f5-fa67-4540-898d-fcb97847f0d3}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {78ce6b3b-64c6-4deb-85b6-07494aa50b12}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.04877853881277,                       !- Annual Average Outdoor Air Temperature {C}
  30.2172043010753;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {93549e44-1031-43da-bae4-cd4e9ff43f1e}, !- Handle
  3/10,                                   !- Start Date
  11/3;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {49067d1f-7a14-4ac4-adb2-d409d0b5e725}, !- Handle
  9.04877853881277,                       !- January Deep Ground Temperature {C}
  9.04877853881277,                       !- February Deep Ground Temperature {C}
  9.04877853881277,                       !- March Deep Ground Temperature {C}
  9.04877853881277,                       !- April Deep Ground Temperature {C}
  9.04877853881277,                       !- May Deep Ground Temperature {C}
  9.04877853881277,                       !- June Deep Ground Temperature {C}
  9.04877853881277,                       !- July Deep Ground Temperature {C}
  9.04877853881277,                       !- August Deep Ground Temperature {C}
  9.04877853881277,                       !- September Deep Ground Temperature {C}
  9.04877853881277,                       !- October Deep Ground Temperature {C}
  9.04877853881277,                       !- November Deep Ground Temperature {C}
  9.04877853881277;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94e7bef0-57e6-40eb-b90a-1fced1cd629f}, !- Zone Air Inlet Port List
  {705f197b-6559-4917-a661-eff4a3d4a944}, !- Zone Air Exhaust Port List
  {a61d5b77-84fa-4b4c-80c8-4e394c2c1bce}, !- Zone Air Node Name
  {b02486ea-07d1-4a7c-8fe8-07ce0c783187}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37cabd35-44b4-4163-a45e-dda78231efb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f305c521-f651-4264-9710-e72bf55f958e}, !- Handle
  Node 1,                                 !- Name
  {a61d5b77-84fa-4b4c-80c8-4e394c2c1bce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a61d5b77-84fa-4b4c-80c8-4e394c2c1bce}, !- Handle
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Source Object
  11,                                     !- Outlet Port
  {f305c521-f651-4264-9710-e72bf55f958e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94e7bef0-57e6-40eb-b90a-1fced1cd629f}, !- Handle
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}; !- HVAC Component

OS:PortList,
  {705f197b-6559-4917-a661-eff4a3d4a944}, !- Handle
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}; !- HVAC Component

OS:PortList,
  {b02486ea-07d1-4a7c-8fe8-07ce0c783187}, !- Handle
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}; !- HVAC Component

OS:Sizing:Zone,
  {a715ced0-68f2-47a1-80fb-50d6ff471a73}, !- Handle
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e72c967e-1ba5-4c8f-869d-a19b8313c250}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {736fad63-224f-4adf-b279-2c14a3670fe4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Handle
  living space,                           !- Name
  {bb890d68-7e10-4cc9-b772-b2083c7252c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7c714805-be5d-44c0-9dde-68e87c47a5a0}; !- Building Unit Name

OS:Surface,
  {536de5a0-a966-414f-8400-033d69b99962}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {84eab2f9-54c3-4806-8563-0b1d4c94a068}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.7950203746134, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ee93f4-45c9-47b2-8b92-77072574d232}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -13.7950203746134, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b303fb-f832-4636-a280-64aac2e194a9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9dc9512-6944-458a-a4e0-ca93a206096e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd6cd23-a5a5-413c-85cc-a2aaab9a3c12}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, -13.7950203746134, 2.43839969500809, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -13.7950203746134, 4.87680030499191; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f43218-7515-4a4f-8495-e7f141b08019}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {1fe960e2-9a4f-4b65-929f-0efdc3fc2eeb}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {bb890d68-7e10-4cc9-b772-b2083c7252c7}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ShadingSurface,
  {b10a50b3-5e73-49b6-85b3-5fba6e1b3c41}, !- Handle
  Corridor shading,                       !- Name
  ,                                       !- Construction Name
  {564a0845-55ca-451d-a7d3-300ca562ea0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -16.8430203746134, 4.8768,           !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -16.8430203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {564a0845-55ca-451d-a7d3-300ca562ea0c}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:BuildingUnit,
  {7c714805-be5d-44c0-9dde-68e87c47a5a0}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {07e4ccfd-eb98-4f29-8bac-047761e7aa64}, !- Handle
  {7c714805-be5d-44c0-9dde-68e87c47a5a0}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  none,                                   !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.066633366633366636,                   !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.033366633366633376,                   !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  307.25999999999908,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  56.899999999999835,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone,                            !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:External:File,
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- Handle
  schedules.csv,                          !- Name
  schedules.csv;                          !- File Name

OS:Schedule:File,
  {24fbc35d-aafb-468b-be6e-43d4122a8dc7}, !- Handle
  occupants,                              !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {14ebe117-9c34-438f-8294-07acfb084ff7}, !- Handle
  res occupants activity schedule,        !- Name
  {059855e8-9298-4ee1-8ee4-92528ea56545}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {713cf107-6b2e-4595-b4c0-27ea0060a4e1}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {484e85c4-644a-4f7f-a609-d539b06432fe}, !- Handle
  res occupants|living space,             !- Name
  {713cf107-6b2e-4595-b4c0-27ea0060a4e1}, !- People Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {24fbc35d-aafb-468b-be6e-43d4122a8dc7}, !- Number of People Schedule Name
  {14ebe117-9c34-438f-8294-07acfb084ff7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {059855e8-9298-4ee1-8ee4-92528ea56545}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurfaceGroup,
  {8a3a7f02-ee28-44d1-869e-c12fb99f8645}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {90dbc218-5879-4ea1-b65d-15c3878692eb}, !- Handle
  Surface 6 - res eaves,                  !- Name
  ,                                       !- Construction Name
  {8a3a7f02-ee28-44d1-869e-c12fb99f8645}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -14.4046203746134, 4.8768,           !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -14.4046203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c683b392-e941-4719-8252-e908e8eab609}, !- Handle
  Surface 6 - res eaves 1,                !- Name
  ,                                       !- Construction Name
  {8a3a7f02-ee28-44d1-869e-c12fb99f8645}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.27350020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  8.27350020811858, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8f82449e-8e60-4b4b-a3c5-195fd213e13d}, !- Handle
  Surface 6 - res eaves 2,                !- Name
  ,                                       !- Construction Name
  {8a3a7f02-ee28-44d1-869e-c12fb99f8645}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.66390020811858, 0.6096, 4.8768,       !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d1bbe3d2-67bf-4757-ad65-09b8a029ee4b}, !- Handle
  Surface 6 - res eaves 3,                !- Name
  ,                                       !- Construction Name
  {8a3a7f02-ee28-44d1-869e-c12fb99f8645}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -13.7950203746134, 4.8768,     !- X,Y,Z Vertex 2 {m}
  0, -13.7950203746134, 4.8768,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3105c682-adc2-4c7f-919b-bb13aff670eb}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a3174e48-399e-4a03-972d-fb4663868a8d}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {3105c682-adc2-4c7f-919b-bb13aff670eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.6576, -13.7950203746134, 0,          !- X,Y,Z Vertex 1 {m}
  -3.6576, -13.7950203746134, 4.8768,     !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {458858a1-b7e5-4c79-a0f5-09893fda852b}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {3105c682-adc2-4c7f-919b-bb13aff670eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.3215002081186, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  11.3215002081186, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.3215002081186, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  11.3215002081186, -13.7950203746134, 0; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c217986c-d0ca-41ba-8887-ff3ca30d83cb}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {e9b8ff36-7acf-4fc3-919c-c7631d795ed2}, !- Construction Name
  {ec330433-0880-477f-9505-2e6c3dcde0a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -13.7950194, 4.572,             !- X,Y,Z Vertex 1 {m}
  0.1524, -13.7950194, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.02325714285714, -13.7950194, 2.4384,  !- X,Y,Z Vertex 3 {m}
  1.02325714285714, -13.7950194, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec330433-0880-477f-9505-2e6c3dcde0a9}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -13.7950203746134, 4.87680030499191, !- X,Y,Z Vertex 1 {m}
  0.127, -13.7950203746134, 2.43839969500809, !- X,Y,Z Vertex 2 {m}
  1.04865714285714, -13.7950203746134, 2.43839969500809, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -13.7950203746134, 4.87680030499191; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c9587e-9859-4b26-8da6-5b9b6de9dbe9}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Construction Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -13.7950203746134, 2.43839969500809, !- X,Y,Z Vertex 1 {m}
  0.127, -13.7950203746134, 4.87680030499191, !- X,Y,Z Vertex 2 {m}
  0, -13.7950203746134, 4.8768,           !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5c8f8d1-866e-436e-8c17-5189afe537de}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {cdd6cd23-a5a5-413c-85cc-a2aaab9a3c12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.47441327288534, -13.7950194, 4.572,   !- X,Y,Z Vertex 1 {m}
  2.47441327288534, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 2 {m}
  3.223258984, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 3 {m}
  3.223258984, -13.7950194, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c0ffde0-8e35-4fe7-97d1-912155551989}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {cdd6cd23-a5a5-413c-85cc-a2aaab9a3c12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.284218984, -13.7950194, 4.572,        !- X,Y,Z Vertex 1 {m}
  3.284218984, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 2 {m}
  4.03306469511466, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 3 {m}
  4.03306469511466, -13.7950194, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fccbfe5f-7324-4b18-9aa7-544b0d5ff26a}, !- Handle
  Surface 5 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {cdd6cd23-a5a5-413c-85cc-a2aaab9a3c12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08439680844267, -13.7950194, 4.572,   !- X,Y,Z Vertex 1 {m}
  5.08439680844267, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 2 {m}
  5.83324251955733, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 3 {m}
  5.83324251955733, -13.7950194, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {319746e2-0d35-49a5-b17c-4b22bd817c4a}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {96b303fb-f832-4636-a280-64aac2e194a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.88859255465031, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.88859255465031, 0, 3.57378873701914,  !- X,Y,Z Vertex 2 {m}
  5.139746896, 0, 3.57378873701914,       !- X,Y,Z Vertex 3 {m}
  5.139746896, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b49fe64-aa90-4fa1-a34a-81b81b617823}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {96b303fb-f832-4636-a280-64aac2e194a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.078786896, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  5.078786896, 0, 3.57378873701914,       !- X,Y,Z Vertex 2 {m}
  4.32994123734969, 0, 3.57378873701914,  !- X,Y,Z Vertex 3 {m}
  4.32994123734969, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5ff859-5221-46b5-8285-8a2393bc3bd0}, !- Handle
  Surface 3 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {96b303fb-f832-4636-a280-64aac2e194a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.92905627732515, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.92905627732515, 0, 3.57378873701914,  !- X,Y,Z Vertex 2 {m}
  2.18021061867485, 0, 3.57378873701914,  !- X,Y,Z Vertex 3 {m}
  2.18021061867485, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9439a99f-d59a-4ee7-be7c-fc0609fbfc03}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {82ee93f4-45c9-47b2-8b92-77072574d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.69777977055029, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -3.69777977055029, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -4.5678598, 3.41218332074354,        !- X,Y,Z Vertex 3 {m}
  0, -4.5678598, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8feb8125-815a-4f93-885f-c2bd557051fc}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {82ee93f4-45c9-47b2-8b92-77072574d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.6288198, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -4.6288198, 3.41218332074354,        !- X,Y,Z Vertex 2 {m}
  0, -5.49889982944971, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -5.49889982944971, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1fdc5d8-23c1-46ef-8527-2bf22623b457}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {82ee93f4-45c9-47b2-8b92-77072574d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.29611957055029, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -8.29611957055029, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -9.1661996, 3.41218332074354,        !- X,Y,Z Vertex 3 {m}
  0, -9.1661996, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d54eab-6ee6-4cc9-8fc2-110c467d84c3}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {82ee93f4-45c9-47b2-8b92-77072574d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.2271596, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -9.2271596, 3.41218332074354,        !- X,Y,Z Vertex 2 {m}
  0, -10.0972396294497, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -10.0972396294497, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d7f80c4-75ff-41ee-a147-1d00f4b19ec8}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {d9dc9512-6944-458a-a4e0-ca93a206096e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.663900344, -10.0972396294497, 4.572,  !- X,Y,Z Vertex 1 {m}
  7.663900344, -10.0972396294497, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -9.2271596, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -9.2271596, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e2fe425-40bd-4fd9-aa41-e593c58b06d4}, !- Handle
  Surface 4 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {d9dc9512-6944-458a-a4e0-ca93a206096e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.663900344, -9.1661996, 4.572,         !- X,Y,Z Vertex 1 {m}
  7.663900344, -9.1661996, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -8.29611957055029, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -8.29611957055029, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02671e9d-543b-4cff-957b-e2b7912b3c60}, !- Handle
  Surface 4 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {d9dc9512-6944-458a-a4e0-ca93a206096e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.663900344, -5.49889982944971, 4.572,  !- X,Y,Z Vertex 1 {m}
  7.663900344, -5.49889982944971, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -4.6288198, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -4.6288198, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f60478d-1707-4fc9-ae1f-4ba4e140ff6b}, !- Handle
  Surface 4 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Construction Name
  {d9dc9512-6944-458a-a4e0-ca93a206096e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.4,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.663900344, -4.5678598, 4.572,         !- X,Y,Z Vertex 1 {m}
  7.663900344, -4.5678598, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -3.69777977055029, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -3.69777977055029, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Material,
  {9f666adc-4ad7-432c-8f49-0bcf110c283d}, !- Handle
  Composition Shingles,                   !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {385faffb-3709-4020-8368-605b88c2671c}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {c5be3351-5cbf-4f04-8612-0d28eabce89f}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0731747568384443,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Material,
  {442ba913-d85b-44f4-a5d1-f6283d7514ca}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {1fe960e2-9a4f-4b65-929f-0efdc3fc2eeb}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {9f666adc-4ad7-432c-8f49-0bcf110c283d}, !- Layer 1
  {385faffb-3709-4020-8368-605b88c2671c}, !- Layer 2
  {c5be3351-5cbf-4f04-8612-0d28eabce89f}, !- Layer 3
  {442ba913-d85b-44f4-a5d1-f6283d7514ca}; !- Layer 4

OS:AdditionalProperties,
  {4c17a6f0-1bf2-4ad7-b971-c8a7a7bac59e}, !- Handle
  {f1f43218-7515-4a4f-8495-e7f141b08019}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  19;                                     !- Feature Value 5

OS:Material,
  {3fa18e24-ea02-40ca-b5c9-aa715f8906a4}, !- Handle
  Wood&#44 Medium/Dark,                   !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {2f49b2f9-5867-484d-8e7d-989cad026c94}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {cb849623-cfae-4be1-a2a8-191980196d65}, !- Handle
  WallCMU,                                !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.551119475489002,                      !- Conductivity {W/m-K}
  1001.12184,                             !- Density {kg/m3}
  852.06508609102,                        !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {fde3d8b4-3d85-4778-8e5d-88186ef066ae}, !- Handle
  WallFurring,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.133145815006143,                      !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961,                       !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {59a7829d-f198-4821-8ef5-96b4ff815780}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {3fa18e24-ea02-40ca-b5c9-aa715f8906a4}, !- Layer 1
  {2f49b2f9-5867-484d-8e7d-989cad026c94}, !- Layer 2
  {cb849623-cfae-4be1-a2a8-191980196d65}, !- Layer 3
  {fde3d8b4-3d85-4778-8e5d-88186ef066ae}, !- Layer 4
  {442ba913-d85b-44f4-a5d1-f6283d7514ca}; !- Layer 5

OS:AdditionalProperties,
  {2d2962c0-b7f1-421f-8cf6-8f30b6729919}, !- Handle
  {96b303fb-f832-4636-a280-64aac2e194a9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5e302834-0bc0-4cbd-b022-51996eb22af4}, !- Handle
  {cdd6cd23-a5a5-413c-85cc-a2aaab9a3c12}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {cc9bbe44-7f3f-4585-8102-e119c39dcb8b}, !- Handle
  {82ee93f4-45c9-47b2-8b92-77072574d232}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0c94e3e8-098a-414e-98f1-10146594c656}, !- Handle
  {ec330433-0880-477f-9505-2e6c3dcde0a9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f61e433a-6342-4ca0-b4c0-269bc204efc9}, !- Handle
  {d9dc9512-6944-458a-a4e0-ca93a206096e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {70c841cd-1265-4b5c-846e-b7e6acc00fdf}, !- Handle
  {98c9587e-9859-4b26-8da6-5b9b6de9dbe9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {3dcf537a-fdde-4947-ba01-20a670397ff7}, !- Handle
  living space Partition,                 !- Name
  {edd17679-f34e-4ae6-92fb-009b1e8bc79a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  105.72365952,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7aa71a21-05a4-4b11-947b-dbe6f7798593}, !- Handle
  living space Partition,                 !- Name
  {3dcf537a-fdde-4947-ba01-20a670397ff7}, !- Internal Mass Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {6248035f-8216-4a76-97ad-50fa3be331ea}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {edd17679-f34e-4ae6-92fb-009b1e8bc79a}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {6248035f-8216-4a76-97ad-50fa3be331ea}, !- Layer 1
  {442ba913-d85b-44f4-a5d1-f6283d7514ca}; !- Layer 2

OS:AdditionalProperties,
  {c84799f0-8a3f-4b81-9553-8d541d973a4c}, !- Handle
  {3dcf537a-fdde-4947-ba01-20a670397ff7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {fce0a35f-e98e-4cea-a9e7-b1188ca14e40}, !- Handle
  res furniture mass living space,        !- Name
  {3d8c1833-efd8-4afb-a9a1-668492711687}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  42.2894638079999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {04bd612d-5b9e-4696-99ac-9415518b4ca8}, !- Handle
  res furniture mass living space,        !- Name
  {fce0a35f-e98e-4cea-a9e7-b1188ca14e40}, !- Internal Mass Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {f53cf7de-11e3-4bdc-bb93-2c95b413c9eb}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {3d8c1833-efd8-4afb-a9a1-668492711687}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {f53cf7de-11e3-4bdc-bb93-2c95b413c9eb}; !- Layer 1

OS:Material,
  {829a1f74-47f5-4175-b56a-9a5c34b8b77c}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {8cd4aac0-f7c4-41d9-b2d0-404e1f7e986e}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {60d72d29-8f0a-4aef-b177-05ed90c40a03}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {84eab2f9-54c3-4806-8563-0b1d4c94a068}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {442ba913-d85b-44f4-a5d1-f6283d7514ca}, !- Layer 1
  {829a1f74-47f5-4175-b56a-9a5c34b8b77c}, !- Layer 2
  {385faffb-3709-4020-8368-605b88c2671c}, !- Layer 3
  {8cd4aac0-f7c4-41d9-b2d0-404e1f7e986e}, !- Layer 4
  {60d72d29-8f0a-4aef-b177-05ed90c40a03}; !- Layer 5

OS:AdditionalProperties,
  {d62554db-efce-44e6-ba1c-0247fd4f2fe7}, !- Handle
  {5e2fe425-40bd-4fd9-aa41-e593c58b06d4}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {f56d17f0-1ece-4458-abb2-2a34895e9df7}, !- Handle
  {81d54eab-6ee6-4cc9-8fc2-110c467d84c3}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {e1dca0fd-b894-4421-8c53-7df45bec12d8}, !- Handle
  {5f60478d-1707-4fc9-ae1f-4ba4e140ff6b}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {c03faee9-9b50-4453-9ce7-78575544aaa6}, !- Handle
  {d1fdc5d8-23c1-46ef-8527-2bf22623b457}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {64a11ed0-5c54-438b-8e25-f5a0afa2c0d5}, !- Handle
  {8feb8125-815a-4f93-885f-c2bd557051fc}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {bf95a4d2-9410-4dc9-84e9-31505003e99c}, !- Handle
  {9439a99f-d59a-4ee7-be7c-fc0609fbfc03}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {150fd7b5-765a-4ad2-ae93-bdcce99a62fc}, !- Handle
  {ba5ff859-5221-46b5-8285-8a2393bc3bd0}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {de153d39-ac07-4efc-a1e6-dd39223d5f02}, !- Handle
  {d5c8f8d1-866e-436e-8c17-5189afe537de}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {0c495ebd-0844-419f-84b4-d4cb58841edf}, !- Handle
  {2b49fe64-aa90-4fa1-a34a-81b81b617823}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {7a3d62e6-6678-4528-b785-bfbd14aaeade}, !- Handle
  {02671e9d-543b-4cff-957b-e2b7912b3c60}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {2a2c287b-6859-412d-9813-49dcdacff2f6}, !- Handle
  {8d7f80c4-75ff-41ee-a147-1d00f4b19ec8}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {4b85db3b-311b-47db-a0bf-97ec4855a23e}, !- Handle
  {0c0ffde0-8e35-4fe7-97d1-912155551989}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b74410ca-7ffa-477a-9e9b-4933f092df29}, !- Handle
  {fccbfe5f-7324-4b18-9aa7-544b0d5ff26a}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {f1274e79-c373-4ca7-b3fd-2953483fc0a8}, !- Handle
  {319746e2-0d35-49a5-b17c-4b22bd817c4a}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8de4919a-d0f8-4830-851f-5a04e23e3123}, !- Handle
  WindowMaterial,                         !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {634555e8-39bc-4764-adf1-d955af5525b5}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {8de4919a-d0f8-4830-851f-5a04e23e3123}; !- Layer 1

OS:Schedule:Ruleset,
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Handle
  window shading schedule,                !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {246d7524-657c-4bde-be00-1f1012e66b8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {246d7524-657c-4bde-be00-1f1012e66b8f}, !- Handle
  Schedule Day 3,                         !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dca8862-2dac-4cb2-9457-f806bacb692f}, !- Handle
  window shading schedule allday rule1,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7c0fc606-60cc-44e7-b939-908e01b32c4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c0fc606-60cc-44e7-b939-908e01b32c4f}, !- Handle
  window shading schedule allday1,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eb8f64f6-b036-4b77-9960-e13050ef9ca4}, !- Handle
  window shading schedule allday rule2,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a434e8a1-aad5-4d22-9f77-8b386b575e31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a434e8a1-aad5-4d22-9f77-8b386b575e31}, !- Handle
  window shading schedule allday2,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3b564c20-c9c8-4dba-a6e5-e2ec7702e904}, !- Handle
  window shading schedule allday rule3,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bd84f6ed-5180-4137-9845-655436bb375b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd84f6ed-5180-4137-9845-655436bb375b}, !- Handle
  window shading schedule allday3,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {da404b02-c9cc-47e5-897c-f2ba4502f5b0}, !- Handle
  window shading schedule allday rule4,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {25593a6a-fee2-4619-8d5b-f9ca5a9315c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {25593a6a-fee2-4619-8d5b-f9ca5a9315c9}, !- Handle
  window shading schedule allday4,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ce3411fe-5ad5-4d36-8241-db433acba89b}, !- Handle
  window shading schedule allday rule5,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {31df5cfb-6645-4928-8141-8762abb02e93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31df5cfb-6645-4928-8141-8762abb02e93}, !- Handle
  window shading schedule allday5,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f33c2f70-57e7-4d97-8d60-1b34a1346d32}, !- Handle
  window shading schedule allday rule6,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {57fcb8ed-71cf-42de-bde5-bcf7a0da47d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57fcb8ed-71cf-42de-bde5-bcf7a0da47d5}, !- Handle
  window shading schedule allday6,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5a02dde8-1e64-4202-bf71-26c512dce2b6}, !- Handle
  window shading schedule allday rule7,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {72ebc2b2-1bd3-4460-bd9a-fd5ce568b442}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72ebc2b2-1bd3-4460-bd9a-fd5ce568b442}, !- Handle
  window shading schedule allday7,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {29e8decc-bd5f-437d-982a-7342753dfcbc}, !- Handle
  window shading schedule allday rule8,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3990cad5-2ba0-418c-880f-2a32f55955c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3990cad5-2ba0-418c-880f-2a32f55955c7}, !- Handle
  window shading schedule allday8,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d34345bd-b312-42dd-87fe-08871d1f9416}, !- Handle
  window shading schedule allday rule9,   !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e4a02c72-1f1d-40ce-95bf-75fc68e08e04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4a02c72-1f1d-40ce-95bf-75fc68e08e04}, !- Handle
  window shading schedule allday9,        !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {98ab3261-81d1-4dee-a705-29796f4cfa15}, !- Handle
  window shading schedule allday rule10,  !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b4490a2-a168-408e-85ae-c5b5e4c94b5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b4490a2-a168-408e-85ae-c5b5e4c94b5b}, !- Handle
  window shading schedule allday10,       !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5b11082c-c3c2-42c4-a736-a238c6547c78}, !- Handle
  window shading schedule allday rule11,  !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {584aa960-3800-4a80-8e39-83c59ef2fed1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {584aa960-3800-4a80-8e39-83c59ef2fed1}, !- Handle
  window shading schedule allday11,       !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9cc57e4c-7534-4b79-a3e8-b31c190fe7b4}, !- Handle
  window shading schedule allday rule12,  !- Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2af8b2eb-6a38-4447-9313-14e34c2768a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2af8b2eb-6a38-4447-9313-14e34c2768a3}, !- Handle
  window shading schedule allday12,       !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ShadingSurface,
  {68775178-6e90-4f4d-8c38-029016e19983}, !- Handle
  Surface 4 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.663900344, -9.1661996, 4.572,         !- X,Y,Z Vertex 1 {m}
  7.663900344, -9.1661996, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -8.29611957055029, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -8.29611957055029, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Handle
  window and skylight shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1f2bab76-e204-4ea5-9d59-9feb4f60bba7}, !- Handle
  Surface 2 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -9.2271596, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -9.2271596, 3.41218332074354,        !- X,Y,Z Vertex 2 {m}
  0, -10.0972396294497, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -10.0972396294497, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {733413f6-18e0-4b7f-9640-88cdf7b934c3}, !- Handle
  Surface 4 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.663900344, -4.5678598, 4.572,         !- X,Y,Z Vertex 1 {m}
  7.663900344, -4.5678598, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -3.69777977055029, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -3.69777977055029, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b2f6e393-e95b-42cb-a114-23a9c15fb05f}, !- Handle
  Surface 2 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -8.29611957055029, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -8.29611957055029, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -9.1661996, 3.41218332074354,        !- X,Y,Z Vertex 3 {m}
  0, -9.1661996, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3787977c-6709-4ac1-998c-1513801b5fa0}, !- Handle
  Surface 2 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.6288198, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -4.6288198, 3.41218332074354,        !- X,Y,Z Vertex 2 {m}
  0, -5.49889982944971, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -5.49889982944971, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {539ba7bd-df78-47a7-9bb0-ac760f38d866}, !- Handle
  Surface 2 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.69777977055029, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -3.69777977055029, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -4.5678598, 3.41218332074354,        !- X,Y,Z Vertex 3 {m}
  0, -4.5678598, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2371cffe-65d2-4840-801b-7b5c4fcb091c}, !- Handle
  Surface 3 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.92905627732515, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.92905627732515, 0, 3.57378873701914,  !- X,Y,Z Vertex 2 {m}
  2.18021061867485, 0, 3.57378873701914,  !- X,Y,Z Vertex 3 {m}
  2.18021061867485, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {16c59ee7-046d-42db-b221-1d32194df242}, !- Handle
  Surface 5 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.47441327288534, -13.7950194, 4.572,   !- X,Y,Z Vertex 1 {m}
  2.47441327288534, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 2 {m}
  3.223258984, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 3 {m}
  3.223258984, -13.7950194, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {842ec973-9e1b-4d2e-99b7-f92cd57bc633}, !- Handle
  Surface 3 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.078786896, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  5.078786896, 0, 3.57378873701914,       !- X,Y,Z Vertex 2 {m}
  4.32994123734969, 0, 3.57378873701914,  !- X,Y,Z Vertex 3 {m}
  4.32994123734969, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f70d5a27-fce8-4a7b-bc34-84df6491b320}, !- Handle
  Surface 4 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.663900344, -5.49889982944971, 4.572,  !- X,Y,Z Vertex 1 {m}
  7.663900344, -5.49889982944971, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -4.6288198, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -4.6288198, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e24cae87-85bb-4d2e-ab59-57d0755ca0f1}, !- Handle
  Surface 4 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.663900344, -10.0972396294497, 4.572,  !- X,Y,Z Vertex 1 {m}
  7.663900344, -10.0972396294497, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  7.663900344, -9.2271596, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  7.663900344, -9.2271596, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ef08857d-daa9-43c6-9fab-5d5de2feac9b}, !- Handle
  Surface 5 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.284218984, -13.7950194, 4.572,        !- X,Y,Z Vertex 1 {m}
  3.284218984, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 2 {m}
  4.03306469511466, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 3 {m}
  4.03306469511466, -13.7950194, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e0d6c49-179d-4004-b22f-8eaacf8b79c3}, !- Handle
  Surface 5 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.08439680844267, -13.7950194, 4.572,   !- X,Y,Z Vertex 1 {m}
  5.08439680844267, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 2 {m}
  5.83324251955733, -13.7950194, 3.57378866708416, !- X,Y,Z Vertex 3 {m}
  5.83324251955733, -13.7950194, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48b325c3-083e-42d2-852b-a6e06de55496}, !- Handle
  Surface 3 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {ec87338f-3770-46b0-88d9-fc86ff317e52}, !- Shading Surface Group Name
  {4bee0e62-ad05-43cf-8070-d633c809f2df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.88859255465031, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.88859255465031, 0, 3.57378873701914,  !- X,Y,Z Vertex 2 {m}
  5.139746896, 0, 3.57378873701914,       !- X,Y,Z Vertex 3 {m}
  5.139746896, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Material,
  {9723ae51-644b-404d-b103-abd4554bdc5b}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {e9b8ff36-7acf-4fc3-919c-c7631d795ed2}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {9723ae51-644b-404d-b103-abd4554bdc5b}; !- Layer 1

OS:PlantLoop,
  {c4f61bdb-59a7-418a-a446-27a1059ed242}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f94cac27-0209-43d7-81c8-4c6da20f708c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {a23fccd4-3bf8-45f1-b2bc-ba273f79ea8e}, !- Plant Side Inlet Node Name
  {17a34bab-6956-411d-9ca0-e3e47e199c08}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {662efde5-b53a-40ea-bb81-e37e2fec1235}, !- Demand Side Inlet Node Name
  {03b5bdf0-4e10-475d-b01e-81eea6c50153}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d55a2a75-5120-4ca8-ad5f-11a513ebc2d4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d0151db-ef6f-4ea1-a195-478a3e3b190f}, !- Demand Mixer Name
  {97dffe07-7a72-4bfd-aafc-6aafdc0f20a4}, !- Demand Splitter Name
  {9f6aeec0-912e-4d87-8822-4fbfac11764d}, !- Supply Mixer Name
  {33154c90-74d1-4a82-8099-e901ca7e3418}; !- Supply Splitter Name

OS:Node,
  {3bf33057-95f1-401f-9b3a-61609fe49c48}, !- Handle
  Node 2,                                 !- Name
  {a23fccd4-3bf8-45f1-b2bc-ba273f79ea8e}, !- Inlet Port
  {ab19030a-f4fa-40ec-93be-56c54d38b2bc}; !- Outlet Port

OS:Node,
  {f94cac27-0209-43d7-81c8-4c6da20f708c}, !- Handle
  Node 3,                                 !- Name
  {63ba667c-cf32-4fd7-9ea1-0c71868cdb94}, !- Inlet Port
  {17a34bab-6956-411d-9ca0-e3e47e199c08}; !- Outlet Port

OS:Node,
  {36cfea97-7afc-472c-a048-912a2d1eeca3}, !- Handle
  Node 4,                                 !- Name
  {ec310e85-87c8-4aaa-9266-48a1af67a484}, !- Inlet Port
  {2143d5d1-aabf-4bf8-b02f-64971deafa7d}; !- Outlet Port

OS:Connector:Mixer,
  {9f6aeec0-912e-4d87-8822-4fbfac11764d}, !- Handle
  Connector Mixer 1,                      !- Name
  {36c982f4-5f9d-4c21-abbe-96473f814b09}, !- Outlet Branch Name
  {9177c8a0-419b-4740-b3bd-c0d7bbef1ddc}, !- Inlet Branch Name 1
  {3509cda5-e41d-42ab-970e-9728c785d8d2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {33154c90-74d1-4a82-8099-e901ca7e3418}, !- Handle
  Connector Splitter 1,                   !- Name
  {4a84c336-60c9-4ea0-84d2-0cd124e96b07}, !- Inlet Branch Name
  {ec310e85-87c8-4aaa-9266-48a1af67a484}, !- Outlet Branch Name 1
  {3d1c6841-9844-45f1-9171-6f83e437cca4}; !- Outlet Branch Name 2

OS:Connection,
  {a23fccd4-3bf8-45f1-b2bc-ba273f79ea8e}, !- Handle
  {c4f61bdb-59a7-418a-a446-27a1059ed242}, !- Source Object
  14,                                     !- Outlet Port
  {3bf33057-95f1-401f-9b3a-61609fe49c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec310e85-87c8-4aaa-9266-48a1af67a484}, !- Handle
  {33154c90-74d1-4a82-8099-e901ca7e3418}, !- Source Object
  3,                                      !- Outlet Port
  {36cfea97-7afc-472c-a048-912a2d1eeca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a34bab-6956-411d-9ca0-e3e47e199c08}, !- Handle
  {f94cac27-0209-43d7-81c8-4c6da20f708c}, !- Source Object
  3,                                      !- Outlet Port
  {c4f61bdb-59a7-418a-a446-27a1059ed242}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6a91fac5-f292-462d-a3ee-28f532d4313c}, !- Handle
  Node 5,                                 !- Name
  {662efde5-b53a-40ea-bb81-e37e2fec1235}, !- Inlet Port
  {f671c024-cae7-49ab-be34-f29a76b719e0}; !- Outlet Port

OS:Node,
  {413af58b-1d8c-4d32-bf26-9a992e92e4cb}, !- Handle
  Node 6,                                 !- Name
  {5b1e7fbf-e715-41cd-876b-1d694cfc661e}, !- Inlet Port
  {03b5bdf0-4e10-475d-b01e-81eea6c50153}; !- Outlet Port

OS:Node,
  {85a85f95-9581-42bb-be87-71c9c3a5eaa9}, !- Handle
  Node 7,                                 !- Name
  {f586dc71-ca36-42f6-ba74-e94113e9a2af}, !- Inlet Port
  {a61bb497-d794-4a0b-9798-d18ff4d3f2b5}; !- Outlet Port

OS:Connector:Mixer,
  {7d0151db-ef6f-4ea1-a195-478a3e3b190f}, !- Handle
  Connector Mixer 2,                      !- Name
  {5b1e7fbf-e715-41cd-876b-1d694cfc661e}, !- Outlet Branch Name
  {84800541-6857-46c7-9ed8-b04b87de1fdf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {97dffe07-7a72-4bfd-aafc-6aafdc0f20a4}, !- Handle
  Connector Splitter 2,                   !- Name
  {f671c024-cae7-49ab-be34-f29a76b719e0}, !- Inlet Branch Name
  {f586dc71-ca36-42f6-ba74-e94113e9a2af}; !- Outlet Branch Name 1

OS:Connection,
  {662efde5-b53a-40ea-bb81-e37e2fec1235}, !- Handle
  {c4f61bdb-59a7-418a-a446-27a1059ed242}, !- Source Object
  17,                                     !- Outlet Port
  {6a91fac5-f292-462d-a3ee-28f532d4313c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f671c024-cae7-49ab-be34-f29a76b719e0}, !- Handle
  {6a91fac5-f292-462d-a3ee-28f532d4313c}, !- Source Object
  3,                                      !- Outlet Port
  {97dffe07-7a72-4bfd-aafc-6aafdc0f20a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f586dc71-ca36-42f6-ba74-e94113e9a2af}, !- Handle
  {97dffe07-7a72-4bfd-aafc-6aafdc0f20a4}, !- Source Object
  3,                                      !- Outlet Port
  {85a85f95-9581-42bb-be87-71c9c3a5eaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1e7fbf-e715-41cd-876b-1d694cfc661e}, !- Handle
  {7d0151db-ef6f-4ea1-a195-478a3e3b190f}, !- Source Object
  2,                                      !- Outlet Port
  {413af58b-1d8c-4d32-bf26-9a992e92e4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b5bdf0-4e10-475d-b01e-81eea6c50153}, !- Handle
  {413af58b-1d8c-4d32-bf26-9a992e92e4cb}, !- Source Object
  3,                                      !- Outlet Port
  {c4f61bdb-59a7-418a-a446-27a1059ed242}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a6029ab5-cdab-4137-81a1-4da9814f1aca}, !- Handle
  {c4f61bdb-59a7-418a-a446-27a1059ed242}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d55a2a75-5120-4ca8-ad5f-11a513ebc2d4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {231e4d92-9e90-40f6-be96-fac2eeef659c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2143d5d1-aabf-4bf8-b02f-64971deafa7d}, !- Inlet Node Name
  {27817039-cb30-432b-9c7a-6c3c0229189c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {12fb0e63-0c87-496a-be0a-4c82ff1815cb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2b6ebdae-e617-4894-9be4-769ff1c887c9}, !- Inlet Node Name
  {63ba667c-cf32-4fd7-9ea1-0c71868cdb94}; !- Outlet Node Name

OS:Node,
  {b9d2e518-46b0-40fe-9aa5-b930a467ee28}, !- Handle
  Node 8,                                 !- Name
  {27817039-cb30-432b-9c7a-6c3c0229189c}, !- Inlet Port
  {9177c8a0-419b-4740-b3bd-c0d7bbef1ddc}; !- Outlet Port

OS:Connection,
  {2143d5d1-aabf-4bf8-b02f-64971deafa7d}, !- Handle
  {36cfea97-7afc-472c-a048-912a2d1eeca3}, !- Source Object
  3,                                      !- Outlet Port
  {231e4d92-9e90-40f6-be96-fac2eeef659c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27817039-cb30-432b-9c7a-6c3c0229189c}, !- Handle
  {231e4d92-9e90-40f6-be96-fac2eeef659c}, !- Source Object
  3,                                      !- Outlet Port
  {b9d2e518-46b0-40fe-9aa5-b930a467ee28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9177c8a0-419b-4740-b3bd-c0d7bbef1ddc}, !- Handle
  {b9d2e518-46b0-40fe-9aa5-b930a467ee28}, !- Source Object
  3,                                      !- Outlet Port
  {9f6aeec0-912e-4d87-8822-4fbfac11764d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a52da0a-96c5-49f9-bbd6-55c277702613}, !- Handle
  Node 9,                                 !- Name
  {36c982f4-5f9d-4c21-abbe-96473f814b09}, !- Inlet Port
  {2b6ebdae-e617-4894-9be4-769ff1c887c9}; !- Outlet Port

OS:Connection,
  {36c982f4-5f9d-4c21-abbe-96473f814b09}, !- Handle
  {9f6aeec0-912e-4d87-8822-4fbfac11764d}, !- Source Object
  2,                                      !- Outlet Port
  {2a52da0a-96c5-49f9-bbd6-55c277702613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6ebdae-e617-4894-9be4-769ff1c887c9}, !- Handle
  {2a52da0a-96c5-49f9-bbd6-55c277702613}, !- Source Object
  3,                                      !- Outlet Port
  {12fb0e63-0c87-496a-be0a-4c82ff1815cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ba667c-cf32-4fd7-9ea1-0c71868cdb94}, !- Handle
  {12fb0e63-0c87-496a-be0a-4c82ff1815cb}, !- Source Object
  3,                                      !- Outlet Port
  {f94cac27-0209-43d7-81c8-4c6da20f708c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5981eee0-8146-4746-9aae-cd2f90499b62}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ab19030a-f4fa-40ec-93be-56c54d38b2bc}, !- Inlet Node Name
  {74aa570d-df66-49cd-a376-1ef7c7b68972}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d0171804-3ce1-43bf-8adf-e5d5d9ff833f}, !- Handle
  Node 10,                                !- Name
  {74aa570d-df66-49cd-a376-1ef7c7b68972}, !- Inlet Port
  {4a84c336-60c9-4ea0-84d2-0cd124e96b07}; !- Outlet Port

OS:Connection,
  {ab19030a-f4fa-40ec-93be-56c54d38b2bc}, !- Handle
  {3bf33057-95f1-401f-9b3a-61609fe49c48}, !- Source Object
  3,                                      !- Outlet Port
  {5981eee0-8146-4746-9aae-cd2f90499b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74aa570d-df66-49cd-a376-1ef7c7b68972}, !- Handle
  {5981eee0-8146-4746-9aae-cd2f90499b62}, !- Source Object
  3,                                      !- Outlet Port
  {d0171804-3ce1-43bf-8adf-e5d5d9ff833f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a84c336-60c9-4ea0-84d2-0cd124e96b07}, !- Handle
  {d0171804-3ce1-43bf-8adf-e5d5d9ff833f}, !- Source Object
  3,                                      !- Outlet Port
  {33154c90-74d1-4a82-8099-e901ca7e3418}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5ce6ab28-4b61-4345-b58d-39a6e1d1b8bd}, !- Handle
  dhw temp,                               !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {8d72d975-cf86-4bca-b0af-4701f54c91b1}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5ce6ab28-4b61-4345-b58d-39a6e1d1b8bd}, !- Schedule Name
  {f94cac27-0209-43d7-81c8-4c6da20f708c}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0734d299-f49f-461c-8b04-fd7d1edc097a}, !- Handle
  res wh,                                 !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {0e0d2f31-90b7-4083-810a-dbd2b2ef0149}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  26376.3963155,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOilNo1,                             !- Heater Fuel Type
  0.785064870806398,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.5622924671669,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  3.5622924671669,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {faae3c67-2f46-4845-99d8-897424d0d3f9}, !- Use Side Inlet Node Name
  {1798cd6f-6835-473b-9e10-7a3d392c646b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {92a32cf3-b176-4e4a-bf76-18937e512acd}, !- Handle
  {0734d299-f49f-461c-8b04-fd7d1edc097a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {0e0d2f31-90b7-4083-810a-dbd2b2ef0149}, !- Handle
  WH Setpoint Temp,                       !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Node,
  {f5982817-e2dd-4529-b4cf-c49a9530a0d5}, !- Handle
  Node 11,                                !- Name
  {3d1c6841-9844-45f1-9171-6f83e437cca4}, !- Inlet Port
  {faae3c67-2f46-4845-99d8-897424d0d3f9}; !- Outlet Port

OS:Connection,
  {3d1c6841-9844-45f1-9171-6f83e437cca4}, !- Handle
  {33154c90-74d1-4a82-8099-e901ca7e3418}, !- Source Object
  4,                                      !- Outlet Port
  {f5982817-e2dd-4529-b4cf-c49a9530a0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c180700a-21b9-4680-9b77-4b72af5f9a87}, !- Handle
  Node 12,                                !- Name
  {1798cd6f-6835-473b-9e10-7a3d392c646b}, !- Inlet Port
  {3509cda5-e41d-42ab-970e-9728c785d8d2}; !- Outlet Port

OS:Connection,
  {faae3c67-2f46-4845-99d8-897424d0d3f9}, !- Handle
  {f5982817-e2dd-4529-b4cf-c49a9530a0d5}, !- Source Object
  3,                                      !- Outlet Port
  {0734d299-f49f-461c-8b04-fd7d1edc097a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1798cd6f-6835-473b-9e10-7a3d392c646b}, !- Handle
  {0734d299-f49f-461c-8b04-fd7d1edc097a}, !- Source Object
  32,                                     !- Outlet Port
  {c180700a-21b9-4680-9b77-4b72af5f9a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3509cda5-e41d-42ab-970e-9728c785d8d2}, !- Handle
  {c180700a-21b9-4680-9b77-4b72af5f9a87}, !- Source Object
  3,                                      !- Outlet Port
  {9f6aeec0-912e-4d87-8822-4fbfac11764d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {8af5c97e-97a3-4d91-abfe-80951ce24317}, !- Handle
  fixtures temperature schedule,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {e3d2708f-d716-4361-a846-91e4aba06af5}, !- Handle
  Water Use Connections 1,                !- Name
  {a61bb497-d794-4a0b-9798-d18ff4d3f2b5}, !- Inlet Node Name
  {a104fc79-7252-4220-9e8e-952107c4f1e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c915211d-fae9-4e46-a7fd-525749312b88}, !- Water Use Equipment Name 1
  {b764fd4e-619a-46b4-9dfc-d4bd0ac0b32c}, !- Water Use Equipment Name 2
  {c403dbb2-55af-4db7-91f2-9bf3ed7efa51}, !- Water Use Equipment Name 3
  {4a12c6f6-31bf-4f44-9052-cd72a1b953a2}, !- Water Use Equipment Name 4
  {89a073e1-7687-4598-81ad-05b76a099dd3}, !- Water Use Equipment Name 5
  {94302345-7fdf-4162-a2ef-15d3bb087247}, !- Water Use Equipment Name 6
  {cec7ae29-e5ad-4894-a689-2c4f8a1baa3e}; !- Water Use Equipment Name 7

OS:Node,
  {d2b15071-2603-4d52-a492-a903061e6b36}, !- Handle
  Node 13,                                !- Name
  {a104fc79-7252-4220-9e8e-952107c4f1e1}, !- Inlet Port
  {84800541-6857-46c7-9ed8-b04b87de1fdf}; !- Outlet Port

OS:Connection,
  {a61bb497-d794-4a0b-9798-d18ff4d3f2b5}, !- Handle
  {85a85f95-9581-42bb-be87-71c9c3a5eaa9}, !- Source Object
  3,                                      !- Outlet Port
  {e3d2708f-d716-4361-a846-91e4aba06af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a104fc79-7252-4220-9e8e-952107c4f1e1}, !- Handle
  {e3d2708f-d716-4361-a846-91e4aba06af5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b15071-2603-4d52-a492-a903061e6b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84800541-6857-46c7-9ed8-b04b87de1fdf}, !- Handle
  {d2b15071-2603-4d52-a492-a903061e6b36}, !- Source Object
  3,                                      !- Outlet Port
  {7d0151db-ef6f-4ea1-a195-478a3e3b190f}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {3e9053e0-ae6a-43a5-8d7d-6bb7be51f057}, !- Handle
  showers,                                !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {08c6f389-be4f-4f71-af76-b30a2e46a50b}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  5.58897315017153e-05,                   !- Peak Flow Rate {m3/s}
  {8af5c97e-97a3-4d91-abfe-80951ce24317}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {c915211d-fae9-4e46-a7fd-525749312b88}, !- Handle
  res shower,                             !- Name
  {08c6f389-be4f-4f71-af76-b30a2e46a50b}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {3e9053e0-ae6a-43a5-8d7d-6bb7be51f057}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Handle
  Always On Discrete,                     !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {a810d269-5d24-487f-be52-67295ae67ed4}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1607.05436922419,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.487078910936779,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {cd8b61ee-2f46-44e0-b1c6-7665a01df4bd}, !- Handle
  res shower,                             !- Name
  {a810d269-5d24-487f-be52-67295ae67ed4}, !- Other Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {3e9053e0-ae6a-43a5-8d7d-6bb7be51f057}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a67a7a41-bbf8-4948-9049-8162718f0867}, !- Handle
  res_shower_vol,                         !- Name
  res shower,                             !- Output Variable or Output Meter Index Key Name
  Water Use Equipment Hot Water Volume;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {71ef8929-0f09-49b6-9690-9ea74b138d36}, !- Handle
  res_shower_tout,                        !- Name
  res wh,                                 !- Output Variable or Output Meter Index Key Name
  Water Heater Use Side Outlet Temperature; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6d8bcd0-6220-4bab-8073-3ae3cf48671e}, !- Handle
  res_shower_mixsp,                       !- Name
  fixtures temperature schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {edb07c80-0e9e-409e-bca0-d1ed666235f5}, !- Handle
  res_shower_sag,                         !- Name
  If res_shower_vol > 0,                  !- Program Line 1
  Set ShowerTime=SystemTimeStep,          !- Program Line 2
  Else,                                   !- Program Line 3
  Set ShowerTime=0,                       !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout), !- Program Line 6
  Set ShowerSag=SystemTimeStep,           !- Program Line 7
  Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout), !- Program Line 8
  Else,                                   !- Program Line 9
  Set ShowerSag=0,                        !- Program Line 10
  Set ShowerE=0,                          !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {687f62e8-0312-4763-be59-a7c28fd017ec}, !- Handle
  res shower sag,                         !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {edb07c80-0e9e-409e-bca0-d1ed666235f5}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {da6be914-c187-45c7-8a63-f8759cc645b7}, !- Handle
  Unmet Shower Energy|unit 1,             !- Name
  ShowerE,                                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {edb07c80-0e9e-409e-bca0-d1ed666235f5}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {671edb70-6b6a-4c61-98d4-68ad8602e58e}, !- Handle
  Unmet Shower Time|unit 1,               !- Name
  ShowerSag,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {edb07c80-0e9e-409e-bca0-d1ed666235f5}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {24c6ea68-934b-4711-a67e-e23328079c65}, !- Handle
  Shower Draw Time|unit 1,                !- Name
  ShowerTime,                             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {edb07c80-0e9e-409e-bca0-d1ed666235f5}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:Schedule:File,
  {ef878e85-0dfa-46d6-be3a-d6ea2bdd4cf3}, !- Handle
  sinks,                                  !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {65df3023-c452-4bb0-8cee-cd88eaa5a929}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  2.89548612716168e-05,                   !- Peak Flow Rate {m3/s}
  {8af5c97e-97a3-4d91-abfe-80951ce24317}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b764fd4e-619a-46b4-9dfc-d4bd0ac0b32c}, !- Handle
  res sink,                               !- Name
  {65df3023-c452-4bb0-8cee-cd88eaa5a929}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {ef878e85-0dfa-46d6-be3a-d6ea2bdd4cf3}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {4603d96c-21ef-4d67-9546-0437f0129f90}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  290.681903839279,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.311851851851852,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3eaa5d39-6d7f-4435-afce-ad012241fc35}, !- Handle
  res sink,                               !- Name
  {4603d96c-21ef-4d67-9546-0437f0129f90}, !- Other Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {ef878e85-0dfa-46d6-be3a-d6ea2bdd4cf3}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {63cf98e6-9f03-443c-89a7-8e2694b66015}, !- Handle
  baths,                                  !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {116e7478-c7d4-4851-851a-0f555a7024ea}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.00011006165257458,                    !- Peak Flow Rate {m3/s}
  {8af5c97e-97a3-4d91-abfe-80951ce24317}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {c403dbb2-55af-4db7-91f2-9bf3ed7efa51}, !- Handle
  res bath,                               !- Name
  {116e7478-c7d4-4851-851a-0f555a7024ea}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {63cf98e6-9f03-443c-89a7-8e2694b66015}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {8a5dc7ec-7c80-4649-a62d-7fd582c7f558}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1622.82027951051,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ae857a36-c07a-445a-9218-14254f1a1a00}, !- Handle
  res bath,                               !- Name
  {8a5dc7ec-7c80-4649-a62d-7fd582c7f558}, !- Other Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {63cf98e6-9f03-443c-89a7-8e2694b66015}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {ff40f048-d310-4a76-ae89-aacabc4013ce}, !- Handle
  res shower dist,                        !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {8af5c97e-97a3-4d91-abfe-80951ce24317}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4a12c6f6-31bf-4f44-9052-cd72a1b953a2}, !- Handle
  res shower dist,                        !- Name
  {ff40f048-d310-4a76-ae89-aacabc4013ce}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {3e9053e0-ae6a-43a5-8d7d-6bb7be51f057}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {0d84ff95-0279-4fc5-ab3e-dfbe4c4869ec}, !- Handle
  {4a12c6f6-31bf-4f44-9052-cd72a1b953a2}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {6979884a-faf1-46b2-95f6-37e27fb364bf}, !- Handle
  res sink dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {8af5c97e-97a3-4d91-abfe-80951ce24317}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {89a073e1-7687-4598-81ad-05b76a099dd3}, !- Handle
  res sink dist,                          !- Name
  {6979884a-faf1-46b2-95f6-37e27fb364bf}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {ef878e85-0dfa-46d6-be3a-d6ea2bdd4cf3}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {ff8d4a0c-91ff-40ae-b1ed-9f597eb37f6d}, !- Handle
  {89a073e1-7687-4598-81ad-05b76a099dd3}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {8e2b4242-697f-4314-b67f-c5a0bfbea59a}, !- Handle
  res bath dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {8af5c97e-97a3-4d91-abfe-80951ce24317}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {94302345-7fdf-4162-a2ef-15d3bb087247}, !- Handle
  res bath dist,                          !- Name
  {8e2b4242-697f-4314-b67f-c5a0bfbea59a}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {63cf98e6-9f03-443c-89a7-8e2694b66015}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {9c70a335-c8eb-457b-be82-a4574675a2b1}, !- Handle
  {94302345-7fdf-4162-a2ef-15d3bb087247}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:OtherEquipment:Definition,
  {b7ef69a7-76f6-4624-ab99-93fbcd132682}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2610.93739901623,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {29aa554b-58e4-4ace-93a4-06248409fcdc}, !- Handle
  res hot water distribution,             !- Name
  {b7ef69a7-76f6-4624-ab99-93fbcd132682}, !- Other Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {3e9053e0-ae6a-43a5-8d7d-6bb7be51f057}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:PlantLoop,
  {5cf29705-26dc-4124-a90b-22732ea4cced}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {40bc4ccf-c092-4839-8273-b28a1d7ff785}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0e265805-3424-4d8f-acc0-bad173a20284}, !- Plant Side Inlet Node Name
  {8212664f-0317-4e12-94f0-a90764411a55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d1c5b608-6d9e-416d-b890-a8395b104d80}, !- Demand Side Inlet Node Name
  {68f8ed5d-b021-4641-bf3e-1f6e1e0ab335}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0c02c800-3319-49b5-80a6-adb3aec27e99}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {55c0d9c6-aef0-4b1d-be8b-a3f67949882c}, !- Demand Mixer Name
  {379db97c-478c-4a32-9e64-820ef4e843dc}, !- Demand Splitter Name
  {5d7c101b-297d-418d-9220-a4963b67e7ff}, !- Supply Mixer Name
  {56bd0294-eea8-475b-bfb1-0a93b738ddca}; !- Supply Splitter Name

OS:Node,
  {116d4689-943b-44cc-9ed7-de6cdf9aeda2}, !- Handle
  Node 14,                                !- Name
  {0e265805-3424-4d8f-acc0-bad173a20284}, !- Inlet Port
  {09a78059-be4d-48c4-b949-18b5f8525c17}; !- Outlet Port

OS:Node,
  {40bc4ccf-c092-4839-8273-b28a1d7ff785}, !- Handle
  Node 15,                                !- Name
  {c206f95d-18c2-448a-9425-2ef78a7369bc}, !- Inlet Port
  {8212664f-0317-4e12-94f0-a90764411a55}; !- Outlet Port

OS:Node,
  {4fabe986-9751-44a2-b9d5-eadbd18f27af}, !- Handle
  Node 16,                                !- Name
  {c217a34f-3c7a-4f42-a9d3-b0c5191e3b22}, !- Inlet Port
  {0f5a231c-f353-401a-af65-45560e9fd47e}; !- Outlet Port

OS:Connector:Mixer,
  {5d7c101b-297d-418d-9220-a4963b67e7ff}, !- Handle
  Connector Mixer 3,                      !- Name
  {2ee7fc38-9a07-4f00-85b2-a872396a7170}, !- Outlet Branch Name
  {19af2729-d7b6-464d-acd8-5102be6a6ae0}, !- Inlet Branch Name 1
  {29340339-5f41-42ef-891b-a27078d5e2c0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {56bd0294-eea8-475b-bfb1-0a93b738ddca}, !- Handle
  Connector Splitter 3,                   !- Name
  {a6caa20e-3f1a-4817-b01d-c107e14fc89e}, !- Inlet Branch Name
  {c217a34f-3c7a-4f42-a9d3-b0c5191e3b22}, !- Outlet Branch Name 1
  {988647d3-fc09-42d2-a01b-2cbc423c679e}; !- Outlet Branch Name 2

OS:Connection,
  {0e265805-3424-4d8f-acc0-bad173a20284}, !- Handle
  {5cf29705-26dc-4124-a90b-22732ea4cced}, !- Source Object
  14,                                     !- Outlet Port
  {116d4689-943b-44cc-9ed7-de6cdf9aeda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c217a34f-3c7a-4f42-a9d3-b0c5191e3b22}, !- Handle
  {56bd0294-eea8-475b-bfb1-0a93b738ddca}, !- Source Object
  3,                                      !- Outlet Port
  {4fabe986-9751-44a2-b9d5-eadbd18f27af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8212664f-0317-4e12-94f0-a90764411a55}, !- Handle
  {40bc4ccf-c092-4839-8273-b28a1d7ff785}, !- Source Object
  3,                                      !- Outlet Port
  {5cf29705-26dc-4124-a90b-22732ea4cced}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ace6ba2e-b86d-482b-ab1d-7f3573471d09}, !- Handle
  Node 17,                                !- Name
  {d1c5b608-6d9e-416d-b890-a8395b104d80}, !- Inlet Port
  {e8f8113b-cee3-466e-b0e1-b0707b75e11f}; !- Outlet Port

OS:Node,
  {0bba0442-a092-414e-90cf-492346673913}, !- Handle
  Node 18,                                !- Name
  {1ad5cce1-02c5-4817-a272-7336b2dd5cac}, !- Inlet Port
  {68f8ed5d-b021-4641-bf3e-1f6e1e0ab335}; !- Outlet Port

OS:Node,
  {63212c82-9d47-4a22-8bd7-1737341e9187}, !- Handle
  Node 19,                                !- Name
  {cc0313f4-adfd-4ef2-9534-299ee6e92d5f}, !- Inlet Port
  {faea8ad9-d741-480d-9831-4e6d419b65f7}; !- Outlet Port

OS:Connector:Mixer,
  {55c0d9c6-aef0-4b1d-be8b-a3f67949882c}, !- Handle
  Connector Mixer 4,                      !- Name
  {83690d53-eefa-414f-b1b2-53022e9dd98d}, !- Outlet Branch Name
  {f1f49618-5446-49a6-946f-136de3e465fe}, !- Inlet Branch Name 1
  {bb71066f-8fc5-418e-a1f3-24572a2783b4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {379db97c-478c-4a32-9e64-820ef4e843dc}, !- Handle
  Connector Splitter 4,                   !- Name
  {b964708a-41df-4b4f-a113-f97c3f490b84}, !- Inlet Branch Name
  {cc0313f4-adfd-4ef2-9534-299ee6e92d5f}, !- Outlet Branch Name 1
  {f83937ec-775d-4ffb-927f-25b5a442359f}; !- Outlet Branch Name 2

OS:Connection,
  {d1c5b608-6d9e-416d-b890-a8395b104d80}, !- Handle
  {5cf29705-26dc-4124-a90b-22732ea4cced}, !- Source Object
  17,                                     !- Outlet Port
  {ace6ba2e-b86d-482b-ab1d-7f3573471d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0313f4-adfd-4ef2-9534-299ee6e92d5f}, !- Handle
  {379db97c-478c-4a32-9e64-820ef4e843dc}, !- Source Object
  3,                                      !- Outlet Port
  {63212c82-9d47-4a22-8bd7-1737341e9187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f8ed5d-b021-4641-bf3e-1f6e1e0ab335}, !- Handle
  {0bba0442-a092-414e-90cf-492346673913}, !- Source Object
  3,                                      !- Outlet Port
  {5cf29705-26dc-4124-a90b-22732ea4cced}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7335229d-b8d2-4893-bf41-ba800a044f1b}, !- Handle
  {5cf29705-26dc-4124-a90b-22732ea4cced}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0c02c800-3319-49b5-80a6-adb3aec27e99}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {573bdb4b-3a65-49bd-b648-dfdeec6eeb82}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  {25f5e534-b0d0-41bf-8c45-c4a1e55a27d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25f5e534-b0d0-41bf-8c45-c4a1e55a27d2}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7d1d2735-c408-4213-acc3-cfb6494e49c6}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {573bdb4b-3a65-49bd-b648-dfdeec6eeb82}, !- Schedule Name
  {40bc4ccf-c092-4839-8273-b28a1d7ff785}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {410d6253-aa8a-410e-b043-80358337f3ab}, !- Handle
  Central pump,                           !- Name
  {09a78059-be4d-48c4-b949-18b5f8525c17}, !- Inlet Node Name
  {ef57c9fb-a727-4549-a434-c1a27e4a6f2d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f617ae7c-994c-480a-8d5e-eb435ff88d7f}, !- Handle
  Node 20,                                !- Name
  {ef57c9fb-a727-4549-a434-c1a27e4a6f2d}, !- Inlet Port
  {a6caa20e-3f1a-4817-b01d-c107e14fc89e}; !- Outlet Port

OS:Connection,
  {09a78059-be4d-48c4-b949-18b5f8525c17}, !- Handle
  {116d4689-943b-44cc-9ed7-de6cdf9aeda2}, !- Source Object
  3,                                      !- Outlet Port
  {410d6253-aa8a-410e-b043-80358337f3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef57c9fb-a727-4549-a434-c1a27e4a6f2d}, !- Handle
  {410d6253-aa8a-410e-b043-80358337f3ab}, !- Source Object
  3,                                      !- Outlet Port
  {f617ae7c-994c-480a-8d5e-eb435ff88d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6caa20e-3f1a-4817-b01d-c107e14fc89e}, !- Handle
  {f617ae7c-994c-480a-8d5e-eb435ff88d7f}, !- Source Object
  3,                                      !- Outlet Port
  {56bd0294-eea8-475b-bfb1-0a93b738ddca}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {6f2379d3-44c5-4b79-b561-dace0a1a9721}, !- Handle
  Boiler,                                 !- Name
  FuelOilNo1,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0f5a231c-f353-401a-af65-45560e9fd47e}, !- Boiler Water Inlet Node Name
  {7a90b1d8-807e-418e-b2a9-fc2c48560b4e}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6278fc87-f0b0-4e74-abd2-68a0df014f80}, !- Handle
  Node 21,                                !- Name
  {7a90b1d8-807e-418e-b2a9-fc2c48560b4e}, !- Inlet Port
  {19af2729-d7b6-464d-acd8-5102be6a6ae0}; !- Outlet Port

OS:Connection,
  {0f5a231c-f353-401a-af65-45560e9fd47e}, !- Handle
  {4fabe986-9751-44a2-b9d5-eadbd18f27af}, !- Source Object
  3,                                      !- Outlet Port
  {6f2379d3-44c5-4b79-b561-dace0a1a9721}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7a90b1d8-807e-418e-b2a9-fc2c48560b4e}, !- Handle
  {6f2379d3-44c5-4b79-b561-dace0a1a9721}, !- Source Object
  12,                                     !- Outlet Port
  {6278fc87-f0b0-4e74-abd2-68a0df014f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19af2729-d7b6-464d-acd8-5102be6a6ae0}, !- Handle
  {6278fc87-f0b0-4e74-abd2-68a0df014f80}, !- Source Object
  3,                                      !- Outlet Port
  {5d7c101b-297d-418d-9220-a4963b67e7ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eaa0a188-c23d-47d5-92e0-db93bb7f419f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {c96c2e7b-310a-4195-a656-de04214300af}, !- Inlet Node Name
  {42d1710a-9b2b-46bc-a388-dd3bf17771d2}; !- Outlet Node Name

OS:Node,
  {3e37af7c-41fb-445d-b075-17f6b91d072e}, !- Handle
  Node 22,                                !- Name
  {988647d3-fc09-42d2-a01b-2cbc423c679e}, !- Inlet Port
  {c96c2e7b-310a-4195-a656-de04214300af}; !- Outlet Port

OS:Connection,
  {988647d3-fc09-42d2-a01b-2cbc423c679e}, !- Handle
  {56bd0294-eea8-475b-bfb1-0a93b738ddca}, !- Source Object
  4,                                      !- Outlet Port
  {3e37af7c-41fb-445d-b075-17f6b91d072e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69d3e91f-8759-4c23-9013-363df3fde86c}, !- Handle
  Node 23,                                !- Name
  {42d1710a-9b2b-46bc-a388-dd3bf17771d2}, !- Inlet Port
  {29340339-5f41-42ef-891b-a27078d5e2c0}; !- Outlet Port

OS:Connection,
  {c96c2e7b-310a-4195-a656-de04214300af}, !- Handle
  {3e37af7c-41fb-445d-b075-17f6b91d072e}, !- Source Object
  3,                                      !- Outlet Port
  {eaa0a188-c23d-47d5-92e0-db93bb7f419f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d1710a-9b2b-46bc-a388-dd3bf17771d2}, !- Handle
  {eaa0a188-c23d-47d5-92e0-db93bb7f419f}, !- Source Object
  3,                                      !- Outlet Port
  {69d3e91f-8759-4c23-9013-363df3fde86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29340339-5f41-42ef-891b-a27078d5e2c0}, !- Handle
  {69d3e91f-8759-4c23-9013-363df3fde86c}, !- Source Object
  3,                                      !- Outlet Port
  {5d7c101b-297d-418d-9220-a4963b67e7ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6ea5c2a-23f7-490a-a510-6f40a4e4f96b}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {faea8ad9-d741-480d-9831-4e6d419b65f7}, !- Inlet Node Name
  {8f5ee272-b6b8-4230-b4a7-e359063023e8}; !- Outlet Node Name

OS:Node,
  {5d187cfd-1488-456d-a2b8-5daaee8b237d}, !- Handle
  Node 24,                                !- Name
  {8f5ee272-b6b8-4230-b4a7-e359063023e8}, !- Inlet Port
  {f1f49618-5446-49a6-946f-136de3e465fe}; !- Outlet Port

OS:Connection,
  {faea8ad9-d741-480d-9831-4e6d419b65f7}, !- Handle
  {63212c82-9d47-4a22-8bd7-1737341e9187}, !- Source Object
  3,                                      !- Outlet Port
  {a6ea5c2a-23f7-490a-a510-6f40a4e4f96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5ee272-b6b8-4230-b4a7-e359063023e8}, !- Handle
  {a6ea5c2a-23f7-490a-a510-6f40a4e4f96b}, !- Source Object
  3,                                      !- Outlet Port
  {5d187cfd-1488-456d-a2b8-5daaee8b237d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f49618-5446-49a6-946f-136de3e465fe}, !- Handle
  {5d187cfd-1488-456d-a2b8-5daaee8b237d}, !- Source Object
  3,                                      !- Outlet Port
  {55c0d9c6-aef0-4b1d-be8b-a3f67949882c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f578b402-fd83-4b3d-9b94-66bae69669f6}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e922b941-ddbb-4b8d-a722-83a87164d0e5}, !- Inlet Node Name
  {c206f95d-18c2-448a-9425-2ef78a7369bc}; !- Outlet Node Name

OS:Node,
  {17abd712-c935-4eab-a32e-3f48fa3b2fdf}, !- Handle
  Node 25,                                !- Name
  {2ee7fc38-9a07-4f00-85b2-a872396a7170}, !- Inlet Port
  {e922b941-ddbb-4b8d-a722-83a87164d0e5}; !- Outlet Port

OS:Connection,
  {2ee7fc38-9a07-4f00-85b2-a872396a7170}, !- Handle
  {5d7c101b-297d-418d-9220-a4963b67e7ff}, !- Source Object
  2,                                      !- Outlet Port
  {17abd712-c935-4eab-a32e-3f48fa3b2fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e922b941-ddbb-4b8d-a722-83a87164d0e5}, !- Handle
  {17abd712-c935-4eab-a32e-3f48fa3b2fdf}, !- Source Object
  3,                                      !- Outlet Port
  {f578b402-fd83-4b3d-9b94-66bae69669f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c206f95d-18c2-448a-9425-2ef78a7369bc}, !- Handle
  {f578b402-fd83-4b3d-9b94-66bae69669f6}, !- Source Object
  3,                                      !- Outlet Port
  {40bc4ccf-c092-4839-8273-b28a1d7ff785}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1bbcb6c0-106f-45e9-bdea-a6cbea1fd48e}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e8f8113b-cee3-466e-b0e1-b0707b75e11f}, !- Inlet Node Name
  {ad13b441-1685-4818-9d31-a5f016c92c9b}; !- Outlet Node Name

OS:Node,
  {b1042dc8-20ba-4e6d-9aa6-3f65b05dfd34}, !- Handle
  Node 26,                                !- Name
  {ad13b441-1685-4818-9d31-a5f016c92c9b}, !- Inlet Port
  {b964708a-41df-4b4f-a113-f97c3f490b84}; !- Outlet Port

OS:Connection,
  {e8f8113b-cee3-466e-b0e1-b0707b75e11f}, !- Handle
  {ace6ba2e-b86d-482b-ab1d-7f3573471d09}, !- Source Object
  3,                                      !- Outlet Port
  {1bbcb6c0-106f-45e9-bdea-a6cbea1fd48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad13b441-1685-4818-9d31-a5f016c92c9b}, !- Handle
  {1bbcb6c0-106f-45e9-bdea-a6cbea1fd48e}, !- Source Object
  3,                                      !- Outlet Port
  {b1042dc8-20ba-4e6d-9aa6-3f65b05dfd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b964708a-41df-4b4f-a113-f97c3f490b84}, !- Handle
  {b1042dc8-20ba-4e6d-9aa6-3f65b05dfd34}, !- Source Object
  3,                                      !- Outlet Port
  {379db97c-478c-4a32-9e64-820ef4e843dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14f8978b-466b-4565-aabb-174c863f0423}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ed78172d-7ff7-4c44-a0f7-487846c21eee}, !- Inlet Node Name
  {1ad5cce1-02c5-4817-a272-7336b2dd5cac}; !- Outlet Node Name

OS:Node,
  {1bf46d36-3df2-4bf7-9b2e-5cdbc9b0abdd}, !- Handle
  Node 27,                                !- Name
  {83690d53-eefa-414f-b1b2-53022e9dd98d}, !- Inlet Port
  {ed78172d-7ff7-4c44-a0f7-487846c21eee}; !- Outlet Port

OS:Connection,
  {83690d53-eefa-414f-b1b2-53022e9dd98d}, !- Handle
  {55c0d9c6-aef0-4b1d-be8b-a3f67949882c}, !- Source Object
  2,                                      !- Outlet Port
  {1bf46d36-3df2-4bf7-9b2e-5cdbc9b0abdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed78172d-7ff7-4c44-a0f7-487846c21eee}, !- Handle
  {1bf46d36-3df2-4bf7-9b2e-5cdbc9b0abdd}, !- Source Object
  3,                                      !- Outlet Port
  {14f8978b-466b-4565-aabb-174c863f0423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad5cce1-02c5-4817-a272-7336b2dd5cac}, !- Handle
  {14f8978b-466b-4565-aabb-174c863f0423}, !- Source Object
  3,                                      !- Outlet Port
  {0bba0442-a092-414e-90cf-492346673913}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7a59bc5c-ee10-4892-96c2-4f5fb511e719}, !- Handle
  living zone Hydronic Baseboard Coil,    !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f9b637ab-4a2e-448b-a26e-9e7fe69f97dc}, !- Water Inlet Node Name
  {0fdb0710-ad17-4b74-a41d-a3fb017c1fe7}; !- Water Outlet Node Name

OS:Node,
  {d29a6443-5671-4819-b167-87332a3491b6}, !- Handle
  Node 28,                                !- Name
  {f83937ec-775d-4ffb-927f-25b5a442359f}, !- Inlet Port
  {f9b637ab-4a2e-448b-a26e-9e7fe69f97dc}; !- Outlet Port

OS:Connection,
  {f83937ec-775d-4ffb-927f-25b5a442359f}, !- Handle
  {379db97c-478c-4a32-9e64-820ef4e843dc}, !- Source Object
  4,                                      !- Outlet Port
  {d29a6443-5671-4819-b167-87332a3491b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ed893d4-4cd5-4691-ac21-135453820a6e}, !- Handle
  Node 29,                                !- Name
  {0fdb0710-ad17-4b74-a41d-a3fb017c1fe7}, !- Inlet Port
  {bb71066f-8fc5-418e-a1f3-24572a2783b4}; !- Outlet Port

OS:Connection,
  {f9b637ab-4a2e-448b-a26e-9e7fe69f97dc}, !- Handle
  {d29a6443-5671-4819-b167-87332a3491b6}, !- Source Object
  3,                                      !- Outlet Port
  {7a59bc5c-ee10-4892-96c2-4f5fb511e719}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0fdb0710-ad17-4b74-a41d-a3fb017c1fe7}, !- Handle
  {7a59bc5c-ee10-4892-96c2-4f5fb511e719}, !- Source Object
  10,                                     !- Outlet Port
  {5ed893d4-4cd5-4691-ac21-135453820a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb71066f-8fc5-418e-a1f3-24572a2783b4}, !- Handle
  {5ed893d4-4cd5-4691-ac21-135453820a6e}, !- Source Object
  3,                                      !- Outlet Port
  {55c0d9c6-aef0-4b1d-be8b-a3f67949882c}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {736fad63-224f-4adf-b279-2c14a3670fe4}, !- Handle
  living zone Hydronic Baseboard,         !- Name
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Availability Schedule Name
  {7a59bc5c-ee10-4892-96c2-4f5fb511e719}; !- Heating Coil Name

OS:AdditionalProperties,
  {9cb839b4-a141-496a-b729-5a47ee8383ad}, !- Handle
  {736fad63-224f-4adf-b279-2c14a3670fe4}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {cbf91eb6-008d-455e-8cc8-2e246f79193b}, !- Handle
  Central_pump_s,                         !- Name
  Central pump,                           !- Output Variable or Output Meter Index Key Name
  Pump Electricity Energy;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {97fa734b-b732-4465-9653-3820acba8499}, !- Handle
  Central_pumps_program,                  !- Name
  Set central_pumps_h = Central_pump_s;   !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {6e805e02-3c09-4c7e-90f3-44ba0673b462}, !- Handle
  Central htg pump:Pumps:Electricity,     !- Name
  central_pumps_h,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {97fa734b-b732-4465-9653-3820acba8499}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {f53dc2e5-e644-4d9c-b389-8226d555e134}, !- Handle
  Central pump program calling manager,   !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {97fa734b-b732-4465-9653-3820acba8499}; !- Program Name 1

OS:Schedule:Ruleset,
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Handle
  res heating season,                     !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  {2e629df0-7cab-4883-9b62-a6b55cf6315a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e629df0-7cab-4883-9b62-a6b55cf6315a}, !- Handle
  Schedule Day 4,                         !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0689ffae-edae-4f57-b8a6-7d7fc4cd5f27}, !- Handle
  res heating season allday rule1,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {259933e0-4bb7-4eb4-ae54-9ec56d73f707}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {259933e0-4bb7-4eb4-ae54-9ec56d73f707}, !- Handle
  res heating season allday1,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11c60b0a-2439-4a71-a7e5-9d06e75fd931}, !- Handle
  res heating season allday rule2,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {acba4da7-432a-48a1-9aef-2fa011108eb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {acba4da7-432a-48a1-9aef-2fa011108eb2}, !- Handle
  res heating season allday2,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {698913bf-54b5-4304-b283-3a72d63a4075}, !- Handle
  res heating season allday rule3,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {13494235-4804-43db-9c1c-c9b4ae0196af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13494235-4804-43db-9c1c-c9b4ae0196af}, !- Handle
  res heating season allday3,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8c9dcb8-a00e-4dc6-8c6d-d0a815dc30e2}, !- Handle
  res heating season allday rule4,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {733a7086-5cf1-49b7-9a5d-ce1143b3b713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {733a7086-5cf1-49b7-9a5d-ce1143b3b713}, !- Handle
  res heating season allday4,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88b09d9c-f852-40c3-93e7-02121c4373fc}, !- Handle
  res heating season allday rule5,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {32848a42-0a53-4cce-a553-5896de2275de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32848a42-0a53-4cce-a553-5896de2275de}, !- Handle
  res heating season allday5,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c40eeb60-e78b-4029-962d-5a6647f1365f}, !- Handle
  res heating season allday rule6,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {36b53ecd-856b-4271-a10a-6a90054386ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36b53ecd-856b-4271-a10a-6a90054386ac}, !- Handle
  res heating season allday6,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39add845-da0a-4a43-8ec3-b0be2ff8c56b}, !- Handle
  res heating season allday rule7,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6a7f9d0-48ec-4efc-9b3a-fb572f912326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6a7f9d0-48ec-4efc-9b3a-fb572f912326}, !- Handle
  res heating season allday7,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30d9ad0c-a030-487f-9df5-4c77b5d103b6}, !- Handle
  res heating season allday rule8,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8c80c6cc-8c1c-4e08-acf8-6ba8937e786c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c80c6cc-8c1c-4e08-acf8-6ba8937e786c}, !- Handle
  res heating season allday8,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58903c1e-f3fd-448e-ba25-5318d9cbae0c}, !- Handle
  res heating season allday rule9,        !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f214f99a-172c-47c3-a11a-efe0ac674343}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f214f99a-172c-47c3-a11a-efe0ac674343}, !- Handle
  res heating season allday9,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc7f116f-1cfc-4b7b-ba55-645e65c1a299}, !- Handle
  res heating season allday rule10,       !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cee196f5-dc0c-4127-9c77-f8783b707012}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cee196f5-dc0c-4127-9c77-f8783b707012}, !- Handle
  res heating season allday10,            !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbe8b3c3-cef3-4e1c-b2f3-db60a444bfa8}, !- Handle
  res heating season allday rule11,       !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f4a2066-b57a-4085-adbe-92938732e639}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f4a2066-b57a-4085-adbe-92938732e639}, !- Handle
  res heating season allday11,            !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f76aa88f-b8f8-4997-9c25-733379aa93e9}, !- Handle
  res heating season allday rule12,       !- Name
  {43d9c533-9042-453c-8a33-bc67368c3806}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c78d3761-d93c-4296-8b11-6f0ba35d64d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c78d3761-d93c-4296-8b11-6f0ba35d64d2}, !- Handle
  res heating season allday12,            !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {37cabd35-44b4-4163-a45e-dda78231efb0}, !- Handle
  living zone temperature setpoint,       !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Heating Setpoint Temperature Schedule Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Handle
  res cooling season,                     !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  {35292b2e-d26a-4f3f-a245-53f9bed7c5cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35292b2e-d26a-4f3f-a245-53f9bed7c5cf}, !- Handle
  Schedule Day 1,                         !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce56875a-6df5-403b-9d49-8b58200249cd}, !- Handle
  res cooling season allday rule1,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {59e14ce0-f24a-4429-87f1-de445973c71e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59e14ce0-f24a-4429-87f1-de445973c71e}, !- Handle
  res cooling season allday1,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fd5ea86-be55-4530-b047-5409c7a6950d}, !- Handle
  res cooling season allday rule2,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8acc773d-f028-4dde-9466-7669059b7387}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8acc773d-f028-4dde-9466-7669059b7387}, !- Handle
  res cooling season allday2,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {186863c6-2555-4c38-957d-10506d673ca5}, !- Handle
  res cooling season allday rule3,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e56f8260-15c8-4f4e-bc52-ba35c2588b4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e56f8260-15c8-4f4e-bc52-ba35c2588b4c}, !- Handle
  res cooling season allday3,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae35eb4c-efea-432b-b3c7-f5d2acc2929c}, !- Handle
  res cooling season allday rule4,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7f7e2276-4b77-44a8-ab05-ba039fb801ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f7e2276-4b77-44a8-ab05-ba039fb801ee}, !- Handle
  res cooling season allday4,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16a0b4e1-d2e7-4cd3-871a-c1535cf07eff}, !- Handle
  res cooling season allday rule5,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2c8a921e-cc64-4e9d-86f5-eaca62feb5e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c8a921e-cc64-4e9d-86f5-eaca62feb5e3}, !- Handle
  res cooling season allday5,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97ac933b-5e8e-4f3f-8dff-b3037b20ad71}, !- Handle
  res cooling season allday rule6,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a759d520-23f1-4f3c-ae2a-947b5210644b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a759d520-23f1-4f3c-ae2a-947b5210644b}, !- Handle
  res cooling season allday6,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {071c2a3c-32bd-4f4d-85b8-85e2a4545f5b}, !- Handle
  res cooling season allday rule7,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ddffcb04-c866-453d-8121-464590b56ab8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddffcb04-c866-453d-8121-464590b56ab8}, !- Handle
  res cooling season allday7,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e93754f-f9c8-4a94-9ef7-363466d9f31d}, !- Handle
  res cooling season allday rule8,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d2457ccf-f14c-4fb0-be1b-c8042eff1a7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2457ccf-f14c-4fb0-be1b-c8042eff1a7f}, !- Handle
  res cooling season allday8,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e5ad8d6-ba0e-4a7e-a340-80965631c63a}, !- Handle
  res cooling season allday rule9,        !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {23b2db2a-6830-4a86-86fe-df603cd64da7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23b2db2a-6830-4a86-86fe-df603cd64da7}, !- Handle
  res cooling season allday9,             !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0f9ef04-e7e1-49c8-ac2c-bafe6f86e5b7}, !- Handle
  res cooling season allday rule10,       !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2438deb-0b63-495a-8fc0-0f0598659075}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2438deb-0b63-495a-8fc0-0f0598659075}, !- Handle
  res cooling season allday10,            !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5410b78d-e8ea-48da-a3ee-cbdadab9fd33}, !- Handle
  res cooling season allday rule11,       !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d165eb53-96eb-44f1-814a-7a578b9de7d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d165eb53-96eb-44f1-814a-7a578b9de7d2}, !- Handle
  res cooling season allday11,            !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee59434f-3f6b-4f26-9895-eacefd6663f1}, !- Handle
  res cooling season allday rule12,       !- Name
  {8cb4308d-913c-4784-a6c2-c002bdb94a75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74185c11-c744-4406-959f-c974395e2692}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74185c11-c744-4406-959f-c974395e2692}, !- Handle
  res cooling season allday12,            !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6bc2b3ad-a55b-48bf-bdc3-1ecdceaace36}, !- Handle
  {37cabd35-44b4-4163-a45e-dda78231efb0}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  18.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  18.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0; !- Feature Value 4

OS:Schedule:Ruleset,
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Handle
  res heating setpoint,                   !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  {d7613040-c50a-44b3-8d17-87be873454f8}, !- Default Day Schedule Name
  {5c63271c-096f-4987-816e-9ffd19bfd453}, !- Summer Design Day Schedule Name
  {e3fe88c6-3c30-44fb-b38a-996580aa1fae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7613040-c50a-44b3-8d17-87be873454f8}, !- Handle
  Schedule Day 6,                         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7feb320d-3878-448a-857f-cebb4a60b1a3}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {185ebdbe-3296-4dbd-be52-35c0a64a2194}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {185ebdbe-3296-4dbd-be52-35c0a64a2194}, !- Handle
  res heating setpoint allday1,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5b22450e-5a1c-4d2a-87a0-0ec48564d4be}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ae5a8a8b-7955-47cf-9ef4-c6f0d398f2ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ae5a8a8b-7955-47cf-9ef4-c6f0d398f2ab}, !- Handle
  res heating setpoint allday2,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {12415b47-79d8-4824-8abb-c6d200ec8e2d}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e86168f6-9096-4da4-ab54-68436cfa4a97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e86168f6-9096-4da4-ab54-68436cfa4a97}, !- Handle
  res heating setpoint allday3,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1117c248-7756-481a-8e63-beeaa9c21c55}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c4518a8a-1949-430c-b365-ccb5b819e5dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4518a8a-1949-430c-b365-ccb5b819e5dc}, !- Handle
  res heating setpoint allday4,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2fb144bc-3cb8-42e9-9404-4ff6065ac250}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e0ec14c7-24c3-43b9-8f18-d7e2960d68a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0ec14c7-24c3-43b9-8f18-d7e2960d68a8}, !- Handle
  res heating setpoint allday5,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8642050a-49b3-4b80-a94b-ce0dbeaaec2c}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {de99ca78-e06e-4f58-b572-3603857008bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de99ca78-e06e-4f58-b572-3603857008bb}, !- Handle
  res heating setpoint allday6,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7efa6d93-0f3e-44e8-acfd-74a80537a35e}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {865e71ab-9c4e-4503-a996-a33d659a7388}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {865e71ab-9c4e-4503-a996-a33d659a7388}, !- Handle
  res heating setpoint allday7,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ca3001bd-a9ac-45cd-acce-707540b8108e}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bfcbe072-fde4-4a75-969b-2f286f04630d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfcbe072-fde4-4a75-969b-2f286f04630d}, !- Handle
  res heating setpoint allday8,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2ab7ee8f-c3aa-4492-8865-e485168883be}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {44fd7167-eae8-4676-81f6-006a734f8e08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {44fd7167-eae8-4676-81f6-006a734f8e08}, !- Handle
  res heating setpoint allday9,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {23901261-a7c3-4db8-be66-8c4bf79101a1}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0055cc4-88f1-4e8a-b7a5-9dc711c665c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0055cc4-88f1-4e8a-b7a5-9dc711c665c8}, !- Handle
  res heating setpoint allday10,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dc836f15-2703-4d38-af5e-5451b895f0a2}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2354748f-1f05-4b75-bb0c-7ebe3111d1e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2354748f-1f05-4b75-bb0c-7ebe3111d1e7}, !- Handle
  res heating setpoint allday11,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f394f8f-7170-42ba-b52d-faed1a19ea02}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {8ef18831-4c2a-4f58-b6e2-be11ac755f81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00a7491c-515a-4682-8f1d-f0bc8bccf2f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00a7491c-515a-4682-8f1d-f0bc8bccf2f1}, !- Handle
  res heating setpoint allday12,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333;                       !- Value Until Time 1

OS:Schedule:Day,
  {e3fe88c6-3c30-44fb-b38a-996580aa1fae}, !- Handle
  res heating setpoint winter design,     !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {5c63271c-096f-4987-816e-9ffd19bfd453}, !- Handle
  res heating setpoint summer design,     !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Handle
  res cooling setpoint,                   !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  {64597282-5ed8-437f-ae04-967c13d5b8c7}, !- Default Day Schedule Name
  {7c70c8a9-c8da-4798-8db4-65a2ca718711}, !- Summer Design Day Schedule Name
  {6688ec8e-38e2-4ccd-a32e-b0a87a6aa8f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64597282-5ed8-437f-ae04-967c13d5b8c7}, !- Handle
  Schedule Day 7,                         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3157be4b-73da-4fc3-be2c-bd0c73f7ce8b}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5d3bbfe8-4e39-4164-8821-250f04c9450a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d3bbfe8-4e39-4164-8821-250f04c9450a}, !- Handle
  res cooling setpoint allday1,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {88463634-ddca-4eea-818a-cd274fb68d1e}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {369ed9b8-246f-436b-988a-a9323a3c55a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {369ed9b8-246f-436b-988a-a9323a3c55a3}, !- Handle
  res cooling setpoint allday2,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d1b31a44-c831-4b83-850f-3ac24e54b792}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7818ac3f-7f67-4535-9b7f-b864c78abf69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7818ac3f-7f67-4535-9b7f-b864c78abf69}, !- Handle
  res cooling setpoint allday3,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5c4b48a6-fcb7-44a2-9464-1d747d13eeb1}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5a91658c-af6c-421d-978d-f1ef8223bdc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a91658c-af6c-421d-978d-f1ef8223bdc9}, !- Handle
  res cooling setpoint allday4,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {77b378d0-27a8-41e9-bffd-7797208195f5}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fb79aa73-f35a-4231-af3c-51acc3c5b6a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb79aa73-f35a-4231-af3c-51acc3c5b6a1}, !- Handle
  res cooling setpoint allday5,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ca1c8d5e-b87d-4d01-9255-95945c666059}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {37769416-33c7-4d7d-a769-9bb929f82ba0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37769416-33c7-4d7d-a769-9bb929f82ba0}, !- Handle
  res cooling setpoint allday6,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7fc6dc89-0c38-4ef2-974d-440d8323064d}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {89c4d310-7ab5-4e6d-b48b-f894f6ac3d2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89c4d310-7ab5-4e6d-b48b-f894f6ac3d2a}, !- Handle
  res cooling setpoint allday7,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {4e475db6-95f8-4453-a9e3-d4026abef7b0}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8aa1c3da-a0e7-4692-bf89-469f8a39d2a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8aa1c3da-a0e7-4692-bf89-469f8a39d2a9}, !- Handle
  res cooling setpoint allday8,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5a2eefa2-137d-4a44-9511-a48b91280691}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e463092-2c3e-4628-a935-2fe4f597f890}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e463092-2c3e-4628-a935-2fe4f597f890}, !- Handle
  res cooling setpoint allday9,           !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f53fecd3-6e91-4d1e-92ff-05f04337b8ad}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {42235535-6026-4621-a2ac-2f422ac2deb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42235535-6026-4621-a2ac-2f422ac2deb7}, !- Handle
  res cooling setpoint allday10,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {33be6ecc-6c6b-4da5-8039-489305ddcf23}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21736567-a425-4011-adbe-4e1fb9e079a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21736567-a425-4011-adbe-4e1fb9e079a8}, !- Handle
  res cooling setpoint allday11,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6f6ae998-e3d6-4d38-8c04-817fc3d3fea7}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {932fc989-a569-4e61-a4d0-67a0e01f6012}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e80e93ea-8db3-49aa-bf40-01c08bd508f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e80e93ea-8db3-49aa-bf40-01c08bd508f1}, !- Handle
  res cooling setpoint allday12,          !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6688ec8e-38e2-4ccd-a32e-b0a87a6aa8f0}, !- Handle
  res cooling setpoint winter design,     !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {7c70c8a9-c8da-4798-8db4-65a2ca718711}, !- Handle
  res cooling setpoint summer design,     !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:File,
  {468f7696-b6cf-430e-9af8-096c9c5e3d1a}, !- Handle
  ceiling_fan,                            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  16,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {8fc4b461-8749-4765-9dd2-7c33a841c642}, !- Handle
  res ceil fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12.5138636742556,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b3fe5d9-03ca-4f15-ac65-728ac658c6db}, !- Handle
  res ceil fan,                           !- Name
  {8fc4b461-8749-4765-9dd2-7c33a841c642}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {468f7696-b6cf-430e-9af8-096c9c5e3d1a}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Handle
  res refrig schedule,                    !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {a7c2934d-53ef-482e-8241-f476cb8f20a2}, !- Default Day Schedule Name
  {bea82ad4-a65a-4e52-adf0-6cb8aed3fa00}, !- Summer Design Day Schedule Name
  {b8aa9e95-6f19-40ad-a456-169193b5b39e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7c2934d-53ef-482e-8241-f476cb8f20a2}, !- Handle
  Schedule Day 8,                         !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2112d58-6d8b-44a5-b568-a79b444e39d1}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6548aaad-2741-42b4-9e73-b9b73950cec8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6548aaad-2741-42b4-9e73-b9b73950cec8}, !- Handle
  res refrig schedule allday1,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ac27fb0a-b28e-44ba-9989-be25c034cab7}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5cc24a3f-daaf-451f-9c0d-9c33b699c744}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5cc24a3f-daaf-451f-9c0d-9c33b699c744}, !- Handle
  res refrig schedule allday2,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {614718b1-2641-4a2c-9e2e-6a1605c940be}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {123b7afc-3573-4695-afe4-dc5b7ad8a3b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {123b7afc-3573-4695-afe4-dc5b7ad8a3b5}, !- Handle
  res refrig schedule allday3,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {81861b79-d601-4ee3-942c-d6c814e52d8e}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a3716755-b27d-4ff3-ae1c-0b97ba376d31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3716755-b27d-4ff3-ae1c-0b97ba376d31}, !- Handle
  res refrig schedule allday4,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {af943942-12cd-4c65-a9bf-8c7116b39e31}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5844940c-9851-483e-8fd1-b46f484b35e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5844940c-9851-483e-8fd1-b46f484b35e5}, !- Handle
  res refrig schedule allday5,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {703f8a11-1d31-4be3-a805-4d3179205a2f}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a638ef49-fb24-4e04-8893-4ffc32918dc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a638ef49-fb24-4e04-8893-4ffc32918dc4}, !- Handle
  res refrig schedule allday6,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {65ddb4d6-8754-4ce8-a49b-2a33b33aa02d}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ee8f2442-732f-474f-8598-31ba718d0af1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee8f2442-732f-474f-8598-31ba718d0af1}, !- Handle
  res refrig schedule allday7,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {f862e87e-8a16-4864-9331-b0e6e22a4252}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a5285fab-01a7-4b4e-b4c8-4d0ee77cd35a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5285fab-01a7-4b4e-b4c8-4d0ee77cd35a}, !- Handle
  res refrig schedule allday8,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {f2ad4873-baf9-4ba9-8761-69d1b8949499}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be074446-308c-42b8-b656-a7b01e659b5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be074446-308c-42b8-b656-a7b01e659b5d}, !- Handle
  res refrig schedule allday9,            !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {954a9f87-364f-426f-ac8e-52066aaed6ee}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5577b2ed-6edf-4fef-b205-171be08504fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5577b2ed-6edf-4fef-b205-171be08504fa}, !- Handle
  res refrig schedule allday10,           !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {245cedb5-8f50-424c-bbdd-0405960e7bab}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99b83626-5621-4f97-8914-dc44ac092125}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99b83626-5621-4f97-8914-dc44ac092125}, !- Handle
  res refrig schedule allday11,           !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {51e8a3b4-626e-4a42-87ff-6e7e7e52a9ee}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29a9cf85-0d61-4662-8cb0-099c025d8f48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29a9cf85-0d61-4662-8cb0-099c025d8f48}, !- Handle
  res refrig schedule allday12,           !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {b8aa9e95-6f19-40ad-a456-169193b5b39e}, !- Handle
  res refrig schedule winter design,      !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bea82ad4-a65a-4e52-adf0-6cb8aed3fa00}, !- Handle
  res refrig schedule summer design,      !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {cd8931c7-30d3-47e4-ad43-da05f69a4846}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {408afe83-e7b0-4ba9-9375-5efd72b08a91}, !- Handle
  res refrig,                             !- Name
  {cd8931c7-30d3-47e4-ad43-da05f69a4846}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {e41aad59-28ed-4c57-97a4-e6d77f4be79c}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {000cb032-d187-4b6c-bd7a-90382de712a3}, !- Handle
  clothes_washer,                         !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:File,
  {c2bddb0f-dbfd-4fe1-bf72-4f6d5d996937}, !- Handle
  clothes_washer_power,                   !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {f6a07a15-01de-40b0-af8e-cfdf44414bcc}, !- Handle
  res cw temperature schedule,            !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {c0c78d9d-7114-4a37-adfb-e12353d681a1}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  222.586085853774,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7e7ac191-80f0-49c4-ae5c-5d4341b485d9}, !- Handle
  res cw,                                 !- Name
  {c0c78d9d-7114-4a37-adfb-e12353d681a1}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {c2bddb0f-dbfd-4fe1-bf72-4f6d5d996937}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {73d71c54-022e-47a3-a0aa-87bf3fdd523e}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  4.48609898658743e-06,                   !- Peak Flow Rate {m3/s}
  {f6a07a15-01de-40b0-af8e-cfdf44414bcc}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {cec7ae29-e5ad-4894-a689-2c4f8a1baa3e}, !- Handle
  res cw,                                 !- Name
  {73d71c54-022e-47a3-a0aa-87bf3fdd523e}, !- Water Use Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space Name
  {000cb032-d187-4b6c-bd7a-90382de712a3}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {11a0daec-1214-4f0a-a338-853d8bb80c4a}, !- Handle
  {7e7ac191-80f0-49c4-ae5c-5d4341b485d9}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0699999999999998,                     !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  123,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.6800000000000002;                     !- Feature Value 3

OS:Schedule:File,
  {0f005794-28b1-436a-a04e-9c959f70c5fa}, !- Handle
  clothes_dryer,                          !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {19050a26-430b-4622-bc9f-68a7c6f2f88f}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3375.93186870787,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {2c0af8b6-e87e-4d26-a861-556683cddc2a}, !- Handle
  res cd electric,                        !- Name
  {19050a26-430b-4622-bc9f-68a7c6f2f88f}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {0f005794-28b1-436a-a04e-9c959f70c5fa}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:AdditionalProperties,
  {daeaa305-3b24-445e-b66b-06a75cc0b02a}, !- Handle
  {2c0af8b6-e87e-4d26-a861-556683cddc2a}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7000000000000002,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  electric,                               !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Schedule:File,
  {077277ae-1377-45fc-b0da-3bfa491065e5}, !- Handle
  cooking_range,                          !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {ac16b6bb-fa22-4a14-9aca-b9c4e0a8d14c}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  278.92369727047,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {58e98fa5-d302-4679-866d-70cd4044db88}, !- Handle
  res range electric,                     !- Name
  {ac16b6bb-fa22-4a14-9aca-b9c4e0a8d14c}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {077277ae-1377-45fc-b0da-3bfa491065e5}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0511eadc-709a-4053-b160-664cdbf917bd}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2901.5277242333,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {d8a21bd1-3897-4c09-9b33-0bdbcd4cf70b}, !- Handle
  res range gas,                          !- Name
  {0511eadc-709a-4053-b160-664cdbf917bd}, !- Other Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {077277ae-1377-45fc-b0da-3bfa491065e5}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:File,
  {b9accfed-0e1b-4002-9d75-133706a1a771}, !- Handle
  lighting_interior,                      !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Lights:Definition,
  {6d2ea872-3f90-4ad4-8a09-a3f370088cea}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  682.073093861482,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {15ecbd4b-84ad-45c9-995a-fecb10a60178}, !- Handle
  res lighting interior living space,     !- Name
  {6d2ea872-3f90-4ad4-8a09-a3f370088cea}, !- Lights Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {b9accfed-0e1b-4002-9d75-133706a1a771}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:File,
  {f1d2afb8-240e-43d9-93c6-00559caddbaf}, !- Handle
  lighting_exterior,                      !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {08d89b4f-60fd-4d17-8fc1-6fcd7eafd4fe}, !- Handle
  res lighting exterior,                  !- Name
  38.364548815412;                        !- Design Level {W}

OS:Exterior:Lights,
  {608c9c6c-1109-425d-9650-d1ad62555c70}, !- Handle
  res lighting exterior,                  !- Name
  {08d89b4f-60fd-4d17-8fc1-6fcd7eafd4fe}, !- Exterior Lights Definition Name
  {f1d2afb8-240e-43d9-93c6-00559caddbaf}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {64b2f262-9bb3-4a21-b61a-54cbbb1772ce}, !- Handle
  plug_loads,                             !- Name
  {910538f8-5ca4-41e0-a1fa-83268917a2d1}, !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  17,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {a2b4f2c2-5c35-49f6-b3fc-6ebcd4f95cb3}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  414.530853349741,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {82312108-3425-4cef-99b6-2fac28a55046}, !- Handle
  res misc plug loads|living space,       !- Name
  {a2b4f2c2-5c35-49f6-b3fc-6ebcd4f95cb3}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {64b2f262-9bb3-4a21-b61a-54cbbb1772ce}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {59c50eb0-b5e6-4ae0-8232-19776fa3db54}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9135ae54-af2c-463b-9825-75cd8af47075}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1292f09c-30fe-4847-bcf5-7c1dae5c119e}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {a5c3e194-2abf-4585-abf2-07e1b3f89d5e}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {099a20c1-71d0-4552-aa19-db318e229fdb}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {a5c3e194-2abf-4585-abf2-07e1b3f89d5e}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {59796cf0-a9f6-44d5-a976-3a97be59c9c6}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e696871-73ae-4dbe-8aa7-fb8500d68a23}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  {365934ce-b03f-4c80-a76e-0839f3914ae2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {365934ce-b03f-4c80-a76e-0839f3914ae2}, !- Handle
  Schedule Day 11,                        !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acfea5a3-e2c6-48c6-9920-d19c7d96b6bb}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6afdc28d-1d73-4acf-853e-38a5a2f5bf68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6afdc28d-1d73-4acf-853e-38a5a2f5bf68}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f479b5b6-c229-44e3-99c8-991e29d465ad}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {209793b6-17ab-4907-915c-cf3d7b69c73f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {209793b6-17ab-4907-915c-cf3d7b69c73f}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d54ac845-415d-45c3-99ce-79d2e9a82b40}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b0608edc-a0d3-4442-ad4e-c05f6d24c341}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0608edc-a0d3-4442-ad4e-c05f6d24c341}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {18276730-cfb2-4272-85e1-f5cdab80e74b}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {48609fc3-380b-4692-86fe-e935c609ee58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48609fc3-380b-4692-86fe-e935c609ee58}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cd45749e-e162-4e39-8206-e514606aab98}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bec8e1c1-38ca-4689-92f9-87a9c4b1d5ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bec8e1c1-38ca-4689-92f9-87a9c4b1d5ff}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cdaf804e-7574-4a4b-9f57-533b438473cc}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4c707c44-0288-4e4b-823d-c6a815f5e178}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c707c44-0288-4e4b-823d-c6a815f5e178}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d057aef5-f0de-4a33-b64a-8423bc91fbfc}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3de5d716-f6c1-4eb9-a045-7e0a8c035f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3de5d716-f6c1-4eb9-a045-7e0a8c035f8c}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bad8ece5-9219-4821-a45d-7baa2a5f5501}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {796e9331-17ea-4fef-ae9a-cba3b0940f06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {796e9331-17ea-4fef-ae9a-cba3b0940f06}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b7beaca7-cd70-47c1-9548-f4ee75acb1fa}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {38fcf932-7b25-4a58-bb74-fbb75c93e09b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38fcf932-7b25-4a58-bb74-fbb75c93e09b}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {388b475e-16f0-4f0c-9bd4-f56f399ab218}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9fb3619d-52bb-44c6-af76-bafc028819cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fb3619d-52bb-44c6-af76-bafc028819cf}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3dc2f7bc-2e6c-4751-97c2-444b3f59d8ae}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23dd1f5e-df9f-465f-9c24-3702f12d9947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23dd1f5e-df9f-465f-9c24-3702f12d9947}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d4603e09-e645-45d7-af80-ff76a799d03c}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {6677351f-ab75-470b-bb22-aaa19defa001}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4c416ff-2152-4e15-a7ec-69b8c5d2c224}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4c416ff-2152-4e15-a7ec-69b8c5d2c224}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {da17ce57-afc1-4e51-bc93-406b1e937a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Handle
  res nv_1 avail schedule,                !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  {dc2323d7-2153-41fd-8c2e-7d73d8f1b1f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc2323d7-2153-41fd-8c2e-7d73d8f1b1f7}, !- Handle
  Schedule Day 12,                        !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {821d50ef-758d-4d58-b26a-35224319ebf0}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5186f7af-a0ca-4799-a3f6-72209b0b1ed9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5186f7af-a0ca-4799-a3f6-72209b0b1ed9}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {268e36e1-19f2-45fc-9fd5-f3a543c66dcd}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {00f62f81-2122-43ee-ae82-71f9071de8f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {00f62f81-2122-43ee-ae82-71f9071de8f7}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {74c5c214-cd1b-46de-8c38-1d739a19938e}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5afde9ac-635e-49bf-9d8d-9fc7d65c021b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5afde9ac-635e-49bf-9d8d-9fc7d65c021b}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {70febc4c-9b0e-4737-afaa-7f4bedfa6d22}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9218735e-29c8-4486-93fc-1c2fa50ce1b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9218735e-29c8-4486-93fc-1c2fa50ce1b3}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1f550b85-1ac9-498e-8ea1-122b44e80c28}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {37ab1560-85c6-4616-b213-7a1ad3b6f8e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37ab1560-85c6-4616-b213-7a1ad3b6f8e5}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6c913f29-69f9-4078-966e-9295e4726f74}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {39239ce6-f6e4-4610-b6b2-c7e39df48453}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {39239ce6-f6e4-4610-b6b2-c7e39df48453}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ca92bcb3-c4f9-4a2b-bc55-52d3d187b0b5}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {304859a2-fdb0-4875-ad31-64df336f026b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {304859a2-fdb0-4875-ad31-64df336f026b}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cf63dcc3-efe8-45b8-b72c-be0b2cac16f8}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a482cf87-3097-4f03-ad11-fcf7b2ef9c4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a482cf87-3097-4f03-ad11-fcf7b2ef9c4c}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dfefb36a-8278-48b6-a755-4a8a04d0248d}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ab044e7e-cda1-4aa6-a3e3-8542595bb66d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab044e7e-cda1-4aa6-a3e3-8542595bb66d}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {75d89412-e935-4e14-acab-957f51c4abc1}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b304def-70f1-403b-a57a-0bf6e05ffc86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b304def-70f1-403b-a57a-0bf6e05ffc86}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {85b58705-54aa-4140-bc33-3292a6afa9eb}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a979edf-32ea-462b-aea2-f6e0a380de2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a979edf-32ea-462b-aea2-f6e0a380de2d}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fc268957-113d-459f-affc-102275acb4eb}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {cb195ee9-3518-4e60-98c8-ed2741e7e719}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {577db117-754f-4364-9913-b9bf6cac8f1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {577db117-754f-4364-9913-b9bf6cac8f1a}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {c8eee878-b6eb-481d-b789-d353c5ea1501}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16ce344c-a95b-4512-ba25-746dc7eafe82}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {d4211fcd-bd78-4ee2-b84c-4a658f94f812}, !- Handle
  res nv_1 flow,                          !- Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c827f579-3c48-459b-adc7-e1f6e64e7923}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {d4211fcd-bd78-4ee2-b84c-4a658f94f812}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fb9a442a-871b-4c6f-bce9-456a127b945e}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 4973.009176859002,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 1.432203174297596,            !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  {430be32f-6d0f-4899-b8d7-6ad37f0ebf61}, !- Default Day Schedule Name
  {8e7a45a5-ac4b-4c0f-8079-a4f95bc2a010}, !- Summer Design Day Schedule Name
  {538ef52f-49c5-4138-830b-8047a3dec5ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {430be32f-6d0f-4899-b8d7-6ad37f0ebf61}, !- Handle
  Schedule Day 15,                        !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe2c038a-eb1a-4358-877b-22106f9c813b}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a4420170-323d-4913-aa20-8eed439f914a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4420170-323d-4913-aa20-8eed439f914a}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3ce7a3b-8296-41c4-829a-8d7e94bbc372}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9f0ec073-0a3b-4d62-957b-cc0ca6d08ec0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9f0ec073-0a3b-4d62-957b-cc0ca6d08ec0}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3bcb19f2-566d-4ef1-bfdd-2e5be64bc249}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a6a85f35-4956-425e-96a6-600feeafcbfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6a85f35-4956-425e-96a6-600feeafcbfe}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87e26c02-e483-46f7-b75f-c74f32d7b8f7}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {04a7f630-f5ae-47a0-a98a-f41ccb963a4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04a7f630-f5ae-47a0-a98a-f41ccb963a4b}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0cf5c085-d9c4-4fc8-a9b2-6bb1ebb24d24}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a8c5c50b-2ca7-412e-a598-58f222fc239a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8c5c50b-2ca7-412e-a598-58f222fc239a}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eae5161f-b723-40f1-8e60-10cd529c40d4}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2c564595-43a4-4a10-a52a-f02030b8450a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c564595-43a4-4a10-a52a-f02030b8450a}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56cbdb41-7d6b-4b1c-9084-27d0a522fbb5}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dbea98f8-7ede-46ba-afcf-a7cf246b9e9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbea98f8-7ede-46ba-afcf-a7cf246b9e9f}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {435f527e-3c1d-4f25-b2d8-69ac52746511}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37f1a49b-1889-4977-a9f2-9ee8e4118ed1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37f1a49b-1889-4977-a9f2-9ee8e4118ed1}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e51ae24b-e787-4aa5-ba5c-b1e1f6167829}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6bfd87a5-53d5-4afd-99a3-75f12931fb2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6bfd87a5-53d5-4afd-99a3-75f12931fb2a}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa4258aa-2fe3-4b79-8fd1-b19f46f871ad}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2da16b0e-bd42-4ec4-aac1-06310a04eaef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2da16b0e-bd42-4ec4-aac1-06310a04eaef}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a366f9ff-5b14-430c-ab92-3683df8cb01f}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c697e51-2818-4157-bf95-75801fe0e727}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c697e51-2818-4157-bf95-75801fe0e727}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {724b4e98-16e5-49a3-b699-8bc15cecbf9b}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {407a6f2d-a845-439e-be34-d54e759f441e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01251c21-25af-4cc8-a598-108edcd8db8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01251c21-25af-4cc8-a598-108edcd8db8f}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {538ef52f-49c5-4138-830b-8047a3dec5ea}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e7a45a5-ac4b-4c0f-8079-a4f95bc2a010}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {33616461-97cd-4003-8222-1f2a7eb4eeb1}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  {aa1cc855-b5a2-44fe-9669-d68bfcde31fc}, !- Default Day Schedule Name
  {8b0309e8-80c8-4b26-841a-d830e1daa462}, !- Summer Design Day Schedule Name
  {4b326baf-0cdd-4635-b57d-8c78e6cf9f50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa1cc855-b5a2-44fe-9669-d68bfcde31fc}, !- Handle
  Schedule Day 16,                        !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c8c9293-6541-4acf-ac9d-020e56c1010d}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ff08e165-ec97-4506-bfe4-4bc6a9facd7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff08e165-ec97-4506-bfe4-4bc6a9facd7d}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1313868c-c315-4931-9c96-0573023a096d}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {15beae5a-1544-45b3-8235-e55f940641dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {15beae5a-1544-45b3-8235-e55f940641dd}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea1e0a8f-10c5-4776-a926-c063b9474538}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {98399035-9161-4c90-9260-b133a115f5be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98399035-9161-4c90-9260-b133a115f5be}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0688ec41-0725-498b-99ae-7e93d2988159}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {818ec216-ab07-41b7-9e6c-17d7f5159ade}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {818ec216-ab07-41b7-9e6c-17d7f5159ade}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1cfb7ff-49ce-49b5-bc97-fbb8ad1d474f}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1287a141-d72a-4ba7-9e5b-ec8dfc124d0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1287a141-d72a-4ba7-9e5b-ec8dfc124d0b}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1439717-8d71-4e66-8800-4022eaf4b891}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {299b3c71-31ea-4d5d-8d9f-adee710a4078}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {299b3c71-31ea-4d5d-8d9f-adee710a4078}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee334bc9-6f47-41b4-96d7-773bb11ed48c}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c931c166-7d0c-4f8a-b301-78c89f47cce1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c931c166-7d0c-4f8a-b301-78c89f47cce1}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3dcce8c5-425e-4e4a-b612-f2ca8e3575fd}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {619d53ab-82b9-40d5-9c4c-96ff9f03540a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {619d53ab-82b9-40d5-9c4c-96ff9f03540a}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f33467bf-635c-4af4-9cef-b1734b03b588}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7919b4f2-2a1a-4e78-9f32-ed4b7773bb73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7919b4f2-2a1a-4e78-9f32-ed4b7773bb73}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b55d75a5-4e60-4897-8f09-4c494071cd42}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {554a9c61-f89c-41f1-a2d9-82f99a33105d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {554a9c61-f89c-41f1-a2d9-82f99a33105d}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06d42609-b890-4eb6-97af-cbe2513ffac0}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5052b0ca-c983-47d6-8363-6cac69984972}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5052b0ca-c983-47d6-8363-6cac69984972}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ca8fa7a-5547-4495-9e6c-2462e2d49bce}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {3b79e5e6-fda3-44e7-b2a5-2b79af169ed9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f756976-9bae-4826-b22a-948e976b7200}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f756976-9bae-4826-b22a-948e976b7200}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b326baf-0cdd-4635-b57d-8c78e6cf9f50}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b0309e8-80c8-4b26-841a-d830e1daa462}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {1b692c58-2684-47d5-b966-b48d5486aec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ac9b1610-a0a7-49b6-9b31-e5af8fd5b00a}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {fc58cb1e-5d9e-4d61-99d5-70fcdca1e70b}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {c3eb01af-34dc-4638-932e-1ee71ceb8e9e}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {9798e890-6052-486c-bad8-a9d5f7c5529f}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4481d04b-2153-4ac3-b114-a2b5f80631c7}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {c36a8e32-681a-43f8-af9a-47a1943887b9}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c464161d-0478-4881-b3fa-b749e23ef1a6}, !- Handle
  res infil_1 house fan,                  !- Name
  {c36a8e32-681a-43f8-af9a-47a1943887b9}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {941e2e54-2dac-4303-8fe9-b842f34f719c}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {c464161d-0478-4881-b3fa-b749e23ef1a6}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {e50157b5-568a-42f0-9d9e-88d265dd3577}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8b4c0186-b3de-4efe-8967-18d4f5e9856b}, !- Handle
  res infil_1 range fan,                  !- Name
  {e50157b5-568a-42f0-9d9e-88d265dd3577}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2332b32d-2483-4812-8258-06d30fbb44d2}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {8b4c0186-b3de-4efe-8967-18d4f5e9856b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {dcc752b6-b9a6-4993-be4e-753f8c38466f}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6d3d3477-859d-414b-83a0-e043ab35efdc}, !- Handle
  res infil_1 bath fan,                   !- Name
  {dcc752b6-b9a6-4993-be4e-753f8c38466f}, !- Electric Equipment Definition Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {087b5292-5ad0-4b92-a3c0-bc02f45d2a16}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {6d3d3477-859d-414b-83a0-e043ab35efdc}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {954e6f96-c8ac-4d19-9214-56a146a62f8e}, !- Handle
  res infil_1 flow,                       !- Name
  {a7d7c82f-402e-47bf-be92-3d3c9fb1a568}, !- Space or SpaceType Name
  {b23d9a5d-40bd-46db-8007-d10fe69845d1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {cf936f78-fa82-4261-87ce-1d28584d8f9b}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {954e6f96-c8ac-4d19-9214-56a146a62f8e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {085a6c78-ef74-48b4-9863-4ad4a8013862}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1107,                         !- Program Line 10
  Set Cs = 0.0764,                        !- Program Line 11
  Set Cw = 0.1509,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 18
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 19
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 20
  Set Qbath = res_infil_1_bath_sch_s*0.0236, !- Program Line 21
  Set QductsOut = 0,                      !- Program Line 22
  Set QductsIn = 0,                       !- Program Line 23
  Set Qout = Qrange+Qbath+Qdryer+QductsOut, !- Program Line 24
  Set Qin = QWHV+QductsIn,                !- Program Line 25
  Set faneff_wh = 1,                      !- Program Line 26
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 27
  Set faneff_sp = 0.4719474432000001,     !- Program Line 28
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 29
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 30
  Set Qfan = (@Max Qout Qin),             !- Program Line 31
  If Qfan > 0,                            !- Program Line 32
  Set Qavg = ((Qout + Qin) / 2.0),        !- Program Line 33
  If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1, !- Program Line 34
  Set phi = 1,                            !- Program Line 35
  Else,                                   !- Program Line 36
  Set phi = (Qn / (Qn + Qfan)),           !- Program Line 37
  EndIf,                                  !- Program Line 38
  Set Qinf_adj = phi * Qn,                !- Program Line 39
  Else,                                   !- Program Line 40
  Set Qinf_adj = Qn,                      !- Program Line 41
  EndIf,                                  !- Program Line 42
  Set res_infil_1_flow_act = Qfan + Qinf_adj; !- Program Line 43

OS:EnergyManagementSystem:ProgramCallingManager,
  {62cc3e99-fe32-4bb0-be21-5273345ecb1a}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {085a6c78-ef74-48b4-9863-4ad4a8013862}, !- Program Name 1
  {fb9a442a-871b-4c6f-bce9-456a127b945e}; !- Program Name 2

OS:AdditionalProperties,
  {9c4d97fb-4dc7-4a34-a1e9-65b2204e2cf0}, !- Handle
  {0cfe6d99-7883-48a8-bb37-7402a9e5de7e}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1569379231725698,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  165.03355548365752;                     !- Feature Value 2

OS:SizingPeriod:DesignDay,
  {f17ca820-a1ce-49c1-a7ef-10c6c99fa9b4}, !- Handle
  Ann Htg 99% Condns DB,                  !- Name
  -12.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -12.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100917.580213298,                       !- Barometric Pressure {Pa}
  10.7,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {106390de-822c-4795-8908-9e6ff960746e}, !- Handle
  Ann Clg 1% Condns DB=>MWB,              !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100917.580213298,                       !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

