<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666
  2022-04-11
  09:31:11
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.11 09:31</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</b></p>
<p>Simulation Timestamp: <b>2022-04-11
  09:31:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>Values gathered over        48.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        2.37</td>
    <td align="right">        4.08</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        2.37</td>
    <td align="right">        4.08</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        7.12</td>
    <td align="right">       12.26</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        7.12</td>
    <td align="right">       12.26</td>
    <td align="right">       23.21</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      580.41</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      306.67</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      273.74</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">res lighting garage garage space</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res lighting interior living space</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res lighting interior living space|story 2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">res lighting exterior</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">res freezer</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cd electric</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res ceil fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res mv_1 bath fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res mv_1 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res mv_1 range fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res misc plug loads</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res range electric</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res refrig</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res well pump</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">res ac clg supply fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res fur electric htg supply fan</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       2.188</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       2.188</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       2.188</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       2.188</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        1.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        1.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        1.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       42.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.11 09:31</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.74</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1829.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      321.64</td>
    <td align="right">       93.62</td>
    <td align="right">       73.50</td>
    <td align="right">       81.02</td>
    <td align="right">       73.50</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      321.64</td>
    <td align="right">       93.62</td>
    <td align="right">       73.50</td>
    <td align="right">       81.02</td>
    <td align="right">       73.50</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       70.27</td>
    <td align="right">       16.28</td>
    <td align="right">       16.18</td>
    <td align="right">       24.31</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.85</td>
    <td align="right">       17.39</td>
    <td align="right">       22.01</td>
    <td align="right">       30.00</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.85</td>
    <td align="right">       17.39</td>
    <td align="right">       22.01</td>
    <td align="right">       30.00</td>
    <td align="right">       18.37</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      234.23</td>
    <td align="right">       54.26</td>
    <td align="right">       53.93</td>
    <td align="right">       81.02</td>
    <td align="right">       45.01</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      234.23</td>
    <td align="right">       54.26</td>
    <td align="right">       53.93</td>
    <td align="right">       81.02</td>
    <td align="right">       45.01</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       70.27</td>
    <td align="right">       16.28</td>
    <td align="right">       16.18</td>
    <td align="right">       24.31</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      214.09</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       80.27</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      195.73</td>
    <td align="right">        1.00</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0762</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5975</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">      306.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      747.79</td>
    <td align="right">        1.00</td>
    <td align="right">      234.23</td>
    <td align="right">        0.00</td>
    <td align="right">       70.27</td>
    <td align="right">       70.27</td>
    <td align="right">      1.7571</td>
    <td align="right">       76.67</td>
    <td align="right">     73.7637</td>
  </tr>
  <tr>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">        0.01</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        0.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">        0.01</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        0.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">      193.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      278.69</td>
    <td align="right">        1.00</td>
    <td align="right">       33.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      580.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1222.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">      321.64</td>
    <td align="right">        0.00</td>
    <td align="right">       70.27</td>
    <td align="right">       70.27</td>
    <td align="right">      0.9389</td>
    <td align="right">      145.10</td>
    <td align="right">     39.0572</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      306.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      747.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.23</td>
    <td align="right">        0.00</td>
    <td align="right">       70.27</td>
    <td align="right">       70.27</td>
    <td align="right">      1.7571</td>
    <td align="right">       76.67</td>
    <td align="right">     73.7637</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      273.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      474.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0223</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1752</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       80.27</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">      0.0762</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5975</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">      193.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">      2.7852</td>
    <td align="right">       48.37</td>
    <td align="right">    116.9238</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">        0.01</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">        0.01</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">      193.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      467.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1664</td>
    <td align="right">       58.40</td>
    <td align="right">     48.5206</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      193.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.7852</td>
    <td align="right">       24.18</td>
    <td align="right">    116.9238</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      273.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0223</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1752</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">      467.21</td>
    <td align="right">      193.47</td>
    <td align="right">      273.74</td>
    <td align="right">        0.02</td>
    <td align="right">      1.1664</td>
    <td align="right">      116.80</td>
    <td align="right">     48.5206</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      467.21</td>
    <td align="right">      193.47</td>
    <td align="right">      273.74</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    12765.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      153.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10685.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      396.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8748.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    24009.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8748.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    12765.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">res lighting garage garage space</td>
    <td align="right">        3.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res lighting interior living space</td>
    <td align="right">       55.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res lighting interior living space|story 2</td>
    <td align="right">       94.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">res lighting exterior</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">res freezer</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cd electric</td>
    <td align="right">     7975.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res ceil fan</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw</td>
    <td align="right">      357.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res mv_1 bath fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res mv_1 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res mv_1 range fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res misc plug loads</td>
    <td align="right">      935.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res range electric</td>
    <td align="right">     1208.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res refrig</td>
    <td align="right">      118.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res well pump</td>
    <td align="right">       44.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">res ac clg supply fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res fur electric htg supply fan</td>
    <td align="right">      396.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8748.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res cw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">res dw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>Values gathered over        48.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       22.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        9.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       11.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RES AC LIVING ZONE DIRECT AIR</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC LIVING ZONE DIRECT AIR</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
  </tr>
  <tr>
    <td align="right">RES AC UNITARY SYSTEM</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">    0.000000</td>
    <td align="right">    18382.48</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC UNITARY SYSTEM</td>
    <td align="right">    0.374080</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.374080</td>
    <td align="right">    12765.04</td>
    <td align="right">       48.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RES AC CLG SUPPLY FAN</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC HTG SUPPLY FAN</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">    0.952452</td>
    <td align="right">    18382.48</td>
    <td align="right">    0.740403</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC HEATING COIL</td>
    <td align="right">    12765.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RES WH</td>
    <td align="right">    0.000475</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25 - RES EAVES</td>
    <td align="right">Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 25 - RES EAVES</td>
    <td align="right">SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 26 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25 - RES EAVES 1</td>
    <td align="right">Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 27 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25 - RES EAVES 2</td>
    <td align="right">Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 32 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 31 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31 - RES EAVES</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 31 - RES EAVES</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31 - RES EAVES 1</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 34 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32 - RES EAVES</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | SURFACE 27 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 32 - RES EAVES</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 27 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32 - RES EAVES 1</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 32 - RES EAVES 1</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES 1 | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 34 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35 - RES EAVES</td>
    <td align="right">SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 35 - RES EAVES</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 26 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35 - RES EAVES 1</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 35 - RES EAVES 1</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35 - RES EAVES 2</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | SURFACE 32 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 35 - RES EAVES 2</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 27 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RES NEIGHBORS LEFT</td>
    <td align="right">SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES | SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 1 | SURFACE 25 - RES EAVES 2 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | SURFACE 16 - WINDOW 1 SHADING SURFACE | SURFACE 16 - WINDOW 2 SHADING SURFACE | SURFACE 16 - WINDOW 3 SHADING SURFACE | SURFACE 16 - WINDOW 4 SHADING SURFACE | SURFACE 16 - WINDOW 5 SHADING SURFACE | SURFACE 16 - WINDOW 6 SHADING SURFACE | SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 8 - WINDOW 1 SHADING SURFACE | SURFACE 8 - WINDOW 2 SHADING SURFACE | SURFACE 8 - WINDOW 3 SHADING SURFACE | SURFACE 8 - WINDOW 4 SHADING SURFACE | SURFACE 8 - WINDOW 5 SHADING SURFACE | SURFACE 8 - WINDOW 6 SHADING SURFACE | SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 13 | SURFACE 16 | SURFACE 20 | SURFACE 21 | SURFACE 36 | SURFACE 37 | SURFACE 8 | SURFACE 26 | SURFACE 25 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RES NEIGHBORS RIGHT</td>
    <td align="right">SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES | SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 1 | SURFACE 25 - RES EAVES 2 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 32 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | SURFACE 10 - WINDOW 1 SHADING SURFACE | SURFACE 10 - WINDOW 2 SHADING SURFACE | SURFACE 10 - WINDOW 3 SHADING SURFACE | SURFACE 10 - WINDOW 4 SHADING SURFACE | SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | SURFACE 18 - WINDOW 1 SHADING SURFACE | SURFACE 18 - WINDOW 2 SHADING SURFACE | SURFACE 18 - WINDOW 3 SHADING SURFACE | SURFACE 18 - WINDOW 4 SHADING SURFACE | SURFACE 18 - WINDOW 5 SHADING SURFACE | SURFACE 18 - WINDOW 6 SHADING SURFACE | SURFACE 18 - WINDOW 7 SHADING SURFACE | SURFACE 18 - WINDOW 8 SHADING SURFACE | SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 18 | SURFACE 21 | SURFACE 36 | SURFACE 37 | SURFACE 27 | SURFACE 25 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 10 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 11 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 - WINDOW 9 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 - WINDOW 9 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 21 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 1 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 10 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 11 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 2 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 3 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 4 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 5 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 6 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 7 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 8 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 9 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 10 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 10 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 8 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 9 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 20 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | SURFACE 13 - WINDOW 1 SHADING SURFACE | SURFACE 13 - WINDOW 2 SHADING SURFACE | SURFACE 13 - WINDOW 3 SHADING SURFACE | SURFACE 13 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 8 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 9 - WINDOW 9 SHADING SURFACE | SURFACE 13 | SURFACE 21 | SURFACE 36 | SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | Mir-SURFACE 31 - RES EAVES | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-SURFACE 16 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 16 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 10 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 11 SHADING SURFACE | Mir-SURFACE 17 - WINDOW 9 SHADING SURFACE | SURFACE 21 - WINDOW 1 SHADING SURFACE | SURFACE 21 - WINDOW 2 SHADING SURFACE | SURFACE 21 - WINDOW 3 SHADING SURFACE | SURFACE 21 - WINDOW 4 SHADING SURFACE | SURFACE 13 | SURFACE 21 | SURFACE 36 | SURFACE 37 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES | SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 20 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES | Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | Mir-SURFACE 18 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 18 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 1 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 2 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 3 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 4 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 5 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 6 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 7 SHADING SURFACE | Mir-SURFACE 19 - WINDOW 8 SHADING SURFACE | SURFACE 20 - WINDOW 1 SHADING SURFACE | SURFACE 20 - WINDOW 2 SHADING SURFACE | SURFACE 20 - WINDOW 3 SHADING SURFACE | SURFACE 28 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 35 - RES EAVES | Mir-RES NEIGHBORS LEFT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | SURFACE 32 - RES EAVES | Mir-SURFACE 32 - RES EAVES | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">Mir-SURFACE 31 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 35 - RES EAVES | Mir-SURFACE 35 - RES EAVES | SURFACE 35 - RES EAVES 1 | Mir-SURFACE 35 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">Mir-SURFACE 25 - RES EAVES 1 | Mir-SURFACE 25 - RES EAVES 2 | SURFACE 35 - RES EAVES 2 | Mir-SURFACE 35 - RES EAVES 2 | Mir-RES NEIGHBORS RIGHT | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SURFACE 31 - RES EAVES 1 | Mir-SURFACE 31 - RES EAVES 1 | SURFACE 32 - RES EAVES 1 | Mir-SURFACE 32 - RES EAVES 1 | Mir-RES NEIGHBORS LEFT | Mir-RES NEIGHBORS RIGHT | SURFACE 31 | SURFACE 32 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SURFACE 10 - WINDOW 1 | SURFACE 10 - WINDOW 2 | SURFACE 10 - WINDOW 3 | SURFACE 10 - WINDOW 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SURFACE 13 - WINDOW 1 | SURFACE 13 - WINDOW 2 | SURFACE 13 - WINDOW 3 | SURFACE 13 - WINDOW 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SURFACE 16 - WINDOW 1 | SURFACE 16 - WINDOW 2 | SURFACE 16 - WINDOW 3 | SURFACE 16 - WINDOW 4 | SURFACE 16 - WINDOW 5 | SURFACE 16 - WINDOW 6 | SURFACE 16 - WINDOW 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SURFACE 17 - WINDOW 1 | SURFACE 17 - WINDOW 10 | SURFACE 17 - WINDOW 11 | SURFACE 17 - WINDOW 2 | SURFACE 17 - WINDOW 3 | SURFACE 17 - WINDOW 4 | SURFACE 17 - WINDOW 5 | SURFACE 17 - WINDOW 6 | SURFACE 17 - WINDOW 7 | SURFACE 17 - WINDOW 8 | SURFACE 17 - WINDOW 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SURFACE 18 - WINDOW 1 | SURFACE 18 - WINDOW 2 | SURFACE 18 - WINDOW 3 | SURFACE 18 - WINDOW 4 | SURFACE 18 - WINDOW 5 | SURFACE 18 - WINDOW 6 | SURFACE 18 - WINDOW 7 | SURFACE 18 - WINDOW 8 | SURFACE 18 - WINDOW 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SURFACE 19 - WINDOW 1 | SURFACE 19 - WINDOW 2 | SURFACE 19 - WINDOW 3 | SURFACE 19 - WINDOW 4 | SURFACE 19 - WINDOW 5 | SURFACE 19 - WINDOW 6 | SURFACE 19 - WINDOW 7 | SURFACE 19 - WINDOW 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SURFACE 20 - WINDOW 1 | SURFACE 20 - WINDOW 2 | SURFACE 20 - WINDOW 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SURFACE 21 - WINDOW 1 | SURFACE 21 - WINDOW 2 | SURFACE 21 - WINDOW 3 | SURFACE 21 - WINDOW 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">UNIT 1 - SURFACE 13 - DOOR |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SURFACE 8 - WINDOW 1 | SURFACE 8 - WINDOW 2 | SURFACE 8 - WINDOW 3 | SURFACE 8 - WINDOW 4 | SURFACE 8 - WINDOW 5 | SURFACE 8 - WINDOW 6 | SURFACE 8 - WINDOW 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SURFACE 9 - WINDOW 1 | SURFACE 9 - WINDOW 10 | SURFACE 9 - WINDOW 11 | SURFACE 9 - WINDOW 2 | SURFACE 9 - WINDOW 3 | SURFACE 9 - WINDOW 4 | SURFACE 9 - WINDOW 5 | SURFACE 9 - WINDOW 6 | SURFACE 9 - WINDOW 7 | SURFACE 9 - WINDOW 8 | SURFACE 9 - WINDOW 9 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-11
    09:31:11</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.6</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-0.60</td>
    <td align="right">1.34</td>
    <td align="right">5.12</td>
    <td align="right">8.69</td>
    <td align="right">15.46</td>
    <td align="right">19.02</td>
    <td align="right">20.00</td>
    <td align="right">18.20</td>
    <td align="right">14.02</td>
    <td align="right">8.83</td>
    <td align="right">3.71</td>
    <td align="right">0.32</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
    <td align="right">20.97</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</td>
    <td align="right">39.74</td>
    <td align="right">-105.18</td>
    <td align="right">-7.00</td>
    <td align="right">1829.00</td>
    <td align="right">81198</td>
    <td align="right">0.9651</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">20.97</td>
    <td align="right">14.45</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">180.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KivaFoundation - TwoDimensionalFiniteDifference</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">160</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">121</td>
    <td align="right">69</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.13</td>
    <td align="right">-1.63E-015</td>
    <td align="right">1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-16.61</td>
    <td align="right">-5.64</td>
    <td align="right">-3.66</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">2.44</td>
    <td align="right">195.73</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">80.27</td>
    <td align="right">53.51</td>
    <td align="right">53.51</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-8.60</td>
    <td align="right">-3.43</td>
    <td align="right">2.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-16.61</td>
    <td align="right">1.13E-015</td>
    <td align="right">-9.23</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">4.24</td>
    <td align="right">747.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">306.67</td>
    <td align="right">234.23</td>
    <td align="right">162.10</td>
    <td align="right">70.27</td>
    <td align="right">18</td>
    <td align="right">69</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.00E-002</td>
    <td align="right">-74.05</td>
    <td align="right">0.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.00E-001</td>
    <td align="right">9.07E-015</td>
    <td align="right">-74.10</td>
    <td align="right">-74.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.00E-002</td>
    <td align="right">-74.05</td>
    <td align="right">0.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.00E-001</td>
    <td align="right">9.07E-015</td>
    <td align="right">-74.10</td>
    <td align="right">-74.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">-9.10</td>
    <td align="right">-3.11</td>
    <td align="right">5.66</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-16.61</td>
    <td align="right">1.13E-015</td>
    <td align="right">-9.23</td>
    <td align="right">3.66</td>
    <td align="right">4.88</td>
    <td align="right">7.49</td>
    <td align="right">1.44</td>
    <td align="right">278.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">193.47</td>
    <td align="right">33.90</td>
    <td align="right">33.90</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">80.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.616E-002</td>
    <td align="right">0.597</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.674</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">76.668</td>
    <td align="right">1.304E-002</td>
    <td align="right">1.757</td>
    <td align="right">44.192</td>
    <td align="right">0.000</td>
    <td align="right">29.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">75.521</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RES OCCUPANTS|LIVING SPACE</td>
    <td align="right">OCCUPANTS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">1.5</td>
    <td align="right">4.815E-003</td>
    <td align="right">207.699</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">RES OCCUPANTS ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RES OCCUPANTS|LIVING SPACE|STORY 2</td>
    <td align="right">OCCUPANTS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">2.5</td>
    <td align="right">8.229E-003</td>
    <td align="right">121.528</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">RES OCCUPANTS ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RES LIGHTING GARAGE GARAGE SPACE</td>
    <td align="right">LIGHTING_GARAGE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">80.27</td>
    <td align="right">0.0</td>
    <td align="right">6.113</td>
    <td align="right">7.616E-002</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting garage garage space</td>
    <td align="right">1.293</td>
    <td align="right">6.113</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RES LIGHTING INTERIOR LIVING SPACE</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">198.907</td>
    <td align="right">0.649</td>
    <td align="right">49.727</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior living space</td>
    <td align="right">9.819</td>
    <td align="right">198.907</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RES LIGHTING INTERIOR LIVING SPACE|STORY 2</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">339.945</td>
    <td align="right">1.108</td>
    <td align="right">84.986</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">res lighting interior living space|story 2</td>
    <td align="right">16.781</td>
    <td align="right">339.945</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RES FREEZER</td>
    <td align="right">RES FREEZER SCHEDULE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">80.27</td>
    <td align="right">0.0</td>
    <td align="right">47.957</td>
    <td align="right">0.597</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res freezer</td>
    <td align="right">0.000</td>
    <td align="right">47.957</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RES CD ELECTRIC</td>
    <td align="right">CLOTHES_DRYER</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">7975.501</td>
    <td align="right">26.007</td>
    <td align="right">1993.875</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">res cd electric</td>
    <td align="right">0.000</td>
    <td align="right">7975.501</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RES CEIL FAN</td>
    <td align="right">CEILING_FAN</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">34.296</td>
    <td align="right">0.112</td>
    <td align="right">8.574</td>
    <td align="right">0.000</td>
    <td align="right">0.558</td>
    <td align="right">0.000</td>
    <td align="right">0.442</td>
    <td align="right">res ceil fan</td>
    <td align="right">7.256</td>
    <td align="right">34.296</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RES CW</td>
    <td align="right">CLOTHES_WASHER_POWER</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">858.155</td>
    <td align="right">2.798</td>
    <td align="right">214.539</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">res cw</td>
    <td align="right">0.000</td>
    <td align="right">858.155</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">RES DW</td>
    <td align="right">DISHWASHER_POWER</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">595.959</td>
    <td align="right">1.943</td>
    <td align="right">148.990</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">res dw</td>
    <td align="right">0.000</td>
    <td align="right">595.959</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RES INFIL_1 BATH FAN</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">res mv_1 bath fan</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">RES INFIL_1 HOUSE FAN</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">res mv_1 house fan</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RES INFIL_1 RANGE FAN</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">res mv_1 range fan</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">RES MISC PLUG LOADS|LIVING SPACE</td>
    <td align="right">PLUG_LOADS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">542.803</td>
    <td align="right">1.770</td>
    <td align="right">135.701</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads</td>
    <td align="right">228.702</td>
    <td align="right">542.803</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">RES MISC PLUG LOADS|LIVING SPACE|STORY 2</td>
    <td align="right">PLUG_LOADS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">927.688</td>
    <td align="right">3.025</td>
    <td align="right">231.922</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">res misc plug loads</td>
    <td align="right">390.867</td>
    <td align="right">927.688</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RES RANGE ELECTRIC</td>
    <td align="right">COOKING_RANGE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">2265.512</td>
    <td align="right">7.387</td>
    <td align="right">566.378</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">res range electric</td>
    <td align="right">0.000</td>
    <td align="right">2265.512</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RES REFRIG</td>
    <td align="right">RES REFRIG SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">203.365</td>
    <td align="right">0.663</td>
    <td align="right">50.841</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">res refrig</td>
    <td align="right">0.000</td>
    <td align="right">203.365</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RES WELL PUMP</td>
    <td align="right">PLUG_LOADS_WELL_PUMP</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">149.343</td>
    <td align="right">0.487</td>
    <td align="right">37.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">res well pump</td>
    <td align="right">19.811</td>
    <td align="right">149.343</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RES BATH</td>
    <td align="right">BATHS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">4133.063</td>
    <td align="right">13.477</td>
    <td align="right">1033.266</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">4133.063</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RES DS RES AC ASYS SUPDCNTOLVEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RES DS RES AC ASYS SUPLATLKTOLVEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RES DS RES AC ASYS SUPSLKTOLVEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS SUPDCNTOLVEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS SUPLATLKTOLVEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS SUPSLKTOLVEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RES HOT WATER DISTRIBUTION</td>
    <td align="right">SHOWERS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">1310.937</td>
    <td align="right">4.275</td>
    <td align="right">327.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">1310.937</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">RES SHOWER</td>
    <td align="right">SHOWERS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">3017.655</td>
    <td align="right">9.840</td>
    <td align="right">754.414</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">3017.655</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">RES SINK</td>
    <td align="right">SINKS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">607.043</td>
    <td align="right">1.979</td>
    <td align="right">151.761</td>
    <td align="right">0.313</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.687</td>
    <td align="right">0.000</td>
    <td align="right">607.043</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RES DS RES AC ASYS RETDCNTOPLEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RES DS RES AC ASYS RETLATLKEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RES DS RES AC ASYS RETSLKEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS RES AC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RETDCNTOPLEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RETLATLKEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RETSLKEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RET AIR ZONE</td>
    <td align="right">1.00E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">RES DS RES AC ASYS RETDCNTOAHEQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">RES DS RES AC ASYS SUPDCNTOAHEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RES DS RES AC ASYS SUPLATLKTOAHEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">RES DS RES AC ASYS SUPSLKTOAHEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS RETDCNTOAHEQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS SUPDCNTOAHEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS SUPLATLKTOAHEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RES DS RES FUR ELECTRIC ASYS SUPSLKTOAHEQ</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">15.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">200</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">DetailedSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RES INFIL_1 FLOW</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RES NV_1 FLOW</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">306.67</td>
    <td align="right">4.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RES INFIL|GARAGE SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">80.27</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RES INFIL|UNFINISHED ATTIC SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">193.47</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Mixing Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Mixing Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
