Construction,
    WallExtUninsUnfin,       !- Name
    Brick&#44 Medium/Dark,   !- Outside Layer
    WallSheathing,           !- Layer 2
    WallStudAndCavity;       !- Layer 3

Construction,
    WallIntFinInsUnfin,      !- Name
    WallSheathing,           !- Outside Layer
    WallCMU 1,               !- Layer 2
    WallFurring 1;           !- Layer 3

Construction,
    WallIntFinInsUnfin Reversed,  !- Name
    WallFurring 1,           !- Outside Layer
    WallCMU 1,               !- Layer 2
    WallSheathing;           !- Layer 3

Construction,
    WallIntFinUninsFin,      !- Name
    WallStudAndCavity 1,     !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    garage zone,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    living zone,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    306.672935039999,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    res ds res ac asys ret air zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0.25,                    !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    res ds res fur electric asys ret air zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0.25,                    !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    unfinished attic zone,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    4.8768,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    FloorFndGrndUnfinSlab,   !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin Reversed,  !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin Reversed,  !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfin Reversed,  !- Construction Name
    garage zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin,      !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    3.6576,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    WallIntFinInsUnfin,      !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    3.6576,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.04865714285714,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.59007888914198e-07,    !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    1.04865714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.43840030505374;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfin,        !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    3.6576,                  !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.4384,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfinAttic Reversed,  !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    4.8768,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    FloorFinInsUnfinAttic Reversed,  !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.8768,                  !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.8768;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.127,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.43840030505374,        !- Vertex 1 Z-coordinate {m}
    0.127,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.59007888751134e-07,    !- Vertex 2 Z-coordinate {m}
    1.04865714285714,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.59007888914198e-07,    !- Vertex 3 Z-coordinate {m}
    1.04865714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.43840030505374;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.127,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.59007888751134e-07,    !- Vertex 1 Z-coordinate {m}
    0.127,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.43840030505374,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.4384,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    FloorFndGrndFinSlab,     !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    3.6576,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    5.64061751524953,        !- Vertex 5 X-coordinate {m}
    3.6576,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.64061751524953,        !- Vertex 6 X-coordinate {m}
    0,                       !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    WallExtInsFin,           !- Construction Name
    living zone,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    2.4384,                  !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    2.4384;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Floor,                   !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res ac asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res ac asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    74.1,                    !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    74,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res ac asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    74.1,                    !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    74.1,                    !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res ac asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    74,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    74.1,                    !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res ac asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    74,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    74,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Ceiling,                 !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res ac asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Floor,                   !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    74.1,                    !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    74,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    74.1,                    !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    74.1,                    !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    74,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    74.1,                    !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    74,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    74,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Ceiling,                 !- Surface Type
    AdiabaticConst,          !- Construction Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    74,                      !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    74.1,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    74.1,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    74,                      !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfinAttic,   !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.61483819868043,        !- Vertex 1 Y-coordinate {m}
    2.61221909934021,        !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    4.61483819868043,        !- Vertex 2 Y-coordinate {m}
    2.61221909934021,        !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    0.3048,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    0.3048;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.61483819868043,        !- Vertex 1 Y-coordinate {m}
    2.30741909934021,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    4.61483819868043,        !- Vertex 1 Y-coordinate {m}
    2.30741909934021,        !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30 Reversed,     !- Name
    Floor,                   !- Surface Type
    FloorFinInsUnfinAttic,   !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.25526878881558,        !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0.25526878881558,        !- Vertex 2 Z-coordinate {m}
    11.1270175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.55268788815579,        !- Vertex 3 Z-coordinate {m}
    11.1270175152495,        !- Vertex 4 X-coordinate {m}
    4.59483819868043,        !- Vertex 4 Y-coordinate {m}
    2.55268788815579;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.255268788815579,       !- Vertex 1 Z-coordinate {m}
    11.1270175152495,        !- Vertex 2 X-coordinate {m}
    4.59483819868043,        !- Vertex 2 Y-coordinate {m}
    2.55268788815579,        !- Vertex 2 Z-coordinate {m}
    11.1270175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.55268788815579,        !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0.255268788815579;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    WallExtUninsUnfin,       !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.1270175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    2.29741909934021;        !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Roof,                    !- Surface Type
    RoofUnfinInsExt,         !- Construction Name
    unfinished attic zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.61483819868043,        !- Vertex 1 Y-coordinate {m}
    2.61221909934021,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 2 Y-coordinate {m}
    0.304799999999999,       !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 3 Y-coordinate {m}
    0.304799999999999,       !- Vertex 3 Z-coordinate {m}
    11.1270175152495,        !- Vertex 4 X-coordinate {m}
    4.59483819868043,        !- Vertex 4 Y-coordinate {m}
    2.60221909934021,        !- Vertex 4 Z-coordinate {m}
    16.6134175152495,        !- Vertex 5 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 5 Y-coordinate {m}
    0.304799999999999,       !- Vertex 5 Z-coordinate {m}
    16.6134175152495,        !- Vertex 6 X-coordinate {m}
    4.61483819868043,        !- Vertex 6 Y-coordinate {m}
    2.61221909934021;        !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Surface 10 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    4.6101463627283,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    4.6101463627283,         !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    5.484478744,             !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    5.484478744,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 10 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    5.545438744,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    5.545438744,             !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    6.4197711252717,         !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    6.4197711252717,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 10 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    6.46750510672829,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    6.46750510672829,        !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    7.341837488,             !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    7.341837488,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 10 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    7.402797488,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    7.402797488,             !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    8.27712986927171,        !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    8.27712986927171,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 13 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.73572262008135,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    1.73572262008135,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    2.548831072,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    2.548831072,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 13 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.609791072,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.609791072,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    3.42289952391865,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    3.42289952391865,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 13 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.26637538808135,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    3.26637538808135,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    4.07948384,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    4.07948384,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 13 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.14044384,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.14044384,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    4.95355229191865,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    4.95355229191865,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8.26485402026364,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8.26485402026364,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.4142209856,            !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.4142209856,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.3532609856,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.3532609856,            !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.50262795093636,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.50262795093636,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.41891877386364,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.41891877386364,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.5682857392,            !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.5682857392,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.5073257392,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.5073257392,            !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.65669270453636,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.65669270453636,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 5,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.57298352746364,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.57298352746364,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.7223504928,            !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.7223504928,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 6,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.6613904928,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.6613904928,            !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.81075745813637,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.81075745813637,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 16 - Window 7,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.27125176373182,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.27125176373182,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.42061872906818,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.42061872906818,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.1809491261125,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    15.1809491261125,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    14.2705513782857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    14.2705513782857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 10,  !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.71621045942857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.71621045942857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    3.80581271160176,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    3.80581271160176,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 11,  !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.82854410362769,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    2.82854410362769,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    1.91814635580088,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    1.91814635580088,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.2095913782857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    14.2095913782857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    13.2991936304589,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    13.2991936304589,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.8076038963982,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    12.8076038963982,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    11.8972061485714,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    11.8972061485714,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8362461485714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8362461485714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    10.9258484007446,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    10.9258484007446,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 5,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.434258666684,         !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    10.434258666684,         !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    9.52386091885715,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    9.52386091885715,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 6,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.46290091885714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    9.46290091885714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    8.55250317103033,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    8.55250317103033,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 7,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.06091343696967,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.06091343696967,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    7.15051568914286,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    7.15051568914286,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 8,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.08955568914286,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.08955568914286,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    6.17915794131605,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    6.17915794131605,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 17 - Window 9,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.68756820725538,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.68756820725538,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    4.77717045942857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    4.77717045942857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    -2.4266569554004,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    -2.4266569554004,        !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    -1.540200628,            !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    -1.540200628,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    -1.479240628,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    -1.479240628,            !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    -0.592784300599595,      !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    -0.592784300599595,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    -0.278777583400405,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    -0.278777583400405,      !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    0.607678744,             !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    0.607678744,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    0.668638744,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    0.668638744,             !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    1.55509507140041,        !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    1.55509507140041,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 5,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    1.86910178859959,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    1.86910178859959,        !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    2.755558116,             !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    2.755558116,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 6,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    2.816518116,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    2.816518116,             !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    3.70297444340041,        !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    3.70297444340041,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 7,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    4.01698116059959,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    4.01698116059959,        !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    4.903437488,             !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    4.903437488,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 8,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    4.964397488,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    4.964397488,             !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    5.85085381540041,        !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    5.85085381540041,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 18 - Window 9,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    6.6385686962998,         !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    6.6385686962998,         !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    7.5250250237002,         !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    7.5250250237002,         !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.91591892413262,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    6.91591892413262,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    7.804696608,             !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    7.804696608,             !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.865656608,             !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.865656608,             !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    8.75443429186738,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    8.75443429186738,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.11047892413262,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    9.11047892413262,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    9.999256608,             !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    9.999256608,             !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.060216608,            !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    10.060216608,            !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    10.9489942918674,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    10.9489942918674,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 5,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.3050389241326,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.3050389241326,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    12.193816608,            !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    12.193816608,            !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 6,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.254776608,            !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    12.254776608,            !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    13.1435542918674,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    13.1435542918674,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 7,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.4995989241326,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    13.4995989241326,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    14.388376608,            !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    14.388376608,            !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 19 - Window 8,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.449336608,            !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    14.449336608,            !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    15.3381142918674,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    15.3381142918674,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 20 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.640616608,             !- Vertex 1 X-coordinate {m}
    -0.370753524349058,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.640616608,             !- Vertex 2 X-coordinate {m}
    -0.370753524349058,      !- Vertex 2 Y-coordinate {m}
    3.4816506879573,         !- Vertex 2 Z-coordinate {m}
    5.640616608,             !- Vertex 3 X-coordinate {m}
    -1.18872,                !- Vertex 3 Y-coordinate {m}
    3.4816506879573,         !- Vertex 3 Z-coordinate {m}
    5.640616608,             !- Vertex 4 X-coordinate {m}
    -1.18872,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 20 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.640616608,             !- Vertex 1 X-coordinate {m}
    -1.24968,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.640616608,             !- Vertex 2 X-coordinate {m}
    -1.24968,                !- Vertex 2 Y-coordinate {m}
    3.4816506879573,         !- Vertex 2 Z-coordinate {m}
    5.640616608,             !- Vertex 3 X-coordinate {m}
    -2.06764647565094,       !- Vertex 3 Y-coordinate {m}
    3.4816506879573,         !- Vertex 3 Z-coordinate {m}
    5.640616608,             !- Vertex 4 X-coordinate {m}
    -2.06764647565094,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 20 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.640616608,             !- Vertex 1 X-coordinate {m}
    -2.02941676217453,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.640616608,             !- Vertex 2 X-coordinate {m}
    -2.02941676217453,       !- Vertex 2 Y-coordinate {m}
    3.4816506879573,         !- Vertex 2 Z-coordinate {m}
    5.640616608,             !- Vertex 3 X-coordinate {m}
    -2.84738323782547,       !- Vertex 3 Y-coordinate {m}
    3.4816506879573,         !- Vertex 3 Z-coordinate {m}
    5.640616608,             !- Vertex 4 X-coordinate {m}
    -2.84738323782547,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 21 - Window 1,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.948543069624558,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0.948543069624558,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    1.849725536,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    1.849725536,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 21 - Window 2,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.910685536,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    1.910685536,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    2.81186800237544,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    2.81186800237544,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 21 - Window 3,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.82874860562456,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    2.82874860562456,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    3.729931072,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    3.729931072,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 21 - Window 4,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.790891072,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    3.790891072,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    4.69207353837544,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    4.69207353837544,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    unit 1 - Surface 13 - Door,  !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    Surface 36,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.1524,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0.1524,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.02325714285714,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.02325714285714,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8.26485402026364,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8.26485402026364,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.4142209856,            !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.4142209856,            !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.3532609856,            !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.3532609856,            !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.50262795093636,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.50262795093636,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 3,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.41891877386364,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.41891877386364,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.5682857392,            !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.5682857392,            !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 4,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.5073257392,            !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.5073257392,            !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.65669270453636,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.65669270453636,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 5,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.57298352746364,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.57298352746364,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.7223504928,            !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.7223504928,            !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 6,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.6613904928,            !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.6613904928,            !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.81075745813637,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.81075745813637,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 8 - Window 7,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.27125176373182,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.27125176373182,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.42061872906818,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.42061872906818,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 1,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.1809491261125,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    15.1809491261125,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    14.2705513782857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    14.2705513782857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 10,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.71621045942857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.71621045942857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    3.80581271160176,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    3.80581271160176,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 11,   !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.82854410362769,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.82854410362769,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    1.91814635580088,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    1.91814635580088,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 2,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.2095913782857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    14.2095913782857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    13.2991936304589,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    13.2991936304589,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 3,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.8076038963982,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    12.8076038963982,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    11.8972061485714,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    11.8972061485714,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 4,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8362461485714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    11.8362461485714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    10.9258484007446,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    10.9258484007446,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 5,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.434258666684,         !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    10.434258666684,         !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    9.52386091885715,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    9.52386091885715,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 6,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.46290091885714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    9.46290091885714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    8.55250317103033,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    8.55250317103033,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 7,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.06091343696967,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    8.06091343696967,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    7.15051568914286,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    7.15051568914286,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 8,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.08955568914286,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    7.08955568914286,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    6.17915794131605,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    6.17915794131605,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Surface 9 - Window 9,    !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.3625,                  !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.68756820725538,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.68756820725538,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    4.77717045942857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    4.77717045942857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    res furniture mass garage space,  !- Name
    res furniture construction garage space,  !- Construction Name
    garage zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8.02682265599998;        !- Surface Area {m2}

InternalMass,
    Merged Surface 14 - Surface 29,  !- Name
    FloorFinUninsFin Reversed,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    113.20235424;            !- Surface Area {m2}

InternalMass,
    living space Partition,  !- Name
    WallIntFinUninsFin,      !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    113.20235424;            !- Surface Area {m2}

InternalMass,
    living space|story 2 Partition,  !- Name
    WallIntFinUninsFin,      !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    193.470580799999;        !- Surface Area {m2}

InternalMass,
    res furniture mass living space,  !- Name
    res furniture construction living space,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    45.2809416959999;        !- Surface Area {m2}

InternalMass,
    res furniture mass living space|story 2,  !- Name
    res furniture construction living space|story 2,  !- Construction Name
    living zone,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77.3882323199998;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Surface 25 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    5.1816,                  !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    4.61483819868043,        !- Vertex 2 Y-coordinate {m}
    7.48901909934021,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.61483819868043,        !- Vertex 3 Y-coordinate {m}
    7.48901909934021,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 25 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.2230175152495,        !- Vertex 1 X-coordinate {m}
    4.61483819868043,        !- Vertex 1 Y-coordinate {m}
    7.48901909934021,        !- Vertex 1 Z-coordinate {m}
    17.2230175152495,        !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    5.1816,                  !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    4.61483819868043,        !- Vertex 4 Y-coordinate {m}
    7.48901909934021;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 25 - res eaves 2,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.6134175152495,        !- Vertex 1 X-coordinate {m}
    9.83927639736085,        !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.83927639736085,        !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 31 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.03101751524953,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    5.03101751524953,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    5.13206878881558,        !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.13206878881558;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 31 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.64061751524953,        !- Vertex 1 X-coordinate {m}
    -4.2672,                 !- Vertex 1 Y-coordinate {m}
    5.13206878881558,        !- Vertex 1 Z-coordinate {m}
    11.1270175152495,        !- Vertex 2 X-coordinate {m}
    -4.2672,                 !- Vertex 2 Y-coordinate {m}
    7.42948788815579,        !- Vertex 2 Z-coordinate {m}
    11.1270175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    7.42948788815579,        !- Vertex 3 Z-coordinate {m}
    5.64061751524953,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    5.13206878881558;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 32 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.2230175152495,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    17.2230175152495,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    5.13206878881558,        !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    5.13206878881558;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 32 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.1270175152495,        !- Vertex 1 X-coordinate {m}
    -4.2672,                 !- Vertex 1 Y-coordinate {m}
    7.42948788815579,        !- Vertex 1 Z-coordinate {m}
    16.6134175152495,        !- Vertex 2 X-coordinate {m}
    -4.2672,                 !- Vertex 2 Y-coordinate {m}
    5.13206878881558,        !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    5.13206878881558,        !- Vertex 3 Z-coordinate {m}
    11.1270175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    7.42948788815579;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 35 - res eaves,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6096,                 !- Vertex 1 X-coordinate {m}
    4.61483819868043,        !- Vertex 1 Y-coordinate {m}
    7.48901909934021,        !- Vertex 1 Z-coordinate {m}
    -0.6096,                 !- Vertex 2 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 2 Y-coordinate {m}
    5.1816,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.61483819868043,        !- Vertex 4 Y-coordinate {m}
    7.48901909934021;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 35 - res eaves 1,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.6096,                 !- Vertex 1 Y-coordinate {m}
    4.8768,                  !- Vertex 1 Z-coordinate {m}
    5.64061751524953,        !- Vertex 2 X-coordinate {m}
    -0.6096,                 !- Vertex 2 Y-coordinate {m}
    4.8768,                  !- Vertex 2 Z-coordinate {m}
    5.64061751524953,        !- Vertex 3 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 3 Y-coordinate {m}
    5.1816,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 35 - res eaves 2,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.2230175152495,        !- Vertex 1 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 1 Y-coordinate {m}
    5.1816,                  !- Vertex 1 Z-coordinate {m}
    17.2230175152495,        !- Vertex 2 X-coordinate {m}
    4.61483819868043,        !- Vertex 2 Y-coordinate {m}
    7.48901909934021,        !- Vertex 2 Z-coordinate {m}
    16.6134175152495,        !- Vertex 3 X-coordinate {m}
    4.61483819868043,        !- Vertex 3 Y-coordinate {m}
    7.48901909934021,        !- Vertex 3 Z-coordinate {m}
    16.6134175152495,        !- Vertex 4 X-coordinate {m}
    -2.34418726652498e-16,   !- Vertex 4 Y-coordinate {m}
    5.1816;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    res neighbors left,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.572,                  !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.572,                  !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    7.18421909934021,        !- Vertex 2 Z-coordinate {m}
    -4.572,                  !- Vertex 3 X-coordinate {m}
    9.22967639736085,        !- Vertex 3 Y-coordinate {m}
    7.18421909934021,        !- Vertex 3 Z-coordinate {m}
    -4.572,                  !- Vertex 4 X-coordinate {m}
    9.22967639736085,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    res neighbors right,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.1854175152495,        !- Vertex 1 X-coordinate {m}
    9.22967639736085,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.1854175152495,        !- Vertex 2 X-coordinate {m}
    9.22967639736085,        !- Vertex 2 Y-coordinate {m}
    7.18421909934021,        !- Vertex 2 Z-coordinate {m}
    21.1854175152495,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    7.18421909934021,        !- Vertex 3 Z-coordinate {m}
    21.1854175152495,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 10 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    4.6101463627283,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    4.6101463627283,         !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    5.484478744,             !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    5.484478744,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 10 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    5.545438744,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    5.545438744,             !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    6.4197711252717,         !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    6.4197711252717,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 10 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    6.46750510672829,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    6.46750510672829,        !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    7.341837488,             !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    7.341837488,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 10 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    7.402797488,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    7.402797488,             !- Vertex 2 Y-coordinate {m}
    0.968114935764818,       !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    8.27712986927171,        !- Vertex 3 Y-coordinate {m}
    0.968114935764818,       !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    8.27712986927171,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 13 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.73572262008135,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    1.73572262008135,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    2.548831072,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    2.548831072,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 13 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.609791072,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.609791072,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    3.42289952391865,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    3.42289952391865,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 13 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.26637538808135,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    3.26637538808135,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    4.07948384,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    4.07948384,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 13 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.14044384,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.14044384,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04972643359244,        !- Vertex 2 Z-coordinate {m}
    4.95355229191865,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04972643359244,        !- Vertex 3 Z-coordinate {m}
    4.95355229191865,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8.26485402026364,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8.26485402026364,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.4142209856,            !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.4142209856,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.3532609856,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.3532609856,            !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.50262795093636,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.50262795093636,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.41891877386364,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.41891877386364,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.5682857392,            !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.5682857392,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.5073257392,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.5073257392,            !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.65669270453636,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.65669270453636,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 5 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.57298352746364,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.57298352746364,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.7223504928,            !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.7223504928,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 6 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.6613904928,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.6613904928,            !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.81075745813637,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.81075745813637,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 16 - Window 7 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.27125176373182,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.27125176373182,        !- Vertex 2 Y-coordinate {m}
    3.43810616479337,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.42061872906818,        !- Vertex 3 Y-coordinate {m}
    3.43810616479337,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.42061872906818,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.1809491261125,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    15.1809491261125,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    14.2705513782857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    14.2705513782857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 10 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.71621045942857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    4.71621045942857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    3.80581271160176,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    3.80581271160176,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 11 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.82854410362769,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    2.82854410362769,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    1.91814635580088,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    1.91814635580088,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.2095913782857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    14.2095913782857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    13.2991936304589,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    13.2991936304589,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.8076038963982,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    12.8076038963982,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    11.8972061485714,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    11.8972061485714,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8362461485714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.8362461485714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    10.9258484007446,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    10.9258484007446,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 5 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.434258666684,         !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    10.434258666684,         !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    9.52386091885715,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    9.52386091885715,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 6 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.46290091885714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    9.46290091885714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    8.55250317103033,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    8.55250317103033,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 7 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.06091343696967,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.06091343696967,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    7.15051568914286,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    7.15051568914286,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 8 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.08955568914286,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.08955568914286,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    6.17915794131605,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    6.17915794131605,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 17 - Window 9 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.68756820725538,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.68756820725538,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    3.35843980214686,        !- Vertex 2 Z-coordinate {m}
    4.77717045942857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    3.35843980214686,        !- Vertex 3 Z-coordinate {m}
    4.77717045942857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    -2.4266569554004,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    -2.4266569554004,        !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    -1.540200628,            !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    -1.540200628,            !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    -1.479240628,            !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    -1.479240628,            !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    -0.592784300599595,      !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    -0.592784300599595,      !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    -0.278777583400405,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    -0.278777583400405,      !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    0.607678744,             !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    0.607678744,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    0.668638744,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    0.668638744,             !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    1.55509507140041,        !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    1.55509507140041,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 5 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    1.86910178859959,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    1.86910178859959,        !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    2.755558116,             !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    2.755558116,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 6 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    2.816518116,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    2.816518116,             !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    3.70297444340041,        !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    3.70297444340041,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 7 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    4.01698116059959,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    4.01698116059959,        !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    4.903437488,             !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    4.903437488,             !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 8 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    4.964397488,             !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    4.964397488,             !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    5.85085381540041,        !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    5.85085381540041,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 18 - Window 9 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.613416608,            !- Vertex 1 X-coordinate {m}
    6.6385686962998,         !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    16.613416608,            !- Vertex 2 X-coordinate {m}
    6.6385686962998,         !- Vertex 2 Y-coordinate {m}
    3.39035371557526,        !- Vertex 2 Z-coordinate {m}
    16.613416608,            !- Vertex 3 X-coordinate {m}
    7.5250250237002,         !- Vertex 3 Y-coordinate {m}
    3.39035371557526,        !- Vertex 3 Z-coordinate {m}
    16.613416608,            !- Vertex 4 X-coordinate {m}
    7.5250250237002,         !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.91591892413262,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    6.91591892413262,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    7.804696608,             !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    7.804696608,             !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.865656608,             !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.865656608,             !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    8.75443429186738,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    8.75443429186738,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.11047892413262,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    9.11047892413262,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    9.999256608,             !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    9.999256608,             !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.060216608,            !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    10.060216608,            !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    10.9489942918674,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    10.9489942918674,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 5 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.3050389241326,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    11.3050389241326,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    12.193816608,            !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    12.193816608,            !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 6 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.254776608,            !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    12.254776608,            !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    13.1435542918674,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    13.1435542918674,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 7 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.4995989241326,        !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    13.4995989241326,        !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    14.388376608,            !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    14.388376608,            !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 19 - Window 8 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.449336608,            !- Vertex 1 X-coordinate {m}
    -3.6576,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    14.449336608,            !- Vertex 2 X-coordinate {m}
    -3.6576,                 !- Vertex 2 Y-coordinate {m}
    3.38725934740479,        !- Vertex 2 Z-coordinate {m}
    15.3381142918674,        !- Vertex 3 X-coordinate {m}
    -3.6576,                 !- Vertex 3 Y-coordinate {m}
    3.38725934740479,        !- Vertex 3 Z-coordinate {m}
    15.3381142918674,        !- Vertex 4 X-coordinate {m}
    -3.6576,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 20 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.640616608,             !- Vertex 1 X-coordinate {m}
    -0.370753524349058,      !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.640616608,             !- Vertex 2 X-coordinate {m}
    -0.370753524349058,      !- Vertex 2 Y-coordinate {m}
    3.4816506879573,         !- Vertex 2 Z-coordinate {m}
    5.640616608,             !- Vertex 3 X-coordinate {m}
    -1.18872,                !- Vertex 3 Y-coordinate {m}
    3.4816506879573,         !- Vertex 3 Z-coordinate {m}
    5.640616608,             !- Vertex 4 X-coordinate {m}
    -1.18872,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 20 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.640616608,             !- Vertex 1 X-coordinate {m}
    -1.24968,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.640616608,             !- Vertex 2 X-coordinate {m}
    -1.24968,                !- Vertex 2 Y-coordinate {m}
    3.4816506879573,         !- Vertex 2 Z-coordinate {m}
    5.640616608,             !- Vertex 3 X-coordinate {m}
    -2.06764647565094,       !- Vertex 3 Y-coordinate {m}
    3.4816506879573,         !- Vertex 3 Z-coordinate {m}
    5.640616608,             !- Vertex 4 X-coordinate {m}
    -2.06764647565094,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 20 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.640616608,             !- Vertex 1 X-coordinate {m}
    -2.02941676217453,       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    5.640616608,             !- Vertex 2 X-coordinate {m}
    -2.02941676217453,       !- Vertex 2 Y-coordinate {m}
    3.4816506879573,         !- Vertex 2 Z-coordinate {m}
    5.640616608,             !- Vertex 3 X-coordinate {m}
    -2.84738323782547,       !- Vertex 3 Y-coordinate {m}
    3.4816506879573,         !- Vertex 3 Z-coordinate {m}
    5.640616608,             !- Vertex 4 X-coordinate {m}
    -2.84738323782547,       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 21 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.948543069624558,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0.948543069624558,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    1.849725536,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    1.849725536,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 21 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.910685536,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    1.910685536,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    2.81186800237544,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    2.81186800237544,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 21 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.82874860562456,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    2.82874860562456,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    3.729931072,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    3.729931072,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 21 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.790891072,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    3.790891072,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.37072377232154,        !- Vertex 2 Z-coordinate {m}
    4.69207353837544,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.37072377232154,        !- Vertex 3 Z-coordinate {m}
    4.69207353837544,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8.26485402026364,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8.26485402026364,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.4142209856,            !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.4142209856,            !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.3532609856,            !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.3532609856,            !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.50262795093636,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.50262795093636,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.41891877386364,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.41891877386364,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.5682857392,            !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.5682857392,            !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.5073257392,            !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.5073257392,            !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.65669270453636,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.65669270453636,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 5 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.57298352746364,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.57298352746364,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.7223504928,            !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.7223504928,            !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 6 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.6613904928,            !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.6613904928,            !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.81075745813637,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.81075745813637,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 8 - Window 7 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.27125176373182,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.27125176373182,        !- Vertex 2 Y-coordinate {m}
    0.999706164793374,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.42061872906818,        !- Vertex 3 Y-coordinate {m}
    0.999706164793374,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.42061872906818,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 1 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.1809491261125,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    15.1809491261125,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    14.2705513782857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    14.2705513782857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 10 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.71621045942857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    4.71621045942857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    3.80581271160176,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    3.80581271160176,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 11 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.82854410362769,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    2.82854410362769,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    1.91814635580088,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    1.91814635580088,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 2 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.2095913782857,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    14.2095913782857,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    13.2991936304589,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    13.2991936304589,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 3 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.8076038963982,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    12.8076038963982,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    11.8972061485714,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    11.8972061485714,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 4 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.8362461485714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    11.8362461485714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    10.9258484007446,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    10.9258484007446,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 5 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.434258666684,         !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    10.434258666684,         !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    9.52386091885715,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    9.52386091885715,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 6 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.46290091885714,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    9.46290091885714,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    8.55250317103033,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    8.55250317103033,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 7 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.06091343696967,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    8.06091343696967,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    7.15051568914286,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    7.15051568914286,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 8 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.08955568914286,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    7.08955568914286,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    6.17915794131605,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    6.17915794131605,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Surface 9 - Window 9 shading surface,  !- Name
    window shading schedule, !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.68756820725538,        !- Vertex 1 X-coordinate {m}
    9.229676232,             !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    5.68756820725538,        !- Vertex 2 X-coordinate {m}
    9.229676232,             !- Vertex 2 Y-coordinate {m}
    0.920039802146862,       !- Vertex 2 Z-coordinate {m}
    4.77717045942857,        !- Vertex 3 X-coordinate {m}
    9.229676232,             !- Vertex 3 Y-coordinate {m}
    0.920039802146862,       !- Vertex 3 Z-coordinate {m}
    4.77717045942857,        !- Vertex 4 X-coordinate {m}
    9.229676232,             !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

Foundation:Kiva,
    Foundation Kiva 1,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032,                  !- Wall Depth Below Slab {m}
    FootingConstruction;     !- Footing Wall Construction Name

Foundation:Kiva,
    Foundation Kiva 2,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032,                  !- Wall Depth Below Slab {m}
    FootingConstruction 1;   !- Footing Wall Construction Name


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA:SETTINGS ===========

Foundation:Kiva:Settings,
    1.731,                   !- Soil Conductivity {W/m-K}
    1842.3,                  !- Soil Density {kg/m3}
    418.7,                   !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Hourly;                  !- Simulation Timestep


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

SurfaceProperty:ExposedFoundationPerimeter,
    Surface 1,               !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    21.9456;                 !- Total Exposed Perimeter {m}

SurfaceProperty:ExposedFoundationPerimeter,
    Surface 7,               !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    37.055787825221;         !- Total Exposed Perimeter {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    Surface 42,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 43,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 44,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 45,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 46,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 47,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 24,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 33,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 38,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 39,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 40,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Surface 41,              !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    999;                     !- Convection Coefficient 1 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    res occupants|living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    occupants,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.47652226598001,        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.319734,                !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    res occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    res occupants|living space|story 2,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    occupants,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.52347773401999,        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.319734,                !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    res occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    res lighting garage garage space,  !- Name
    garage zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_garage,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    6.11289815414469,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting garage garage space;  !- End-Use Subcategory

Lights,
    res lighting interior living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    198.906598532045,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting interior living space;  !- End-Use Subcategory

Lights,
    res lighting interior living space|story 2,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    339.945007339338,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    res lighting interior living space|story 2;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    res freezer,             !- Name
    garage zone,             !- Zone or ZoneList or Space or SpaceList Name
    res freezer schedule,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    47.9573463212955,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    res freezer;             !- End-Use Subcategory

ElectricEquipment,
    res cd electric,         !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7975.50137166673,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    res cd electric;         !- End-Use Subcategory

ElectricEquipment,
    res ceil fan,            !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    ceiling_fan,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    34.2963881452498,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0,                       !- Fraction Lost
    res ceil fan;            !- End-Use Subcategory

ElectricEquipment,
    res cw,                  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_washer_power,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    858.154723326492,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    res cw;                  !- End-Use Subcategory

ElectricEquipment,
    res dw,                  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    dishwasher_power,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    595.959006074242,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    res dw;                  !- End-Use Subcategory

ElectricEquipment,
    res infil_1 bath fan,    !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 bath fan;       !- End-Use Subcategory

ElectricEquipment,
    res infil_1 house fan,   !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 house fan;      !- End-Use Subcategory

ElectricEquipment,
    res infil_1 range fan,   !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res mv_1 range fan;      !- End-Use Subcategory

ElectricEquipment,
    res misc plug loads|living space,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    542.803280184515,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.021,                   !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0.0489999999999999,      !- Fraction Lost
    res misc plug loads;     !- End-Use Subcategory

ElectricEquipment,
    res misc plug loads|living space|story 2,  !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    927.68800244912,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.021,                   !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0.0489999999999999,      !- Fraction Lost
    res misc plug loads;     !- End-Use Subcategory

ElectricEquipment,
    res range electric,      !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2265.51192873968,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    res range electric;      !- End-Use Subcategory

ElectricEquipment,
    res refrig,              !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    res refrig schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    203.365423934943,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    res refrig;              !- End-Use Subcategory

ElectricEquipment,
    res well pump,           !- Name
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads_well_pump,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    149.342967724448,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    res well pump;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    res bath,                !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    baths,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4133.06264597171,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys SupDCnToLvEq,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys SupLatLkToLvEq,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys SupSLkToLvEq,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys SupDCnToLvEq,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys SupLatLkToLvEq,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys SupSLkToLvEq,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res hot water distribution,  !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1310.93686305572,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res shower,              !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3017.65482527927,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.487295244104583,       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res sink,                !- Name
    None,                    !- Fuel Type
    living zone,             !- Zone or ZoneList or Space or SpaceList Name
    sinks,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    607.043307026158,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.312529151588259,       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys RetDCnToPlEq,  !- Name
    None,                    !- Fuel Type
    res ds res ac asys ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys RetLatLkEq,  !- Name
    None,                    !- Fuel Type
    res ds res ac asys ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys RetSLkEq,  !- Name
    None,                    !- Fuel Type
    res ds res ac asys ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys RetDCnToPlEq,  !- Name
    None,                    !- Fuel Type
    res ds res fur electric asys ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys RetLatLkEq,  !- Name
    None,                    !- Fuel Type
    res ds res fur electric asys ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys RetSLkEq,  !- Name
    None,                    !- Fuel Type
    res ds res fur electric asys ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys RetDCnToAhEquip,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys SupDCnToAhEq,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys SupLatLkToAhEq,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res ac asys SupSLkToAhEq,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys RetDCnToAhEquip,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys SupDCnToAhEq,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys SupLatLkToAhEq,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    res ds res fur electric asys SupSLkToAhEq,  !- Name
    None,                    !- Fuel Type
    unfinished attic zone,   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    res infil_1 flow,        !- Name
    living zone,             !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    res nv_1 flow,           !- Name
    living zone,             !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea,
    res infil|garage space,  !- Name
    garage zone,             !- Zone Name
    Always On Discrete,      !- Schedule Name
    408.020014644427,        !- Effective Air Leakage Area {cm2}
    0.000129067493608247,    !- Stack Coefficient
    4.38082605935681e-05;    !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    res infil|unfinished attic space,  !- Name
    unfinished attic zone,   !- Zone Name
    Always On Discrete,      !- Schedule Name
    6442.57034063998,        !- Effective Air Leakage Area {cm2}
    0.000181536642092503,    !- Stack Coefficient
    4.28293831667282e-05;    !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    res ds res ac asys AhToLivMix,  !- Name
    living zone,             !- Zone Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    unfinished attic zone;   !- Source Zone Name

ZoneMixing,
    res ds res fur electric asys AhToLivMix,  !- Name
    living zone,             !- Zone Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    unfinished attic zone;   !- Source Zone Name

ZoneMixing,
    res ds res ac asys LivToAhMix,  !- Name
    unfinished attic zone,   !- Zone Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    living zone;             !- Source Zone Name

ZoneMixing,
    res ds res fur electric asys LivToAhMix,  !- Name
    unfinished attic zone,   !- Zone Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    living zone;             !- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    res lighting exterior,   !- Name
    lighting_exterior,       !- Schedule Name
    16.2022365575605,        !- Design Level {W}
    ,                        !- Control Option
    res lighting exterior;   !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    res ac asys,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    res fur electric asys,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Domestic Hot Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    51.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    living zone Thermostat,  !- Name
    living zone,             !- Zone or ZoneList Name
    living zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    living zone temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    living zone temperature setpoint,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    cooling_sch;    !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    res ac living zone direct air,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 22,                 !- Air Inlet Node Name
    Node 20,                 !- Air Outlet Node Name
    1.23096031771219;        !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    res fur electric living zone direct air,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 29,                 !- Air Inlet Node Name
    Node 27,                 !- Air Outlet Node Name
    1.23096031771219;        !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU res ac living zone direct air,  !- Name
    Node 20,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    res ac living zone direct air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU res fur electric living zone direct air,  !- Name
    Node 27,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    res fur electric living zone direct air;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    living zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU res ac living zone direct air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU res fur electric living zone direct air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    living zone,             !- Zone Name
    living zone Equipment List,  !- Zone Conditioning Equipment List Name
    living zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    living zone Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    res ac clg supply fan,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.75,                    !- Fan Total Efficiency
    794.580001233493,        !- Pressure Rise {Pa}
    1.23096503718662,        !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 16,                 !- Air Inlet Node Name
    res ac unitary system Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    res ac clg supply fan;   !- End-Use Subcategory

Fan:OnOff,
    res fur electric htg supply fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.75,                    !- Fan Total Efficiency
    794.580001233493,        !- Pressure Rise {Pa}
    1.23096503718662,        !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 23,                 !- Air Inlet Node Name
    res fur electric unitary system Fan - Heating Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    res fur electric htg supply fan;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    res ac cooling coil,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    18382.478464621,         !- Gross Rated Total Cooling Capacity {W}
    0.740402528813699,       !- Gross Rated Sensible Heat Ratio
    3.9505446283126,         !- Gross Rated Cooling COP {W/W}
    0.952452462261879,       !- Rated Air Flow Rate {m3/s}
    773.3912012006,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    res ac unitary system Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    Cool-Cap-fT1,            !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-Cap-fFF1,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,            !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,          !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    12.7777777777778,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    res fur electric heating coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    12765.0391074665,        !- Nominal Capacity {W}
    res fur electric unitary system Fan - Heating Coil Node,  !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    res ac unitary system,   !- Name
    Load,                    !- Control Type
    living zone,             !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Node 16,                 !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    res ac clg supply fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    res ac cooling coil,     !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    1.23096031771219,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    48.8888888888889,        !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    res fur electric unitary system,  !- Name
    Load,                    !- Control Type
    living zone,             !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Node 23,                 !- Air Inlet Node Name
    Node 24,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    res fur electric htg supply fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    res fur electric heating coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    ,                        !- Cooling Coil Object Type
    ,                        !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.374080463659412,       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    48.8888888888889,        !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    res ac asys,             !- Name
    ,                        !- Controller List Name
    res ac asysAvailability Manager List,  !- Availability Manager List Name
    1.23096031771219,        !- Design Supply Air Flow Rate {m3/s}
    res ac asys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 16,                 !- Supply Side Inlet Node Name
    Node 19,                 !- Demand Side Outlet Node Name
    res ac asys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    res ac asys Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    res fur electric asys,   !- Name
    ,                        !- Controller List Name
    res fur electric asysAvailability Manager List,  !- Availability Manager List Name
    1.23096031771219,        !- Design Supply Air Flow Rate {m3/s}
    res fur electric asys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 23,                 !- Supply Side Inlet Node Name
    Node 26,                 !- Demand Side Outlet Node Name
    res fur electric asys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    res fur electric asys Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    res ac zone splitter,    !- Name
    Node 18,                 !- Inlet Node Name
    Node 22;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    res fur electric zone splitter,  !- Name
    Node 25,                 !- Inlet Node Name
    Node 29;                 !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    res ac asys Node 18 Supply Path,  !- Name
    Node 18,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    res ac zone splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    res fur electric asys Node 25 Supply Path,  !- Name
    Node 25,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    res fur electric zone splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    res ac zone mixer,       !- Name
    Node 19,                 !- Outlet Node Name
    Node 34;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    res fur electric zone mixer,  !- Name
    Node 26,                 !- Outlet Node Name
    Node 32;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    res ac asys return plenum,  !- Name
    res ds res ac asys ret air zone,  !- Zone Name
    Node 31,                 !- Zone Node Name
    Node 34,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 21;                 !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    res fur electric asys return plenum,  !- Name
    res ds res fur electric asys ret air zone,  !- Zone Name
    Node 30,                 !- Zone Node Name
    Node 32,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 28;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    res ac asys Return Path, !- Name
    Node 19,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    res ac asys return plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    res ac zone mixer;       !- Component 2 Name

AirLoopHVAC:ReturnPath,
    res fur electric asys Return Path,  !- Name
    Node 26,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    res fur electric asys return plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    res fur electric zone mixer;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    res ac asys Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    res ac unitary system,   !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

Branch,
    res fur electric asys Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    res fur electric unitary system,  !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 4,                  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 6,                  !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    res wh,                  !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 14;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 5;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 8;                  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    res ac asys Supply Branches,  !- Name
    res ac asys Main Branch; !- Branch 1 Name

BranchList,
    res fur electric asys Supply Branches,  !- Name
    res fur electric asys Main Branch;  !- Branch 1 Name

BranchList,
    Domestic Hot Water Loop Supply Branches,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Domestic Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Domestic Hot Water Loop Demand Branches,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Domestic Hot Water Loop Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Domestic Hot Water Loop Supply Splitter,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Domestic Hot Water Loop Demand Splitter,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Domestic Hot Water Loop Supply Mixer,  !- Name
    Domestic Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Domestic Hot Water Loop Demand Mixer,  !- Name
    Domestic Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Domestic Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Domestic Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    living zone Inlet Node List,  !- Name
    Node 20,                 !- Node 1 Name
    Node 27;                 !- Node 2 Name

NodeList,
    living zone Return Node List,  !- Name
    Node 21,                 !- Node 1 Name
    Node 28;                 !- Node 2 Name

NodeList,
    res ac asys Supply Outlet Nodes,  !- Name
    Node 17;                 !- Node 1 Name

NodeList,
    res ac asys Demand Inlet Nodes,  !- Name
    Node 18;                 !- Node 1 Name

NodeList,
    res fur electric asys Supply Outlet Nodes,  !- Name
    Node 24;                 !- Node 1 Name

NodeList,
    res fur electric asys Demand Inlet Nodes,  !- Name
    Node 25;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 6,                  !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 11,                 !- Inlet Node Name
    Node 5;                  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 7,                  !- Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 8;                  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 4,                  !- Inlet Node Name
    Node 12,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    res wh,                  !- Name
    0.143845647790854,       !- Tank Volume {m3}
    WH Setpoint Temp,        !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    13774.3402980944,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Propane,                 !- Heater Fuel Type
    0.771187314111199,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    garage zone,             !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.10905903854667,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.64,                    !- Off Cycle Loss Fraction to Zone
    4.10905903854667,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 13,                 !- Use Side Inlet Node Name
    Node 14,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    res wh,                  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Domestic Hot Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Domestic Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 5,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Node 4,                  !- Plant Side Inlet Node Name
    Node 5,                  !- Plant Side Outlet Node Name
    Domestic Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Domestic Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 7,                  !- Demand Side Inlet Node Name
    Node 8,                  !- Demand Side Outlet Node Name
    Domestic Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Domestic Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Domestic Hot Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    res wh;                  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Domestic Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Domestic Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Domestic Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Domestic Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    res_af_1_tin_s,          !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_af_1_tt_s,           !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_af_vw_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_mfr_s,  !- Name
    Node 18,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_tt_s,  !- Name
    Node 18,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_t_s,  !- Name
    unfinished attic zone,   !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_vfr_s,  !- Name
    Node 18,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_wt_s,  !- Name
    Node 18,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_w_s,  !- Name
    unfinished attic zone,   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_fan_rtf_s,  !- Name
    res ac clg supply fan,   !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ra_t_s,  !- Name
    Node 21,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ra_w_s,  !- Name
    Node 21,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_win_s,!- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_mfr_s,  !- Name
    Node 25,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_tt_s,  !- Name
    Node 25,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_t_s,  !- Name
    unfinished attic zone,   !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_vfr_s,  !- Name
    Node 25,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_wt_s,  !- Name
    Node 25,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ah_w_s,  !- Name
    unfinished attic zone,   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_fan_rtf_s,  !- Name
    res fur electric htg supply fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ra_t_s,  !- Name
    Node 28,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_ra_w_s,  !- Name
    Node 28,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_ds_res_fur_electric_asys_win_s,  !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_bath_sch_s,  !- Name
    res mv_1 bath exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_dryer_sch_s, !- Name
    clothes_dryer_exhaust,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_range_sch_s, !- Name
    res mv_1 range exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_infil_1_wh_sch_s,    !- Name
    Always On Discrete,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_1_nva_s,          !- Name
    res nv_1 avail schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_1_sp_s,           !- Name
    res nv_1 temp schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_pb_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_nv_wt_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_mixsp,        !- Name
    fixtures temperature schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_tout,         !- Name
    res wh,                  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Use Side Outlet Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    res_shower_vol,          !- Name
    res shower,              !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Hot Water Volume;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_AhToLivMix_act,  !- Name
    res ds res ac asys AhToLivMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_LivToAhMix_act,  !- Name
    res ds res ac asys LivToAhMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetDCnToAhEquip_act,  !- Name
    res ds res ac asys RetDCnToAhEquip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetDCnToPlEq_act,  !- Name
    res ds res ac asys RetDCnToPlEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetLatLkEq_act,  !- Name
    res ds res ac asys RetLatLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetSLkEq_act,  !- Name
    res ds res ac asys RetSLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupDCnToAhEq_act,  !- Name
    res ds res ac asys SupDCnToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupDCnToLvEq_act,  !- Name
    res ds res ac asys SupDCnToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
    res ds res ac asys SupLatLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
    res ds res ac asys SupLatLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupSLkToAhEq_act,  !- Name
    res ds res ac asys SupSLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupSLkToLvEq_act,  !- Name
    res ds res ac asys SupSLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_AhToLivMix_act,  !- Name
    res ds res fur electric asys AhToLivMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_LivToAhMix_act,  !- Name
    res ds res fur electric asys LivToAhMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetDCnToAhEquip_act,  !- Name
    res ds res fur electric asys RetDCnToAhEquip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetDCnToPlEq_act,  !- Name
    res ds res fur electric asys RetDCnToPlEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetLatLkEq_act,  !- Name
    res ds res fur electric asys RetLatLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_RetSLkEq_act,  !- Name
    res ds res fur electric asys RetSLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupDCnToAhEq_act,  !- Name
    res ds res fur electric asys SupDCnToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupDCnToLvEq_act,  !- Name
    res ds res fur electric asys SupDCnToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupLatLkToAhEq_act,  !- Name
    res ds res fur electric asys SupLatLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupLatLkToLvEq_act,  !- Name
    res ds res fur electric asys SupLatLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupSLkToAhEq_act,  !- Name
    res ds res fur electric asys SupSLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_ds_res_fur_electric_asys_SupSLkToLvEq_act,  !- Name
    res ds res fur electric asys SupSLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_bath_fan_act,!- Name
    res infil_1 bath fan,    !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_flow_act,    !- Name
    res infil_1 flow,        !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_house_fan_act,  !- Name
    res infil_1 house fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_infil_1_range_fan_act,  !- Name
    res infil_1 range fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    res_nv_1_flow_act,       !- Name
    res nv_1 flow,           !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    res af_1 program calling manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    res_infil_1_program,     !- Program Name 1
    res_nv_1_program;        !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    res ds res ac asys program calling manager,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_ds_res_ac_asys_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    res ds res fur electric asys program calling manager,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_ds_res_fur_electric_asys_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    res shower sag,          !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_shower_sag;          !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    res_ds_res_ac_asys_program,  !- Name
    Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s,  !- Program Line 1
    Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s,  !- Program Line 2
    Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s,  !- A4
    Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s,  !- A5
    Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s,  !- A6
    Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s,  !- A7
    Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s,  !- A8
    Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s,  !- A9
    Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s,  !- A10
    Run res_ds_res_ac_asys_lk_subrout,  !- A11
    Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv,  !- A12
    Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv,  !- A13
    Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv,  !- A14
    Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh,  !- A15
    Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh,  !- A16
    Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh,  !- A17
    Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk,  !- A18
    Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk,  !- A19
    Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl,  !- A20
    Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh,  !- A21
    Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv,  !- A22
    Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh;  !- A23

EnergyManagementSystem:Program,
    res_ds_res_fur_electric_asys_program,  !- Name
    Set res_ds_res_fur_electric_asys_AhMfr = res_ds_res_fur_electric_asys_ah_mfr_s,  !- Program Line 1
    Set res_ds_res_fur_electric_asys_FanRtf = res_ds_res_fur_electric_asys_fan_rtf_s,  !- Program Line 2
    Set res_ds_res_fur_electric_asys_AhVfr = res_ds_res_fur_electric_asys_ah_vfr_s,  !- A4
    Set res_ds_res_fur_electric_asys_AhTt = res_ds_res_fur_electric_asys_ah_tt_s,  !- A5
    Set res_ds_res_fur_electric_asys_AhWt = res_ds_res_fur_electric_asys_ah_wt_s,  !- A6
    Set res_ds_res_fur_electric_asys_RaT = res_ds_res_fur_electric_asys_ra_t_s,  !- A7
    Set res_ds_res_fur_electric_asys_RaW = res_ds_res_fur_electric_asys_ra_w_s,  !- A8
    Set res_ds_res_fur_electric_asys_AhT = res_ds_res_fur_electric_asys_ah_t_s,  !- A9
    Set res_ds_res_fur_electric_asys_AhW = res_ds_res_fur_electric_asys_ah_w_s,  !- A10
    Run res_ds_res_fur_electric_asys_lk_subrout,  !- A11
    Set res_ds_res_fur_electric_asys_SupSLkToLvEq_act = res_ds_res_fur_electric_asys_SupSLkToLv,  !- A12
    Set res_ds_res_fur_electric_asys_SupLatLkToLvEq_act = res_ds_res_fur_electric_asys_SupLatLkToLv,  !- A13
    Set res_ds_res_fur_electric_asys_SupDCnToLvEq_act = res_ds_res_fur_electric_asys_SupDCnToLv,  !- A14
    Set res_ds_res_fur_electric_asys_SupDCnToAhEq_act = res_ds_res_fur_electric_asys_SupDCnToAh,  !- A15
    Set res_ds_res_fur_electric_asys_SupSLkToAhEq_act = res_ds_res_fur_electric_asys_SupSLkToAh,  !- A16
    Set res_ds_res_fur_electric_asys_SupLatLkToAhEq_act = res_ds_res_fur_electric_asys_SupLatLkToAh,  !- A17
    Set res_ds_res_fur_electric_asys_RetSLkEq_act = res_ds_res_fur_electric_asys_RetSLk,  !- A18
    Set res_ds_res_fur_electric_asys_RetLatLkEq_act = res_ds_res_fur_electric_asys_RetLatLk,  !- A19
    Set res_ds_res_fur_electric_asys_RetDCnToPlEq_act = res_ds_res_fur_electric_asys_RetDCnToPl,  !- A20
    Set res_ds_res_fur_electric_asys_RetDCnToAhEquip_act = res_ds_res_fur_electric_asys_RetDCnToAh,  !- A21
    Set res_ds_res_fur_electric_asys_AhToLivMix_act = res_ds_res_fur_electric_asys_AhToLiv,  !- A22
    Set res_ds_res_fur_electric_asys_LivToAhMix_act = res_ds_res_fur_electric_asys_LivToAh;  !- A23

EnergyManagementSystem:Program,
    res_infil_1_program,     !- Name
    Set p_m = 0.14,          !- Program Line 1
    Set p_s = 0.22,          !- Program Line 2
    Set s_m = 270,           !- A4
    Set s_s = 370,           !- A5
    Set z_m = 9.99744,       !- A6
    Set z_s = 4.8768,        !- A7
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- A8
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- A9
    Set dT = @Abs Tdiff,     !- A10
    Set c = 0.1637,          !- A11
    Set Cs = 0.1056,         !- A12
    Set Cw = 0.1471,         !- A13
    Set n = 0.65,            !- A14
    Set sft = (f_t*0.7000000000000001),  !- A15
    Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2,  !- A16
    Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- A17
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- A18
    Set QWHV = res_infil_1_wh_sch_s*0.0,  !- A19
    Set Qrange = res_infil_1_range_sch_s*0.0472,  !- A20
    Set Qdryer = res_infil_1_dryer_sch_s*0.0472,  !- A21
    Set Qbath = res_infil_1_bath_sch_s*0.0472,  !- A22
    Set QductsOut = 0,       !- A23
    Set QductsIn = 0,        !- A24
    Set QductsOut = QductsOut+res_ds_res_fur_electric_asys_lk_ret_fan_equiv,  !- A25
    Set QductsIn = QductsIn+res_ds_res_fur_electric_asys_lk_sup_fan_equiv,  !- A26
    Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv,  !- A27
    Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv,  !- A28
    Set Qout = Qrange+Qbath+Qdryer+QductsOut,  !- A29
    Set Qin = QWHV+QductsIn, !- A30
    Set faneff_wh = 1,       !- A31
    Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0,  !- A32
    Set faneff_sp = 0.4719474432000001,  !- A33
    Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp,  !- A34
    Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp,  !- A35
    Set Qfan = (@Max Qout Qin),  !- A36
    If Qfan > 0,             !- A37
    Set Qavg = ((Qout + Qin) / 2.0),  !- A38
    If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1,  !- A39
    Set phi = 1,             !- A40
    Else,                    !- A41
    Set phi = (Qn / (Qn + Qfan)),  !- A42
    EndIf,                   !- A43
    Set Qinf_adj = phi * Qn, !- A44
    Else,                    !- A45
    Set Qinf_adj = Qn,       !- A46
    EndIf,                   !- A47
    Set res_infil_1_flow_act = Qfan + Qinf_adj;  !- A48

EnergyManagementSystem:Program,
    res_nv_1_program,        !- Name
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- Program Line 1
    Set dT = (@Abs Tdiff),   !- Program Line 2
    Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s),  !- A4
    Set NVA = 27826.027090145795,  !- A5
    Set Cs = 0.00017926040778923255,  !- A6
    Set Cw = 8.70903777141566e-05,  !- A7
    Set MNV = 4.15439602667519,  !- A8
    Set MHR = 0.0115,        !- A9
    Set MRH = 0.7,           !- A10
    Set temp1 = (res_nv_1_nva_s*NVA),  !- A11
    Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000),  !- A12
    If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s),  !- A13
    Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s),  !- A14
    Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s),  !- A15
    Set NVadj2 = (@Min NVadj1 1),  !- A16
    Set NVadj3 = (@Max NVadj2 0),  !- A17
    Set NVadj = SGNV*NVadj3, !- A18
    Set res_nv_1_flow_act = (@Min NVadj MNV),  !- A19
    Else,                    !- A20
    Set res_nv_1_flow_act = 0,  !- A21
    EndIf;                   !- A22

EnergyManagementSystem:Program,
    res_shower_sag,          !- Name
    If res_shower_vol > 0,   !- Program Line 1
    Set ShowerTime=SystemTimeStep,  !- Program Line 2
    Else,                    !- A4
    Set ShowerTime=0,        !- A5
    EndIf,                   !- A6
    If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout),  !- A7
    Set ShowerSag=SystemTimeStep,  !- A8
    Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout),  !- A9
    Else,                    !- A10
    Set ShowerSag=0,         !- A11
    Set ShowerE=0,           !- A12
    EndIf;                   !- A13


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SUBROUTINE ===========

EnergyManagementSystem:Subroutine,
    res_ds_res_ac_asys_lk_subrout,  !- Name
    Set f_sup = 0.04997502497502498,  !- Program Line 1
    Set f_ret = 0.025024975024975034,  !- Program Line 2
    Set f_OA = 0.024950049950049943,  !- A4
    Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr,  !- A5
    Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr,  !- A6
    Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr,  !- A7
    Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)),  !- A8
    Set res_ds_res_ac_asys_LivToAh = 0,  !- A9
    Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0,  !- A10
    Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate,  !- A11
    If res_ds_res_ac_asys_AhMfr>0,  !- A12
    Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt),  !- A13
    Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW),  !- A14
    Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW),  !- A15
    Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt),  !- A16
    Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA),  !- A17
    Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt),  !- A18
    Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1,  !- A19
    Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv,  !- A20
    Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*52.324,  !- A21
    Set eTm=0-eTm,           !- A22
    Set temp4=res_ds_res_ac_asys_AhT,  !- A23
    Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)),  !- A24
    Set temp5=tsup-res_ds_res_ac_asys_AhTt,  !- A25
    Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5,  !- A26
    Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv,  !- A27
    Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*17.002,  !- A28
    Set eTm=0-eTm,           !- A29
    Set temp6=res_ds_res_ac_asys_AhT,  !- A30
    Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)),  !- A31
    Set temp7=tret-res_ds_res_ac_asys_RaT,  !- A32
    Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7,  !- A33
    Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl,  !- A34
    Set res_ds_res_ac_asys_RetLatLk=0,  !- A35
    Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT),  !- A36
    Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2,  !- A37
    Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ),  !- A38
    Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW),  !- A39
    Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg,  !- A40
    Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3,  !- A41
    Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh,  !- A42
    Else,                    !- A43
    Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- A44
    Set res_ds_res_ac_asys_SupSLkToLv=0,  !- A45
    Set res_ds_res_ac_asys_SupDCnToLv=0,  !- A46
    Set res_ds_res_ac_asys_SupDCnToAh=0,  !- A47
    Set res_ds_res_ac_asys_RetDCnToPl=0,  !- A48
    Set res_ds_res_ac_asys_RetDCnToAh=0,  !- A49
    Set res_ds_res_ac_asys_RetLatLk=0,  !- A50
    Set res_ds_res_ac_asys_RetSLk=0,  !- A51
    Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- A52
    Set res_ds_res_ac_asys_SupSLkToAh=0,  !- A53
    EndIf;                   !- A54

EnergyManagementSystem:Subroutine,
    res_ds_res_fur_electric_asys_lk_subrout,  !- Name
    Set f_sup = 0.04997502497502498,  !- Program Line 1
    Set f_ret = 0.025024975024975034,  !- Program Line 2
    Set f_OA = 0.024950049950049943,  !- A4
    Set oafrate = f_OA * res_ds_res_fur_electric_asys_AhVfr,  !- A5
    Set suplkfrate = f_sup * res_ds_res_fur_electric_asys_AhVfr,  !- A6
    Set retlkfrate = f_ret * res_ds_res_fur_electric_asys_AhVfr,  !- A7
    Set res_ds_res_fur_electric_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)),  !- A8
    Set res_ds_res_fur_electric_asys_LivToAh = 0,  !- A9
    Set res_ds_res_fur_electric_asys_lk_sup_fan_equiv = 0,  !- A10
    Set res_ds_res_fur_electric_asys_lk_ret_fan_equiv = oafrate,  !- A11
    If res_ds_res_fur_electric_asys_AhMfr>0,  !- A12
    Set h_SA=(@HFnTdbW res_ds_res_fur_electric_asys_AhTt res_ds_res_fur_electric_asys_AhWt),  !- A13
    Set h_AHZ=(@HFnTdbW res_ds_res_fur_electric_asys_AhT res_ds_res_fur_electric_asys_AhW),  !- A14
    Set h_RA=(@HFnTdbW res_ds_res_fur_electric_asys_RaT res_ds_res_fur_electric_asys_RaW),  !- A15
    Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_electric_asys_AhWt res_ds_res_fur_electric_asys_AhTt),  !- A16
    Set SALkQtot=f_sup*res_ds_res_fur_electric_asys_AhMfr*(h_RA-h_SA),  !- A17
    Set temp1=h_fg*(res_ds_res_fur_electric_asys_RaW-res_ds_res_fur_electric_asys_AhWt),  !- A18
    Set res_ds_res_fur_electric_asys_SupLatLkToLv = f_sup*res_ds_res_fur_electric_asys_AhMfr*temp1,  !- A19
    Set res_ds_res_fur_electric_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_electric_asys_SupLatLkToLv,  !- A20
    Set eTm=(res_ds_res_fur_electric_asys_FanRtf/(res_ds_res_fur_electric_asys_AhMfr*1006.0))*52.324,  !- A21
    Set eTm=0-eTm,           !- A22
    Set temp4=res_ds_res_fur_electric_asys_AhT,  !- A23
    Set tsup=temp4+((res_ds_res_fur_electric_asys_AhTt-res_ds_res_fur_electric_asys_AhT)*(@Exp eTm)),  !- A24
    Set temp5=tsup-res_ds_res_fur_electric_asys_AhTt,  !- A25
    Set res_ds_res_fur_electric_asys_SupDCnToLv = res_ds_res_fur_electric_asys_AhMfr*1006.0*temp5,  !- A26
    Set res_ds_res_fur_electric_asys_SupDCnToAh = 0-res_ds_res_fur_electric_asys_SupDCnToLv,  !- A27
    Set eTm=(res_ds_res_fur_electric_asys_FanRtf/(res_ds_res_fur_electric_asys_AhMfr*1006.0))*17.002,  !- A28
    Set eTm=0-eTm,           !- A29
    Set temp6=res_ds_res_fur_electric_asys_AhT,  !- A30
    Set tret=temp6+((res_ds_res_fur_electric_asys_RaT-res_ds_res_fur_electric_asys_AhT)*(@Exp eTm)),  !- A31
    Set temp7=tret-res_ds_res_fur_electric_asys_RaT,  !- A32
    Set res_ds_res_fur_electric_asys_RetDCnToPl=res_ds_res_fur_electric_asys_AhMfr*1006.0*temp7,  !- A33
    Set res_ds_res_fur_electric_asys_RetDCnToAh=0-res_ds_res_fur_electric_asys_RetDCnToPl,  !- A34
    Set res_ds_res_fur_electric_asys_RetLatLk=0,  !- A35
    Set temp2=(res_ds_res_fur_electric_asys_AhT-res_ds_res_fur_electric_asys_RaT),  !- A36
    Set res_ds_res_fur_electric_asys_RetSLk=f_ret*res_ds_res_fur_electric_asys_AhMfr*1006.0*temp2,  !- A37
    Set QtLkToAHZn=f_sup*res_ds_res_fur_electric_asys_AhMfr*(h_SA-h_AHZ),  !- A38
    Set temp3=(res_ds_res_fur_electric_asys_AhWt-res_ds_res_fur_electric_asys_AhW),  !- A39
    Set res_ds_res_fur_electric_asys_SupLatLkToAh=f_sup*res_ds_res_fur_electric_asys_AhMfr*h_fg,  !- A40
    Set res_ds_res_fur_electric_asys_SupLatLkToAh=res_ds_res_fur_electric_asys_SupLatLkToAh*temp3,  !- A41
    Set res_ds_res_fur_electric_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_electric_asys_SupLatLkToAh,  !- A42
    Else,                    !- A43
    Set res_ds_res_fur_electric_asys_SupLatLkToLv=0,  !- A44
    Set res_ds_res_fur_electric_asys_SupSLkToLv=0,  !- A45
    Set res_ds_res_fur_electric_asys_SupDCnToLv=0,  !- A46
    Set res_ds_res_fur_electric_asys_SupDCnToAh=0,  !- A47
    Set res_ds_res_fur_electric_asys_RetDCnToPl=0,  !- A48
    Set res_ds_res_fur_electric_asys_RetDCnToAh=0,  !- A49
    Set res_ds_res_fur_electric_asys_RetLatLk=0,  !- A50
    Set res_ds_res_fur_electric_asys_RetSLk=0,  !- A51
    Set res_ds_res_fur_electric_asys_SupLatLkToAh=0,  !- A52
    Set res_ds_res_fur_electric_asys_SupSLkToAh=0,  !- A53
    EndIf;                   !- A54


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhMfr;!- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhT;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhToLiv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhTt; !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhVfr;!- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhW;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhWt; !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_FanRtf;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_LivToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_lk_ret_fan_equiv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_lk_sup_fan_equiv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RaT;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RaW;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetDCnToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetDCnToPl;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetLatLk;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetSLk;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupDCnToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupDCnToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupLatLkToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupLatLkToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupSLkToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupSLkToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhMfr;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhT;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhToLiv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhTt;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhVfr;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhW;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_AhWt;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_FanRtf;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_LivToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_lk_ret_fan_equiv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_lk_sup_fan_equiv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RaT;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RaW;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetDCnToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetDCnToPl;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetLatLk;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_RetSLk;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupDCnToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupDCnToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupLatLkToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupLatLkToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupSLkToAh;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_electric_asys_SupSLkToLv;  !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Shower Draw Time|unit 1, !- Name
    ShowerTime,              !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Energy|unit 1,  !- Name
    ShowerE,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Unmet Shower Time|unit 1,!- Name
    ShowerSag,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    res_shower_sag,          !- EMS Program or Subroutine Name
    hr;                      !- Units


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    res ac asys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    res fur electric asys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    res ac asysAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    res ac asys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    res fur electric asysAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    res fur electric asys Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    dhw temp,                !- Schedule Name
    Node 5;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    res shower,              !- Name
    res shower,              !- End-Use Subcategory
    0.000102087418562463,    !- Peak Flow Rate {m3/s}
    showers,                 !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res sink,                !- Name
    res sink,                !- End-Use Subcategory
    5.70379211228955e-05,    !- Peak Flow Rate {m3/s}
    sinks,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res bath,                !- Name
    res bath,                !- End-Use Subcategory
    0.000274627868785802,    !- Peak Flow Rate {m3/s}
    baths,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res shower dist,         !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    showers,                 !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res sink dist,           !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    sinks,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res bath dist,           !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    baths,                   !- Flow Rate Fraction Schedule Name
    fixtures temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res cw,                  !- Name
    res cw,                  !- End-Use Subcategory
    3.16997874386529e-05,    !- Peak Flow Rate {m3/s}
    clothes_washer,          !- Flow Rate Fraction Schedule Name
    res cw temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

WaterUse:Equipment,
    res dw,                  !- Name
    res dw,                  !- End-Use Subcategory
    9.72365762087928e-06,    !- Peak Flow Rate {m3/s}
    dishwasher,              !- Flow Rate Fraction Schedule Name
    res dw temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 9,                  !- Inlet Node Name
    Node 15,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    res shower,              !- Water Use Equipment 1 Name
    res sink,                !- Water Use Equipment 2 Name
    res bath,                !- Water Use Equipment 3 Name
    res shower dist,         !- Water Use Equipment 4 Name
    res sink dist,           !- Water Use Equipment 5 Name
    res bath dist,           !- Water Use Equipment 6 Name
    res cw,                  !- Water Use Equipment 7 Name
    res dw;                  !- Water Use Equipment 8 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Cool-Cap-fFF1,           !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF1,           !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-PLF-fPLR1,          !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Cool-Cap-fT1,            !- Name
    1.550902001,             !- Coefficient1 Constant
    -0.0750500892,           !- Coefficient2 x
    0.00309713544,           !- Coefficient3 x**2
    0.00240111,              !- Coefficient4 y
    -5.0544e-05,             !- Coefficient5 y**2
    -0.00042728148,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT1,            !- Name
    -0.304282997,            !- Coefficient1 Constant
    0.1180477062,            !- Coefficient2 x
    -0.00342466704,          !- Coefficient3 x**2
    -0.0062619138,           !- Coefficient4 y
    0.00069542712,           !- Coefficient5 y**2
    -0.00046997496,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Heating:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

