
OS:Version,
  {cd7faef1-ad8a-4289-9251-1487a61c48a5}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {54bac9cc-0397-4fcf-a82f-248d61b6e3c9}, !- Handle
  Denver-Aurora-Buckley AFB,              !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {184e2b72-cede-4fb9-836c-1db88dc2affc}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Material,
  {34287829-b0df-4934-8dfc-e3fc7cd9ff6f}, !- Handle
  Carpet_n_pad,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.0601314018580031,                     !- Conductivity {W/m-K}
  32.03690584178,                         !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Building,
  {9996a6f6-fbfb-4de2-9b56-45d3366e4027}, !- Handle
  US+MF+CZ5B+hp+crawlspace+IECC_2021,     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {cae835dc-eb3f-4ef8-9f8a-25d62b1cc0ee}, !- Handle
  ceiling_unit2_FrontRow_BottomFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ed1a2f2-b20d-4083-b90c-85a60937ba53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 2.743902439024,      !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Handle
  ceiling-floor-layer,                    !- Name
  {506392da-0f18-4fbf-a510-2a27a5741cac}, !- Surface Rendering Name
  {bcc58d71-9831-4ba9-ba9e-8f728466ef96}; !- Layer 1

OS:Material,
  {bcc58d71-9831-4ba9-ba9e-8f728466ef96}, !- Handle
  Lumber_2x4,                             !- Name
  Rough,                                  !- Roughness
  0.0890016,                              !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}, !- Handle
  living_unit2_FrontRow_BottomFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56afb3ae-554a-4fb4-aad6-6ae5e41a6fed}, !- Zone Air Inlet Port List
  {5a887dac-319c-4701-b7a5-53936bfacbc2}, !- Zone Air Exhaust Port List
  {d0285336-d64f-4bdd-bb42-a3df512f5895}, !- Zone Air Node Name
  {f6a6c21f-a46d-4980-9515-b34db7432b88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {980ccaac-bf6e-4c77-8728-c89fe1e0ff4b}, !- Group Rendering Name
  {fcd4f77d-ac04-4dc3-8516-a502c807ecd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6d2bc50-5b84-40d5-937a-1d1c816ed888}, !- Handle
  Node 1,                                 !- Name
  {d0285336-d64f-4bdd-bb42-a3df512f5895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0285336-d64f-4bdd-bb42-a3df512f5895}, !- Handle
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}, !- Source Object
  11,                                     !- Outlet Port
  {d6d2bc50-5b84-40d5-937a-1d1c816ed888}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56afb3ae-554a-4fb4-aad6-6ae5e41a6fed}, !- Handle
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}; !- HVAC Component

OS:PortList,
  {5a887dac-319c-4701-b7a5-53936bfacbc2}, !- Handle
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}; !- HVAC Component

OS:PortList,
  {f6a6c21f-a46d-4980-9515-b34db7432b88}, !- Handle
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}; !- HVAC Component

OS:Sizing:Zone,
  {52517dbc-f658-4515-ad77-a803e41a9fc3}, !- Handle
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b96f5c7a-5239-4c6b-a845-bd81415c55c1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}; !- Thermal Zone

OS:Space,
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Handle
  living_unit2_FrontRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {11ea7b85-23ef-48e3-8fb1-708a0a6878c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {15b1c183-34ec-4eeb-94ab-bbacbb55cab2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcd4f77d-ac04-4dc3-8516-a502c807ecd2}, !- Handle
  thermostat_living Dual SP Control,      !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Handle
  heating_sch,                            !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  22.2222222222223;                       !- Field 4

OS:ScheduleTypeLimits,
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {a5119882-9188-42e5-a5b4-950f735e2ae2}, !- Handle
  cooling_sch,                            !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  23.888888888889;                        !- Field 4

OS:Timestep,
  {97f36606-54ea-418b-84fb-9eb5278916ff}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {2dc7a8dd-7fd2-4b09-80e6-7c3c66cc6024}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e61c8406-d6e8-43a0-97ad-08913d50341d}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:RunPeriod,
  {b524846e-e155-4ee5-9b5c-412e613d9830}, !- Handle
  annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2030ca39-3de7-425e-a68d-8c16717a35d9}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ScheduleTypeLimits,
  {1e4c8d11-4ec9-4ec1-90b9-b1aa0fb002ee}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {0c328b9e-e3cb-4320-b1e8-79fd9c6a0246}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {748140db-218b-4549-b458-920ff9532963}, !- Handle
  control_type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Handle
  fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {87a309d7-dba4-46b9-afed-2f30bca9fe70}, !- Handle
  OccupancyDay,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a000a318-d41b-4e43-8829-ed5747829b48}, !- Handle
  LightingDay,                            !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0625,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390625,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4375,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.390625,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.171875,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1171875,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1171875,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1171875,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1171875,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1171875,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1171875,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.203125,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4375,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.609375,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8203125,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.984375,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6875,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3828125,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Schedule:Day,
  {26f87047-247b-415a-94a2-3909df7c721e}, !- Handle
  LightingDay_EELighting_OccSensors,      !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.065170403,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.065170403,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065170403,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.065170403,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.195511208,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.407315016,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.456192818,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.407315016,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.179218607,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.122194505,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.122194505,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.122194505,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.122194505,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.122194505,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.122194505,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.211803808,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.456192818,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.635411425,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.855361533,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.947933128,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947933128,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.716874428,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.399168715,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.162926006;                            !- Value Until Time 24

OS:Material,
  {ca22f3e0-3b1a-417d-8730-e099546148f2}, !- Handle
  bsmtwall_consol_layer,                  !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  10.84384,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775;                             !- Specific Heat {J/kg-K}

OS:Schedule:Day,
  {723e7f9b-8229-483f-8fdc-c3cd00d5c576}, !- Handle
  LightingDay_EELighting_Garage_OccSensors, !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.048125,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.048125,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.048125,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.048125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.144375,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30078125,                             !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.336875,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.30078125,                             !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.13234375,                             !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.090234375,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.090234375,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.090234375,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.090234375,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.090234375,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.090234375,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15640625,                             !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.336875,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46921875,                             !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.631640625,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.529375,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.294765625,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1203125;                              !- Value Until Time 24

OS:Schedule:Day,
  {1f86dd36-c708-4f38-9085-12cab8e2b8db}, !- Handle
  ExteriorLightingDay,                    !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a7bea27e-6f21-45ab-9518-ad3cd1d39b38}, !- Handle
  LightingDay_EELighting,                 !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.06875,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06875,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.20625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4296875,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.48125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4296875,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1890625,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12890625,                             !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12890625,                             !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12890625,                             !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12890625,                             !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.12890625,                             !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12890625,                             !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2234375,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.48125,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6703125,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90234375,                             !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.42109375,                             !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.171875;                               !- Value Until Time 24

OS:Schedule:Day,
  {425aee26-781a-4bf2-b7e3-0824fc70f03f}, !- Handle
  RefrigeratorDay,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.782696177062374,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.765593561368209,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.742857142857143,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.731388329979879,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.731388329979879,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.759959758551308,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.817102615694165,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.828571428571429,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.839839034205231,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.839839034205231,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.828571428571429,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.839839034205231,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.885714285714286,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.971428571428572,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.971428571428572,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.942857142857143,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.925553319919517,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.885714285714286,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.828571428571429;                      !- Value Until Time 24

OS:Schedule:Day,
  {8579dae4-ac50-462e-b5f4-3710183f3233}, !- Handle
  MiscPlugLoadDay,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.607490272373541,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.559338521400778,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.552853437094682,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.545071335927367,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.524481193255512,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585278858625162,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.676232166018158,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.718547341115435,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.607490272373541,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.517023346303502,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.529182879377432,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529345006485084,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.520428015564202,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.538424124513619,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.568741893644617,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.600356679636835,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.71011673151751,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.862678339818418,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936608300907912,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.966763942931258,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.976653696498055,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.845168612191959,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.73443579766537;                       !- Value Until Time 24

OS:Schedule:Day,
  {afe44abe-67fa-4012-9844-e2477d89b161}, !- Handle
  CookingRangeDay,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04715848452508,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04715848452508,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0235458911419424,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0235458911419424,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04715848452508,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0707043756670224,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.165088046958378,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.283017609391676,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.306563500533618,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.320771077908218,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283017609391676,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330176093916756,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377334578441836,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.306563500533618,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.292422625400213,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.377334578441836,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.613193703308431,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.778348452508004,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.400947171824973,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.235859124866596,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.165088046958378,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.103721985058698,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0707043756670224;                     !- Value Until Time 24

OS:Schedule:Day,
  {e60a4096-3e73-4b3f-9427-486aa6f412a6}, !- Handle
  DishwasherWeekday,                      !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.115341807909605,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0512463276836156,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0383971751412427,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0256231638418081,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0256231638418081,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0768694915254237,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.153814124293785,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.230758757062147,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.435969491525424,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.487215819209039,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.423120338983051,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.359024858757063,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.307703389830508,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34617570621469,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.282080225988701,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.269231073446328,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.282080225988701,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.371798870056497,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.653954237288135,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.833466666666664,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679577401129944,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.500064971751412,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.333326553672317,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.230758757062147;                      !- Value Until Time 24

OS:Schedule:Day,
  {a4f20a5d-ccd1-43b9-b43a-67061f49b588}, !- Handle
  DishwasherWeekend,                      !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123580508474576,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.054906779661017,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0411398305084745,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0274533898305084,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0274533898305084,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0823601694915254,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.164800847457627,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.247241525423729,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.467110169491526,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.522016949152542,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.453343220338983,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.384669491525423,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.329682203389831,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.370902542372881,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.302228813559322,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.28846186440678,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.302228813559322,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.39835593220339,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.700665254237288,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.893,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.728118644067796,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.535783898305085,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.357135593220339,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.247241525423729;                      !- Value Until Time 24

OS:Schedule:Day,
  {9e606ce5-5c1b-4a35-815f-98cc9f5386b6}, !- Handle
  DishwasherVacation,                     !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8251595d-fe35-4ae9-9af7-336cabaa9d70}, !- Handle
  ClothesWasherWeekday,                   !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0792922803078573,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0634168451712738,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316659748981059,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0316659748981059,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0634168451712738,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0951677154444406,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.190335430888883,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.412506627425994,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.618802388826521,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.729930434782609,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.714054999646026,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.634677823963106,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57117608341677,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.507759238245497,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.444257497699161,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.412506627425994,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.428382062562577,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.412506627425994,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.412506627425994,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.412506627425994,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.412506627425994,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.39663119228941,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.269712606571801,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.142794020854192;                      !- Value Until Time 24

OS:Schedule:Day,
  {2df44cab-aa6d-491c-816f-aa9b0016eb89}, !- Handle
  ClothesWasherWeekend,                   !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0970065131425914,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0775844382414515,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0387402884391719,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0387402884391719,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0775844382414515,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.116428588043731,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.232857176087462,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.504662363340312,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.757045475692021,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.893,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.87357792509886,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.776467550593161,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698779250988602,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.621194812747151,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.543506513142591,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.504662363340312,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.524084438241451,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.504662363340312,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.504662363340312,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.504662363340312,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.504662363340312,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.485240288439172,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.329967550593161,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.174694812747151;                      !- Value Until Time 24

OS:Schedule:Day,
  {d8baabdd-4e38-4b78-ae63-c7fe743c88d3}, !- Handle
  ClothesWasherVacation,                  !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {202cb7b6-2364-458b-975b-9e19fce02e1a}, !- Handle
  dhw_profile_day,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.006,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.003,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.001,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.001,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.003,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.021,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.079,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.076,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.067,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.061,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.042,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.038,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.033,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.038,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.043,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.058,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.068,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.065,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.06,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.047,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.041,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.024;                                  !- Value Until Time 24

OS:Schedule:Day,
  {ecf5acb7-7a2d-4794-b121-d8d577943fe2}, !- Handle
  ClothesDryerWeekday,                    !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0996818663838815,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0598091198303289,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0398727465535526,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0199363732767763,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0398727465535526,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0598091198303289,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15949098621421,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.31898197242842,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.486427370202556,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.685791102970318,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.785472969354199,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.817391304347826,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.745600222800647,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.677836691410393,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.610073160020138,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.578154825026511,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.558218451749735,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546236490032885,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.518345705196183,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.510391293636256,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.526300116756109,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.546236490032885,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.438600212089077,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.239236479321316;                      !- Value Until Time 24

OS:Schedule:Day,
  {aa708626-ffa1-45a0-9d5f-def4fcd0d665}, !- Handle
  ClothesDryerWeekend,                    !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.121951219512195,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0731707317073171,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0487804878048781,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.024390243902439,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0487804878048781,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0731707317073171,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.195121951219512,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.390243902439024,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.59509731460951,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8389997536339,                        !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.960950973146095,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.912170485341217,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.829268292682927,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.746366100024637,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.707317073170732,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.682926829268293,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.668268046316827,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634146341463415,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.624414880512441,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.643877802414388,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.668268046316827,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.536585365853659,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.292682926829268;                      !- Value Until Time 24

OS:Schedule:Day,
  {7cd07f90-9833-4437-a2d2-18f18dd135ee}, !- Handle
  ClothesDryerVacation,                   !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {54894ca3-701a-42ae-ad9d-2ffc91569406}, !- Handle
  SinksWeekday,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.159338963523772,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0764061837801136,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0572765059559328,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0572765059559328,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0764061837801136,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.204012387619068,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.478129418087929,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.701271483531179,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.739530839179543,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.694857415084247,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.612037162857202,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.560949670314975,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.548234060937726,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.509974705289362,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.465301281194067,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.484430959018249,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.541819992490793,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733116770732611,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.841480769230769,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.777790194827906,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.637468381611702,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.541819992490793,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.446284130886498,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.305962317670295;                      !- Value Until Time 24

OS:Schedule:Day,
  {02fe4aa1-eb3f-4336-9134-c311b60daa91}, !- Handle
  SinksWeekend,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.169094410270126,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0810841133993046,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0607832308103771,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0607832308103771,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0810841133993046,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.216502941963092,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.507402647766783,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.744206472318802,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.784808237496657,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.737399705803691,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.649508825889275,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.595293527681198,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.581799411607382,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.541197646429526,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.493789114736561,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.514089997325488,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.57499264509227,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.778001470981546,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.893,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.825410002674512,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.676497058036909,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57499264509227,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.473607649104039,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.324694704466435;                      !- Value Until Time 24

OS:Schedule:Day,
  {8f890a53-ac67-4a08-b7c2-e41d8378bea0}, !- Handle
  SinksVacation,                          !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {02100089-a9dd-4272-bf2d-4a1c1de78a2f}, !- Handle
  ShowersWeekday,                         !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0757052559959177,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.034379259511255,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0241009241934567,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034379259511255,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0964036967738279,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.365058116459716,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.833466666666664,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.826590814764415,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.671636049214719,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52695961898282,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.423609185235585,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.334081340364008,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.241080127005727,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.206629982423314,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.179055689743154,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.185931541645404,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.213505834325565,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.275530271588139,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.299631195781595,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.299631195781595,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.296157827294891,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.289281975392641,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.206629982423314,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.148078913647446;                      !- Value Until Time 24

OS:Schedule:Day,
  {9c876311-d96d-406c-848d-3d27890cb238}, !- Handle
  ShowersWeekend,                         !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0811127742813404,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0368349209049158,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0258224187787038,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0368349209049158,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.103289675114816,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.391133696206838,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.893,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.885633015819017,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.719610052730056,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.564599591767307,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.453866984180983,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.357944293247151,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.258300136077565,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.221389266882123,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.191845381867664,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.199212366048648,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.228756251063106,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.295211005273005,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.321033424051709,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.321033424051709,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.317311957815955,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.309944973634972,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.221389266882123,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.158655978907978;                      !- Value Until Time 24

OS:Schedule:Day,
  {ba59dd0b-04df-4e20-b492-cf7987b95cfa}, !- Handle
  ShowersVacation,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a821aee5-ddf0-49e9-9e3a-0c6ac76dbcac}, !- Handle
  BathsWeekday,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0490561580280646,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0245280790140328,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0245280790140328,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0245280790140328,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0490561580280646,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.122640395070162,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.294400492414538,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.367984729456636,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.417040887484701,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.367984729456636,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.294400492414538,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.220752711126292,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.19622463211226,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.147168474084194,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.147168474084194,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.147168474084194,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.245344334386474,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.294400492414538,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.490688668772949,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637857142857143,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.637857142857143,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.490688668772949,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.417040887484701,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.245344334386474;                      !- Value Until Time 24

OS:Schedule:Day,
  {c2d3b283-97dd-4deb-8fb4-e1249e42b485}, !- Handle
  BathsWeekend,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0686786212392907,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343393106196454,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0343393106196454,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0343393106196454,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0686786212392907,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.171696553098227,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.412160689380355,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.515178621239291,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.583857242478582,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.515178621239291,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.412160689380355,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.309053795576808,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.274714484957163,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.206035863717872,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.206035863717872,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.206035863717872,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.343482068141064,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.412160689380355,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.686964136282128,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.893,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.893,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.686964136282128,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.583857242478582,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.343482068141064;                      !- Value Until Time 24

OS:Schedule:Day,
  {3edf9aed-b4fe-4723-ab83-bb13f6f0dc87}, !- Handle
  BathsVacation,                          !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {659717d9-06da-42e9-8865-9a5772460d24}, !- Handle
  DHWDistDay,                             !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.142553149370226,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0764866759550322,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0516611840277747,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0584039294664903,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.121469841058603,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.366180268451559,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.833258955739606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.999999987228391,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.995483090581232,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.916474762598139,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.800898393293271,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.682564390940485,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.590066600109555,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.522371887032053,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.466005974303267,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46573704253214,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.527514234916123,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.637905701335668,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.727588642310272,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.732551127624518,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.681468471942116,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.610804704600985,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.464292318119835,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.299867724445383;                      !- Value Until Time 24

OS:Schedule:Day,
  {d843b5c3-ac04-4165-a52f-18289e3ff4f1}, !- Handle
  WinterLoadDay,                          !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c908981b-9b97-4ab4-8751-572b7aeabf38}, !- Handle
  SummerLoadDay,                          !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Year,
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Handle
  Occupancy,                              !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Handle
  InteriorLighting,                       !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Handle
  InteriorLightingHE,                     !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {8cba3fff-f291-42ae-8ebe-7a3c35e74790}, !- Handle
  InteriorLightingHE_OS,                  !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {2d5351a9-756a-4273-a36b-863ca1a9ad8e}, !- Handle
  InteriorLightingHE_VS,                  !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Handle
  ExteriorLighting,                       !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Handle
  Refrigerator,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Handle
  MiscPlugLoad,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Handle
  CookingRange,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {5dae2a89-1e20-43ce-950e-309aa4f9bad6}, !- Handle
  dhw_sch,                                !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:ThermalZone,
  {751d124f-bea8-45bf-814a-c0623601de5c}, !- Handle
  living_unit1_FrontRow_BottomFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa2954f1-cf04-4652-9d97-7cc3bfad5424}, !- Zone Air Inlet Port List
  {78bc387c-9664-4974-872a-2aaecc5a09c4}, !- Zone Air Exhaust Port List
  {fa3a4353-3878-4838-875a-002f505c977f}, !- Zone Air Node Name
  {76425201-e38c-4477-94ad-f635198b8a47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a32edb3c-f242-454d-982f-f469cbf96db9}, !- Group Rendering Name
  {3a6538b7-fa1a-4e8e-adb5-31325b862bfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f538d09-0b90-4fb0-9e05-997b61aa06f2}, !- Handle
  Node 2,                                 !- Name
  {fa3a4353-3878-4838-875a-002f505c977f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa3a4353-3878-4838-875a-002f505c977f}, !- Handle
  {751d124f-bea8-45bf-814a-c0623601de5c}, !- Source Object
  11,                                     !- Outlet Port
  {5f538d09-0b90-4fb0-9e05-997b61aa06f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa2954f1-cf04-4652-9d97-7cc3bfad5424}, !- Handle
  {751d124f-bea8-45bf-814a-c0623601de5c}; !- HVAC Component

OS:PortList,
  {78bc387c-9664-4974-872a-2aaecc5a09c4}, !- Handle
  {751d124f-bea8-45bf-814a-c0623601de5c}; !- HVAC Component

OS:PortList,
  {76425201-e38c-4477-94ad-f635198b8a47}, !- Handle
  {751d124f-bea8-45bf-814a-c0623601de5c}; !- HVAC Component

OS:Sizing:Zone,
  {2a8661d9-4c52-4b1c-84d5-0fc80aba3364}, !- Handle
  {751d124f-bea8-45bf-814a-c0623601de5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1c78eb9-dac4-4d5c-b32e-771011f831ef}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {751d124f-bea8-45bf-814a-c0623601de5c}; !- Thermal Zone

OS:Space,
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Handle
  living_unit1_FrontRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {751d124f-bea8-45bf-814a-c0623601de5c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9fc65f59-ba15-4147-99e1-07a425f6a813}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a6538b7-fa1a-4e8e-adb5-31325b862bfb}, !- Handle
  thermostat_living Dual SP Control 1,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Year,
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Handle
  Dishwasher,                             !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Handle
  ClothesWasher,                          !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Handle
  ClothesDryer,                           !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {9db451b4-a8be-4c9b-8f08-410b198ff5a4}, !- Handle
  Sinks,                                  !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {7621dd57-5c6f-42e0-b04b-291b9e38a846}, !- Handle
  Showers,                                !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {9d7b44c2-d903-4044-8a0c-d9dd8ddc2963}, !- Handle
  Baths,                                  !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {6968ee04-f885-4515-a499-97a5def90f67}, !- Handle
  DHWDist,                                !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}; !- Schedule Type Limits Name

OS:Schedule:Compact,
  {31c39ac5-6f3e-48a6-b118-c2cf7006ec46}, !- Handle
  BA_shower_sch,                          !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 1:00,                            !- Field 3
  0.00144798296296296,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.000658174074074074,                   !- Field 6
  Until: 3:00,                            !- Field 7
  0.000394904444444444,                   !- Field 8
  Until: 4:00,                            !- Field 9
  0.000658174074074074,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.00184288740740741,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00684501037037037,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0155329081481481,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.0154012733333333,                     !- Field 18
  Until: 9:00,                            !- Field 19
  0.0125053074074074,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0097409762962963,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.00789808888888889,                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.0061868362962963,                     !- Field 26
  Until: 13:00,                           !- Field 27
  0.0044755837037037,                     !- Field 28
  Until: 14:00,                           !- Field 29
  0.00381740962962963,                    !- Field 30
  Until: 15:00,                           !- Field 31
  0.00342250518518519,                    !- Field 32
  Until: 16:00,                           !- Field 33
  0.00329087037037037,                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.00394904444444444,                    !- Field 36
  Until: 18:00,                           !- Field 37
  0.00513375777777778,                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.00552866222222222,                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.00552866222222222,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00552866222222222,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00539702740740741,                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.00381740962962963,                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.00276433111111111;                    !- Field 50

OS:ScheduleTypeLimits,
  {033bb16b-15e9-4608-b4d9-9de67d3109e8}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {2a2daefd-3822-4d46-a163-5b01b2aa432a}, !- Handle
  BA_bath_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 1:00,                            !- Field 3
  0.00013530303030303,                    !- Field 4
  Until: 2:00,                            !- Field 5
  6.76515151515151e-05,                   !- Field 6
  Until: 3:00,                            !- Field 7
  6.76515151515151e-05,                   !- Field 8
  Until: 4:00,                            !- Field 9
  6.76515151515151e-05,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.00013530303030303,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.000321344696969697,                   !- Field 14
  Until: 7:00,                            !- Field 15
  0.000777992424242424,                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.00098094696969697,                    !- Field 18
  Until: 9:00,                            !- Field 19
  0.00111625,                             !- Field 20
  Until: 10:00,                           !- Field 21
  0.00098094696969697,                    !- Field 22
  Until: 11:00,                           !- Field 23
  0.000777992424242424,                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.000591950757575758,                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.000524299242424242,                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.000388996212121212,                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.000388996212121212,                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.000388996212121212,                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.000659602272727273,                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.000777992424242424,                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.00130229166666667,                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.00169128787878788,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00169128787878788,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00130229166666667,                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.00111625,                             !- Field 48
  Until: 24:00,                           !- Field 49
  0.000659602272727273;                   !- Field 50

OS:ScheduleTypeLimits,
  {cc9e7db7-2ee2-4b1c-9b43-ada54f8d234d}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {f16fb3cf-802f-4fd5-9406-11d482ed642e}, !- Handle
  BA_sink_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 1:00,                            !- Field 3
  0.00321688888888889,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.00160844444444444,                    !- Field 6
  Until: 3:00,                            !- Field 7
  0.00114888888888889,                    !- Field 8
  Until: 4:00,                            !- Field 9
  0.00114888888888889,                    !- Field 10
  Until: 5:00,                            !- Field 11
  0.00160844444444444,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.004136,                               !- Field 14
  Until: 7:00,                            !- Field 15
  0.00965066666666667,                    !- Field 16
  Until: 8:00,                            !- Field 17
  0.0142462222222222,                     !- Field 18
  Until: 9:00,                            !- Field 19
  0.0151653333333333,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0142462222222222,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.012408,                               !- Field 24
  Until: 12:00,                           !- Field 25
  0.0114888888888889,                     !- Field 26
  Until: 13:00,                           !- Field 27
  0.0112591111111111,                     !- Field 28
  Until: 14:00,                           !- Field 29
  0.01034,                                !- Field 30
  Until: 15:00,                           !- Field 31
  0.00988044444444444,                    !- Field 32
  Until: 16:00,                           !- Field 33
  0.00942088888888889,                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.0110293333333333,                     !- Field 36
  Until: 18:00,                           !- Field 37
  0.0149355555555556,                     !- Field 38
  Until: 19:00,                           !- Field 39
  0.0172333333333333,                     !- Field 40
  Until: 20:00,                           !- Field 41
  0.0158546666666667,                     !- Field 42
  Until: 21:00,                           !- Field 43
  0.0130973333333333,                     !- Field 44
  Until: 22:00,                           !- Field 45
  0.0110293333333333,                     !- Field 46
  Until: 23:00,                           !- Field 47
  0.00919111111111111,                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.006204;                               !- Field 50

OS:ScheduleTypeLimits,
  {85357a99-866b-4eee-9fb4-7477beadc711}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Handle
  activity_sch,                           !- Name
  {aa08d724-65bd-4f05-9a8b-55329465c385}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  117.28;                                 !- Field 4

OS:ScheduleTypeLimits,
  {3b837c1b-3f33-4b6d-a128-39172caae9b9}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {c0ea6266-77d0-4d31-b952-59220f6bbb75}, !- Handle
  inf_sch,                                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {11dd582d-e84f-4e71-b8e0-0d469ee9d5dd}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {b9d89ff6-b676-46cd-9262-53faeaf0c5c0}, !- Handle
  zone_control_type,                      !- Name
  {748140db-218b-4549-b458-920ff9532963}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until 24:00,                            !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {6ccb9eae-0bea-449c-90e4-41333b4a4efc}, !- Handle
  shading_2012iecc,                       !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until 24:00,                            !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {184b5b12-c7e8-4e61-b8d7-1bc83a4b7daa}, !- Handle
  shading_2009iecc,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 5/30,                          !- Field 1
  AllDays,                                !- Field 2
  Until 24:00,                            !- Field 3
  0.85,                                   !- Field 4
  Through: 8/31,                          !- Field 5
  AllDays,                                !- Field 6
  Until 24:00,                            !- Field 7
  0.7,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  AllDays,                                !- Field 10
  Until: 24:00,                           !- Field 11
  0.85;                                   !- Field 12

OS:ScheduleTypeLimits,
  {d7a8b808-6302-4a60-8fc6-35a23ea14aa0}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Compact,
  {3dab04a8-9592-4acc-8cb3-e5e04f67c95f}, !- Handle
  dhw_setpt,                              !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until 24:00,                            !- Field 3
  48;                                     !- Field 4

OS:Schedule:Compact,
  {953b93f9-a2ee-4dd9-b75e-c5af06ce06d9}, !- Handle
  dhw_setpt_hpwh,                         !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until 24:00,                            !- Field 3
  44;                                     !- Field 4

OS:Schedule:Compact,
  {8222137e-7402-47fc-9f29-ca50916eeec2}, !- Handle
  Supply-Air-Temp-Sch,                    !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  12;                                     !- Field 4

OS:Schedule:Compact,
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Handle
  always_avail,                           !- Name
  {0c328b9e-e3cb-4320-b1e8-79fd9c6a0246}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {8cf81ce5-07b6-4626-8957-7e278a44261f}, !- Handle
  always_off,                             !- Name
  {0c328b9e-e3cb-4320-b1e8-79fd9c6a0246}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {d4cde4a0-7eeb-4dd4-85ab-6e8032192176}, !- Handle
  heating_sch_HRef,                       !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

OS:Schedule:Compact,
  {496769d0-4411-4a29-821c-638658eeda8b}, !- Handle
  cooling_sch_HRef,                       !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  25.55;                                  !- Field 4

OS:Schedule:Compact,
  {d9d07444-5a11-4325-8861-6c01bab6e458}, !- Handle
  fan_cycle,                              !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  AllDays,                                !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a33ddc5f-860d-45a8-b001-8ea72292a430}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Constant,
  {af4413c2-e6de-4ee8-96ee-4faac688c808}, !- Handle
  DWWaterTempSchedule,                    !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  48.8888888888889;                       !- Value

OS:Schedule:Constant,
  {61dbf132-6e75-4658-91d9-0d3b9c645cef}, !- Handle
  CWWaterTempSchedule,                    !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  48.8888888888889;                       !- Value

OS:Schedule:Constant,
  {3ac51c64-010d-4e36-a7d2-70415ef766cd}, !- Handle
  SinkSensSchedule,                       !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  0.687777777777778;                      !- Value

OS:Schedule:Constant,
  {b3e13912-ed00-448f-bd5b-63b23c924049}, !- Handle
  SinkLatSchedule,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  0.312222222222222;                      !- Value

OS:Schedule:Constant,
  {725838fc-f039-4727-909e-8c68c527843c}, !- Handle
  ShowerSensSchedule,                     !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  0.51280276816609;                       !- Value

OS:Schedule:Constant,
  {69638337-148d-482a-8dc1-0ef2ecd1cbca}, !- Handle
  ShowerLatSchedule,                      !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  0.48719723183391;                       !- Value

OS:Schedule:Constant,
  {730661c8-ad4f-4276-b2d8-2be5622c28a7}, !- Handle
  BathSensSchedule,                       !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4675b2d3-5e78-4478-acd7-e4524f75216a}, !- Handle
  BathLatSchedule,                        !- Name
  {fe9e39e1-d126-45c9-b972-6aef09ac885c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2cb8f733-ef6b-433a-b707-53d7b7ee12cb}, !- Handle
  SSBWaterTempSchedule,                   !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:Constant,
  {47075277-41d8-47c6-9fe3-56fb9b9d8cd1}, !- Handle
  WaterHeaterSP1Schedule,                 !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  48.8888888888889;                       !- Value

OS:Schedule:Constant,
  {6ccd5611-7ba5-4895-8bde-bddea712cf71}, !- Handle
  WaterHeaterSP2Schedule,                 !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:Constant,
  {9b3802a1-2a70-4283-b3dd-92560977d533}, !- Handle
  DHWSupplySetpoint,                      !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  48.8888888888889;                       !- Value

OS:Schedule:Constant,
  {c1dbf3c5-bbac-4717-8c9a-6e0e3d1c92eb}, !- Handle
  boiler_setpt,                           !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  80;                                     !- Value

OS:Schedule:Constant,
  {1d311237-96e0-47a3-8569-2e92e73ff96f}, !- Handle
  Compressor Setpoint,                    !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  50;                                     !- Value

OS:Schedule:Constant,
  {cbf35b45-1216-4e53-9b31-24d9cdfc3032}, !- Handle
  DOAShightemp,                           !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  200;                                    !- Value

OS:Schedule:Constant,
  {96e3c428-59a3-495b-911f-3b553d1f96d4}, !- Handle
  DOASlowtemp,                            !- Name
  {164d3783-f29a-4b52-8581-ca41a5e4e22b}, !- Schedule Type Limits Name
  -60;                                    !- Value

OS:Material,
  {ad317fb2-aa99-4020-9354-6b2ee4eb91fc}, !- Handle
  sheathing_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.031115,                               !- Thickness {m}
  0.035329,                               !- Conductivity {W/m-K}
  20.1,                                   !- Density {kg/m3}
  1465.415;                               !- Specific Heat {J/kg-K}

OS:Exterior:Lights:Definition,
  {93f065c7-23b9-41d7-9195-e2c693390bef}, !- Handle
  Garage-Lights_unit2_FrontRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {f35bf8a9-a03b-43ac-ad02-f9753bde452c}, !- Handle
  Garage-Lights_unit2_FrontRow_TopFloor,  !- Name
  {93f065c7-23b9-41d7-9195-e2c693390bef}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Material,
  {dc0bc36c-f85b-4c0b-b7ab-c4d5d6f87b9f}, !- Handle
  ceil_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.566491407287384,                      !- Thickness {m}
  0.0617176,                              !- Conductivity {W/m-K}
  41.9286,                                !- Density {kg/m3}
  776.25126;                              !- Specific Heat {J/kg-K}

OS:Material,
  {a65ea3ed-3b73-40f3-8ac5-40c2328bfe03}, !- Handle
  floor_consol_layer,                     !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0515515,                              !- Conductivity {W/m-K}
  55.074,                                 !- Density {kg/m3}
  916.9311;                               !- Specific Heat {J/kg-K}

OS:Material,
  {eab770a8-426c-45ed-8e46-e8d4781cf445}, !- Handle
  crawlwall_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  10.84384,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775;                             !- Specific Heat {J/kg-K}

OS:Material,
  {14b9392b-6cf7-4d03-ba67-7a65dea93e33}, !- Handle
  wall_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.057165,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775;                             !- Specific Heat {J/kg-K}

OS:Material,
  {f90e37e3-61a2-47a6-93c8-8eb56fea9425}, !- Handle
  Very High Reflectivity Surface,         !- Name
  Smooth,                                 !- Roughness
  0.0005,                                 !- Thickness {m}
  237,                                    !- Conductivity {W/m-K}
  2702,                                   !- Density {kg/m3}
  903,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.05,                                   !- Solar Absorptance
  0.05;                                   !- Visible Absorptance

OS:Material,
  {ba4f85bf-1de3-4742-8c8a-b23d99d9b423}, !- Handle
  GypsumBoard-5/16in,                     !- Name
  Rough,                                  !- Roughness
  0.00793953,                             !- Thickness {m}
  0.15862,                                !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1129.6,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:ElectricEquipment:Definition,
  {d30c0bff-1b66-4964-a3c9-ac6fac77f6ac}, !- Handle
  refrigerator2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa630823-cc20-49e8-ba12-01670c332e7c}, !- Handle
  refrigerator2_FrontRow_MiddleFloor,     !- Name
  {d30c0bff-1b66-4964-a3c9-ac6fac77f6ac}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ThermalZone,
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}, !- Handle
  living_unit2_FrontRow_MiddleFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4010c1dd-2fad-426f-9022-1df727eccba3}, !- Zone Air Inlet Port List
  {3a38f6ea-87ab-4f0d-8db5-29c5b5fa081f}, !- Zone Air Exhaust Port List
  {29416dbb-da23-461c-9f4e-b0012541906c}, !- Zone Air Node Name
  {e6301672-c868-4546-affc-3df1eb776766}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66e6c0e8-68e5-4b25-ac9f-c72f2bcc1d2a}, !- Group Rendering Name
  {de479cc0-9eb6-4d3e-a9ab-a3b754e2bef9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b862885-6836-4b01-a767-4e050a15bdc3}, !- Handle
  Node 3,                                 !- Name
  {29416dbb-da23-461c-9f4e-b0012541906c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29416dbb-da23-461c-9f4e-b0012541906c}, !- Handle
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}, !- Source Object
  11,                                     !- Outlet Port
  {5b862885-6836-4b01-a767-4e050a15bdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4010c1dd-2fad-426f-9022-1df727eccba3}, !- Handle
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}; !- HVAC Component

OS:PortList,
  {3a38f6ea-87ab-4f0d-8db5-29c5b5fa081f}, !- Handle
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}; !- HVAC Component

OS:PortList,
  {e6301672-c868-4546-affc-3df1eb776766}, !- Handle
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}; !- HVAC Component

OS:Sizing:Zone,
  {6357aa4e-90cb-4f67-a768-9cf38067be9b}, !- Handle
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {869ccd60-e779-42f2-9928-617501f3af5d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}; !- Thermal Zone

OS:Space,
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Handle
  living_unit2_FrontRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f25bd0d6-ec8a-43b4-b3ca-4769e35de547}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5fea1b71-df44-48a7-8b22-32692ba4af57}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {de479cc0-9eb6-4d3e-a9ab-a3b754e2bef9}, !- Handle
  thermostat_living Dual SP Control 2,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {26d53ef5-c99e-4c6a-bc1b-d3b98c53d679}, !- Handle
  CopperPipe,                             !- Name
  MediumRough,                            !- Roughness
  0.0190500386169072,                     !- Thickness {m}
  401,                                    !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {be00c02f-cf8e-4210-bbda-b90c8346eb97}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c1ada0e2-407e-48f0-bfb0-793fc8df5d11}, !- Handle
  Concrete_4in,                           !- Name
  Rough,                                  !- Roughness
  0.1014984,                              !- Thickness {m}
  1.312098,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  465.2;                                  !- Specific Heat {J/kg-K}

OS:Material,
  {278a9f76-2215-4750-a29f-ab529c140043}, !- Handle
  Asphalt_shingle,                        !- Name
  MediumRough,                            !- Roughness
  0.00633985285170672,                    !- Thickness {m}
  0.08186,                                !- Conductivity {W/m-K}
  1121.2917044623,                        !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.75;                                   !- Solar Absorptance

OS:Material,
  {cd114204-28a6-4408-a02d-b4f8185ccb1d}, !- Handle
  Wood_shingle,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.11388,                                !- Conductivity {W/m-K}
  426.090847695673,                       !- Density {kg/m3}
  1631.76001234752;                       !- Specific Heat {J/kg-K}

OS:Material,
  {49458956-615b-4def-813d-8d604a9709f0}, !- Handle
  Slate_shingle,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  1.44219,                                !- Conductivity {W/m-K}
  1601.845292089,                         !- Density {kg/m3}
  1255.20000949809;                       !- Specific Heat {J/kg-K}

OS:Material,
  {d2abfd26-540f-43f3-a21c-3a5cae07c751}, !- Handle
  cement_stucco,                          !- Name
  MediumSmooth,                           !- Roughness
  0.01905,                                !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1865.58,                                !- Density {kg/m3}
  878.640006648665;                       !- Specific Heat {J/kg-K}

OS:Material,
  {132c8945-0601-4f27-a9fa-e661beb7b559}, !- Handle
  syn_stucco,                             !- Name
  MediumSmooth,                           !- Roughness
  0.003048,                               !- Thickness {m}
  0.0865,                                 !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  878.640006648665;                       !- Specific Heat {J/kg-K}

OS:ElectricEquipment:Definition,
  {13cf6b0e-f7b5-4792-bb7a-eedd1facf543}, !- Handle
  clotheswasher3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ef859dfd-de2e-4bb3-adf7-01e2a65c6e5b}, !- Handle
  clotheswasher3_BackRow_TopFloor,        !- Name
  {13cf6b0e-f7b5-4792-bb7a-eedd1facf543}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ThermalZone,
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}, !- Handle
  living_unit3_BackRow_TopFloor,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85e41f8f-210a-4dfc-850c-3856d4cf87a2}, !- Zone Air Inlet Port List
  {cd29aae6-a2e4-4ac4-a9b7-c9b25c986a42}, !- Zone Air Exhaust Port List
  {46fd5abb-911a-4ed6-9022-54deea687021}, !- Zone Air Node Name
  {0ef31127-9d2b-4619-8aab-ec64fc83005b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73cf9d15-5ab5-472c-b892-3915ebb3bf48}, !- Group Rendering Name
  {92a7669b-fed7-4cfc-aed0-4b070bb2bd52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9375f15-0e88-4aab-ba38-19e0035ef58a}, !- Handle
  Node 4,                                 !- Name
  {46fd5abb-911a-4ed6-9022-54deea687021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46fd5abb-911a-4ed6-9022-54deea687021}, !- Handle
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}, !- Source Object
  11,                                     !- Outlet Port
  {d9375f15-0e88-4aab-ba38-19e0035ef58a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85e41f8f-210a-4dfc-850c-3856d4cf87a2}, !- Handle
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}; !- HVAC Component

OS:PortList,
  {cd29aae6-a2e4-4ac4-a9b7-c9b25c986a42}, !- Handle
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}; !- HVAC Component

OS:PortList,
  {0ef31127-9d2b-4619-8aab-ec64fc83005b}, !- Handle
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}; !- HVAC Component

OS:Sizing:Zone,
  {8cd7d069-8727-4b0c-ad9e-8654b3396703}, !- Handle
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba3c0ac0-49f6-424c-a051-0f40b78c2270}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}; !- Thermal Zone

OS:Space,
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Handle
  living_unit3_BackRow_TopFloor Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5cb16bfc-24fd-4fda-8c91-a4015e417f5e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ca806310-7f2c-4fc8-b4d4-fd29a805922d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {92a7669b-fed7-4cfc-aed0-4b070bb2bd52}, !- Handle
  thermostat_living Dual SP Control 3,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}, !- Handle
  Drywall_1/2in,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.16009,                                !- Conductivity {W/m-K}
  800.922646044499,                       !- Density {kg/m3}
  1087.84000823168;                       !- Specific Heat {J/kg-K}

OS:Material,
  {d9adb422-3055-495f-9bae-11430e6387c9}, !- Handle
  OSB_5/8in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.015875032180756,                      !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149;                       !- Specific Heat {J/kg-K}

OS:Material,
  {56378038-1ae0-4a98-ba67-2111a664b748}, !- Handle
  OSB_7/16in,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0111125,                              !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149;                       !- Specific Heat {J/kg-K}

OS:Material,
  {cae64c7b-c0d6-4bc8-b9cf-1fe66666e25a}, !- Handle
  Blown_R30,                              !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062;                       !- Specific Heat {J/kg-K}

OS:Material,
  {d02c3982-4d5c-4806-9d4d-2aaa540cc00c}, !- Handle
  Blown_R30_top,                          !- Name
  MediumRough,                            !- Roughness
  0.117348237880148,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5cb43924-bf9a-4897-a6c8-d3316db6a4de}, !- Handle
  Plywood_3/4in,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  674.54,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {667c2298-b740-4cab-9e7f-f3592459053b}, !- Handle
  Batt_R19,                               !- Name
  MediumRough,                            !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.00347522010738099,                    !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b806d9db-9366-4606-ab17-d8166da229a8}, !- Handle
  Batt_R13,                               !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2820d1f7-92e3-4338-993f-16c2f8d97e18}, !- Handle
  OSB_1/2in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {675c98f6-48d7-45c0-b5f7-44abf89f52ed}, !- Handle
  soil_12in,                              !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  232.6,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {24a50520-cf0c-43ce-b819-93585f822e06}, !- Handle
  Breezeway_TopFloor,                     !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {e719a3ed-096a-4156-b6b0-a7ec0badedae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.680158817328, 5.33, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.156233137945, 5.33,  !- X,Y,Z Vertex 2 {m}
  0, 9.156233137945, 5.33,                !- X,Y,Z Vertex 3 {m}
  0, 10.680158817328, 5.33;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Handle
  Exterior Floor,                         !- Name
  {0b6558a8-68f6-40df-a75e-240db9d55299}, !- Surface Rendering Name
  {a65ea3ed-3b73-40f3-8ac5-40c2328bfe03}, !- Layer 1
  {5cb43924-bf9a-4897-a6c8-d3316db6a4de}, !- Layer 2
  {34287829-b0df-4934-8dfc-e3fc7cd9ff6f}; !- Layer 3

OS:ThermalZone,
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}, !- Handle
  Breezeway,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a97949ee-33df-4f50-a449-08f447de5d9c}, !- Zone Air Inlet Port List
  {921cb34e-aa57-48d3-af9f-b851c47ad914}, !- Zone Air Exhaust Port List
  {850e218c-b378-4e2d-8f3c-b019ef55b4e0}, !- Zone Air Node Name
  {8c418da3-089e-48d5-a298-68ad3d19fc8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a74470f-94a9-4865-bb47-98e1ede808ef}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0c32196-f471-41be-95a6-a870e11abb3d}, !- Handle
  Node 5,                                 !- Name
  {850e218c-b378-4e2d-8f3c-b019ef55b4e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {850e218c-b378-4e2d-8f3c-b019ef55b4e0}, !- Handle
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}, !- Source Object
  11,                                     !- Outlet Port
  {e0c32196-f471-41be-95a6-a870e11abb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a97949ee-33df-4f50-a449-08f447de5d9c}, !- Handle
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}; !- HVAC Component

OS:PortList,
  {921cb34e-aa57-48d3-af9f-b851c47ad914}, !- Handle
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}; !- HVAC Component

OS:PortList,
  {8c418da3-089e-48d5-a298-68ad3d19fc8d}, !- Handle
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}; !- HVAC Component

OS:Sizing:Zone,
  {f7978b1f-b4ad-4c76-8262-cd44c6256191}, !- Handle
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c244129-06c4-41aa-a5b0-47d43243e1ef}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}; !- Thermal Zone

OS:Space,
  {e719a3ed-096a-4156-b6b0-a7ec0badedae}, !- Handle
  Breezeway Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1726f8a-99f8-4e56-a498-37c2da9851c7}; !- Thermal Zone Name

OS:Material,
  {642b6def-03d9-4cbb-a1d7-805b4d0c195c}, !- Handle
  door_const,                             !- Name
  Smooth,                                 !- Roughness
  0.0422695734864227,                     !- Thickness {m}
  0.0720096,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {77eee871-b0a6-42dc-93d5-ca96214f1d27}, !- Handle
  Gyp_board_1/2in,                        !- Name
  Rough,                                  !- Roughness
  0.01271016,                             !- Thickness {m}
  0.15862,                                !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1129.6,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {e16aa382-5059-4374-a82a-c6904ce29c49}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5d6bdc34-507c-4154-b3bd-465d73a4cacf}, !- Handle
  Pipe Insulation,                        !- Name
  VeryRough,                              !- Roughness
  0.0127032520325203,                     !- Thickness {m}
  0.03317175,                             !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b663900e-5368-4427-a0cc-a8e45160af2f}, !- Handle
  Manf_wall_airgap,                       !- Name
  Smooth,                                 !- Roughness
  0.12;                                   !- Thermal Resistance {m2-K/W}

OS:Material:NoMass,
  {d63d1c4e-db72-4c1f-a4d3-915360ed0ac8}, !- Handle
  Bldg_paper_felt,                        !- Name
  Smooth,                                 !- Roughness
  0.0105666113069662;                     !- Thermal Resistance {m2-K/W}

OS:Material:NoMass,
  {8423ae9a-dbb7-4aa5-87ed-c2fef8671138}, !- Handle
  R_high,                                 !- Name
  MediumRough,                            !- Roughness
  177;                                    !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {3b896287-4084-4338-9a00-b315d4632d47}, !- Handle
  Air_4_in_vert,                          !- Name
  0.158499169604493;                      !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {e5ded3aa-439c-462c-b4c1-017bea5ce508}, !- Handle
  3/4in_air_space,                        !- Name
  0.08513;                                !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {650a25a4-3cc7-4956-bb35-7642b2db3e61}, !- Handle
  3/4in_Reflective_air_space,             !- Name
  0.246554;                               !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:SimpleGlazingSystem,
  {cc93a9ed-3c2c-4115-8f7d-4030091d15b8}, !- Handle
  Glass,                                  !- Name
  1.70358,                                !- U-Factor {W/m2-K}
  0.3344,                                 !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:WindowMaterial:Glazing,
  {0be502e2-b454-4c12-ab82-58d8f215c3f2}, !- Handle
  Clear Acrylic Plastic,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.92,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.92,                                   !- Visible Transmittance at Normal Incidence
  0.05,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.05,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {3f66670e-06a3-450c-8e09-5c16f165c203}, !- Handle
  Diffusing Acrylic Plastic,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0022,                                 !- Thickness {m}
  0.9,                                    !- Solar Transmittance at Normal Incidence
  0.08,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                                    !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Construction,
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Handle
  Exterior Wall,                          !- Name
  {9b654c5b-0429-4aa8-bc8b-80407bade123}, !- Surface Rendering Name
  {132c8945-0601-4f27-a9fa-e661beb7b559}, !- Layer 1
  {ad317fb2-aa99-4020-9354-6b2ee4eb91fc}, !- Layer 2
  {56378038-1ae0-4a98-ba67-2111a664b748}, !- Layer 3
  {14b9392b-6cf7-4d03-ba67-7a65dea93e33}, !- Layer 4
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}; !- Layer 5

OS:Construction,
  {d9fb7162-f6a0-46ea-b176-d8d48c46cfea}, !- Handle
  InteriorFurnishings,                    !- Name
  {24a5ade0-a0d8-4d39-96bd-8740eceb17b2}, !- Surface Rendering Name
  {e16aa382-5059-4374-a82a-c6904ce29c49}; !- Layer 1

OS:Construction,
  {08d4296c-45cf-411a-892d-43f172948d31}, !- Handle
  Interior Floor,                         !- Name
  {2a74b691-c099-4986-a477-12dc91f1817f}, !- Surface Rendering Name
  {5cb43924-bf9a-4897-a6c8-d3316db6a4de}, !- Layer 1
  {34287829-b0df-4934-8dfc-e3fc7cd9ff6f}; !- Layer 2

OS:Construction,
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Handle
  Interior Ceiling,                       !- Name
  {77aae08b-8029-4d75-aa94-f3bb8f0070a3}, !- Surface Rendering Name
  {dc0bc36c-f85b-4c0b-b7ab-c4d5d6f87b9f}, !- Layer 1
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}; !- Layer 2

OS:Construction,
  {1b19dc4b-1729-4f3f-8eb0-47eb8ce1160b}, !- Handle
  attic floor,                            !- Name
  {650085a2-c934-42d7-80bd-4697d287d79a}, !- Surface Rendering Name
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}, !- Layer 1
  {dc0bc36c-f85b-4c0b-b7ab-c4d5d6f87b9f}; !- Layer 2

OS:Construction,
  {b5d9c1ae-2119-4ba4-bf5b-0420a194b7e1}, !- Handle
  fndn_roof,                              !- Name
  {53633acc-cc75-4a76-a4ad-0fe6b1ac0b2a}, !- Surface Rendering Name
  {34287829-b0df-4934-8dfc-e3fc7cd9ff6f}, !- Layer 1
  {5cb43924-bf9a-4897-a6c8-d3316db6a4de}, !- Layer 2
  {dc0bc36c-f85b-4c0b-b7ab-c4d5d6f87b9f}; !- Layer 3

OS:Construction,
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Handle
  interiorwall,                           !- Name
  {8c0f7cc7-21b7-4234-a4cd-6e6666f53d70}, !- Surface Rendering Name
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}, !- Layer 1
  {d9adb422-3055-495f-9bae-11430e6387c9}, !- Layer 2
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}; !- Layer 3

OS:Construction,
  {abcd037e-66b2-48b6-b48d-1e80e458d3ed}, !- Handle
  Interior Wall,                          !- Name
  {f67c8d52-2bb0-4c8e-93bb-1951d837fe00}, !- Surface Rendering Name
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}, !- Layer 1
  {3b896287-4084-4338-9a00-b315d4632d47}, !- Layer 2
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}; !- Layer 3

OS:Construction,
  {b901f98e-8692-417f-9524-01cd33324e74}, !- Handle
  Exterior Roof,                          !- Name
  {746b490c-a3f2-4cb1-816b-d055202c739c}, !- Surface Rendering Name
  {278a9f76-2215-4750-a29f-ab529c140043}, !- Layer 1
  {2820d1f7-92e3-4338-993f-16c2f8d97e18}; !- Layer 2

OS:Construction,
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Handle
  Exterior Window,                        !- Name
  {64e75b19-18e7-4aa5-9250-5bbf7fba37be}, !- Surface Rendering Name
  {cc93a9ed-3c2c-4115-8f7d-4030091d15b8}; !- Layer 1

OS:Construction,
  {3968f3b3-0b12-420a-abda-11bbc3020235}, !- Handle
  Interior Window,                        !- Name
  {8e503b52-a46e-46df-877c-c60df26689f9}, !- Surface Rendering Name
  {cc93a9ed-3c2c-4115-8f7d-4030091d15b8}; !- Layer 1

OS:Construction,
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Handle
  Exterior Door,                          !- Name
  {5dab803f-3a99-401b-8828-f70e25fa389d}, !- Surface Rendering Name
  {642b6def-03d9-4cbb-a1d7-805b4d0c195c}; !- Layer 1

OS:Construction,
  {5056caa6-6eb6-4ef4-8515-c2545fb1923e}, !- Handle
  Interior Door,                          !- Name
  {579f1f5a-c52a-4452-b9b2-9496a632ba14}, !- Surface Rendering Name
  {642b6def-03d9-4cbb-a1d7-805b4d0c195c}; !- Layer 1

OS:Construction,
  {2baf62eb-e987-4f77-a0be-f83b272db2c4}, !- Handle
  Gable_end,                              !- Name
  {db4960d4-0f79-4cce-9107-8cd8fd3ed12c}, !- Surface Rendering Name
  {d2abfd26-540f-43f3-a21c-3a5cae07c751}, !- Layer 1
  {d63d1c4e-db72-4c1f-a4d3-915360ed0ac8}, !- Layer 2
  {d9adb422-3055-495f-9bae-11430e6387c9}, !- Layer 3
  {3b896287-4084-4338-9a00-b315d4632d47}, !- Layer 4
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}; !- Layer 5

OS:Construction,
  {5439156a-4c8b-4418-bad6-37775bc5b0ca}, !- Handle
  crawl_floor,                            !- Name
  {4c8aaa69-f66c-46c5-86ab-430acd79bb02}, !- Surface Rendering Name
  {8423ae9a-dbb7-4aa5-87ed-c2fef8671138}, !- Layer 1
  {675c98f6-48d7-45c0-b5f7-44abf89f52ed}; !- Layer 2

OS:Construction,
  {d7e6de8c-ecc4-4444-a293-3434b4d26903}, !- Handle
  Insulated Pipe,                         !- Name
  {f2b8acd5-436a-4a6d-88f2-67e34185aaaa}, !- Surface Rendering Name
  {5d6bdc34-507c-4154-b3bd-465d73a4cacf}, !- Layer 1
  {26d53ef5-c99e-4c6a-bc1b-d3b98c53d679}; !- Layer 2

OS:Construction,
  {e4646b3d-f360-4758-a2f6-b9f71f1a8e11}, !- Handle
  Plain Pipe,                             !- Name
  {830c8aa4-2aee-469f-a06d-0e545d44150d}, !- Surface Rendering Name
  {26d53ef5-c99e-4c6a-bc1b-d3b98c53d679}; !- Layer 1

OS:Construction,
  {ef75c298-cb23-43a8-a810-0348da3e3804}, !- Handle
  TDD Pipe,                               !- Name
  {ddddcfd2-06f4-4b3b-93e1-dc7380b26aed}, !- Surface Rendering Name
  {f90e37e3-61a2-47a6-93c8-8eb56fea9425}; !- Layer 1

OS:Construction,
  {1e01169e-35a6-47ee-9083-757e6a871194}, !- Handle
  TDD Dome,                               !- Name
  {9d408036-dad1-4e9f-80b1-39fcef8407b8}, !- Surface Rendering Name
  {0be502e2-b454-4c12-ab82-58d8f215c3f2}; !- Layer 1

OS:Construction,
  {e5e424ef-43d4-4d83-bb93-d3b690952e6f}, !- Handle
  TDD Diffuser,                           !- Name
  {ec8bd5d5-f5da-41ef-b4b4-40f9e302208b}, !- Surface Rendering Name
  {3f66670e-06a3-450c-8e09-5c16f165c203}; !- Layer 1

OS:Construction,
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Handle
  crawl wall,                             !- Name
  {4371b3ac-b2fe-406a-8a6c-55cbd59e6499}, !- Surface Rendering Name
  {c1ada0e2-407e-48f0-bfb0-793fc8df5d11}; !- Layer 1

OS:ThermalZone,
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}, !- Handle
  living_unit3_BackRow_MiddleFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37280806-392b-47a4-a83d-7401161e7653}, !- Zone Air Inlet Port List
  {11a147bd-d902-4e2e-9746-2af5050eb8b6}, !- Zone Air Exhaust Port List
  {0be204ce-3ea3-4612-b937-37d821776e9d}, !- Zone Air Node Name
  {741449dc-05a6-43d9-b9c6-c826d23d1217}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82ebea5e-d2d9-4970-a100-b43b7777caa2}, !- Group Rendering Name
  {7a6eaa15-0da7-4446-8168-ed705ee5b419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f595b777-7c2b-4db8-ae05-acee2a557648}, !- Handle
  Node 6,                                 !- Name
  {0be204ce-3ea3-4612-b937-37d821776e9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0be204ce-3ea3-4612-b937-37d821776e9d}, !- Handle
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}, !- Source Object
  11,                                     !- Outlet Port
  {f595b777-7c2b-4db8-ae05-acee2a557648}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37280806-392b-47a4-a83d-7401161e7653}, !- Handle
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}; !- HVAC Component

OS:PortList,
  {11a147bd-d902-4e2e-9746-2af5050eb8b6}, !- Handle
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}; !- HVAC Component

OS:PortList,
  {741449dc-05a6-43d9-b9c6-c826d23d1217}, !- Handle
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}; !- HVAC Component

OS:Sizing:Zone,
  {a603661a-9db1-4af5-8af3-58fe90bca8e3}, !- Handle
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27c56aaa-319c-4fa9-abf0-d69d0fd66434}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}; !- Thermal Zone

OS:Space,
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Handle
  living_unit3_BackRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b3c5a3f-641d-456f-a2a7-81d75c611659}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {50fa254b-8780-4d56-a1ae-41409e16abf8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a6eaa15-0da7-4446-8168-ed705ee5b419}, !- Handle
  thermostat_living Dual SP Control 4,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56005be1-139f-456c-a369-3c7bf2470e6e}, !- Handle
  crawlspace,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abcbae85-478d-4f90-8adb-02940ce5ac30}, !- Zone Air Inlet Port List
  {103dbdb1-2791-4c62-9d26-35389821de89}, !- Zone Air Exhaust Port List
  {8fd4541f-39d2-45e2-98b6-4082b8993094}, !- Zone Air Node Name
  {cf5b63ef-85b3-4c4f-a30f-d19dfa99fcc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69b9904a-7f8d-43a7-9188-79aa506348a4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eedb78d-793b-4238-8676-9e930b4fb015}, !- Handle
  Node 7,                                 !- Name
  {8fd4541f-39d2-45e2-98b6-4082b8993094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fd4541f-39d2-45e2-98b6-4082b8993094}, !- Handle
  {56005be1-139f-456c-a369-3c7bf2470e6e}, !- Source Object
  11,                                     !- Outlet Port
  {5eedb78d-793b-4238-8676-9e930b4fb015}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abcbae85-478d-4f90-8adb-02940ce5ac30}, !- Handle
  {56005be1-139f-456c-a369-3c7bf2470e6e}; !- HVAC Component

OS:PortList,
  {103dbdb1-2791-4c62-9d26-35389821de89}, !- Handle
  {56005be1-139f-456c-a369-3c7bf2470e6e}; !- HVAC Component

OS:PortList,
  {cf5b63ef-85b3-4c4f-a30f-d19dfa99fcc3}, !- Handle
  {56005be1-139f-456c-a369-3c7bf2470e6e}; !- HVAC Component

OS:Sizing:Zone,
  {696ae141-875e-4d77-8d1b-4a8149f0fe3c}, !- Handle
  {56005be1-139f-456c-a369-3c7bf2470e6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c96c3088-f9a0-4f80-8b0c-026ac74ab8be}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {56005be1-139f-456c-a369-3c7bf2470e6e}; !- Thermal Zone

OS:Space,
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Handle
  crawlspace Space,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {56005be1-139f-456c-a369-3c7bf2470e6e}; !- Thermal Zone Name

OS:ThermalZone,
  {ea6556ca-d767-4c2b-948c-052c07c14680}, !- Handle
  living_unit3_FrontRow_BottomFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49f64073-118c-42b2-897a-60623e524f12}, !- Zone Air Inlet Port List
  {31741fd6-7430-436c-9c3f-869ccd8eba74}, !- Zone Air Exhaust Port List
  {a044b1fa-8af8-49d6-b6b0-e541007d6762}, !- Zone Air Node Name
  {681da454-61dd-4710-be2a-5e5c4937fe8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {becf2c7c-76e6-4a18-88b1-742292939aad}, !- Group Rendering Name
  {e618422a-a03d-443f-89b5-8a8457f9d479}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a2834c6-a190-4cd7-8779-5de16fb88873}, !- Handle
  Node 8,                                 !- Name
  {a044b1fa-8af8-49d6-b6b0-e541007d6762}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a044b1fa-8af8-49d6-b6b0-e541007d6762}, !- Handle
  {ea6556ca-d767-4c2b-948c-052c07c14680}, !- Source Object
  11,                                     !- Outlet Port
  {9a2834c6-a190-4cd7-8779-5de16fb88873}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49f64073-118c-42b2-897a-60623e524f12}, !- Handle
  {ea6556ca-d767-4c2b-948c-052c07c14680}; !- HVAC Component

OS:PortList,
  {31741fd6-7430-436c-9c3f-869ccd8eba74}, !- Handle
  {ea6556ca-d767-4c2b-948c-052c07c14680}; !- HVAC Component

OS:PortList,
  {681da454-61dd-4710-be2a-5e5c4937fe8f}, !- Handle
  {ea6556ca-d767-4c2b-948c-052c07c14680}; !- HVAC Component

OS:Sizing:Zone,
  {d3962c7a-d964-4d5b-8d58-6084587238bf}, !- Handle
  {ea6556ca-d767-4c2b-948c-052c07c14680}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {067c0bd7-73c2-4874-bc83-4f412f3dd273}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ea6556ca-d767-4c2b-948c-052c07c14680}; !- Thermal Zone

OS:Space,
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Handle
  living_unit3_FrontRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea6556ca-d767-4c2b-948c-052c07c14680}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {73889bee-cf88-4065-978b-4931cbf3b63c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e618422a-a03d-443f-89b5-8a8457f9d479}, !- Handle
  thermostat_living Dual SP Control 5,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75b5e80d-08bc-493f-b055-da3c07a3676c}, !- Handle
  living_unit1_BackRow_BottomFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a48e1400-7734-49aa-a8b9-7edf42869692}, !- Zone Air Inlet Port List
  {64cec900-a951-402f-a50d-df52f81f0ba8}, !- Zone Air Exhaust Port List
  {a467273e-d68a-4eeb-878a-54617bb0c04e}, !- Zone Air Node Name
  {be6248df-d076-44db-9a9f-bf2ac661860f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {acb32a27-3f67-4820-979e-b78309fc787b}, !- Group Rendering Name
  {c1bacfe5-8388-442d-bfe0-0b6a3a63fad8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {625c9f61-e4d1-4f0e-9223-7d40dfa3062c}, !- Handle
  Node 9,                                 !- Name
  {a467273e-d68a-4eeb-878a-54617bb0c04e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a467273e-d68a-4eeb-878a-54617bb0c04e}, !- Handle
  {75b5e80d-08bc-493f-b055-da3c07a3676c}, !- Source Object
  11,                                     !- Outlet Port
  {625c9f61-e4d1-4f0e-9223-7d40dfa3062c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a48e1400-7734-49aa-a8b9-7edf42869692}, !- Handle
  {75b5e80d-08bc-493f-b055-da3c07a3676c}; !- HVAC Component

OS:PortList,
  {64cec900-a951-402f-a50d-df52f81f0ba8}, !- Handle
  {75b5e80d-08bc-493f-b055-da3c07a3676c}; !- HVAC Component

OS:PortList,
  {be6248df-d076-44db-9a9f-bf2ac661860f}, !- Handle
  {75b5e80d-08bc-493f-b055-da3c07a3676c}; !- HVAC Component

OS:Sizing:Zone,
  {4f3c88ab-0129-46cf-845b-5cb2d7bde51e}, !- Handle
  {75b5e80d-08bc-493f-b055-da3c07a3676c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b8bc8ba-491b-4b1a-ad92-02b940351881}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {75b5e80d-08bc-493f-b055-da3c07a3676c}; !- Thermal Zone

OS:Space,
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Handle
  living_unit1_BackRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {75b5e80d-08bc-493f-b055-da3c07a3676c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e7ead62a-6fcb-4006-8bb5-9e7f4d5f7148}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1bacfe5-8388-442d-bfe0-0b6a3a63fad8}, !- Handle
  thermostat_living Dual SP Control 6,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {235f8079-74a5-4cba-b505-995c92a5987d}, !- Handle
  living_unit2_BackRow_BottomFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a30d6cce-217a-4e7e-95fb-6db772852023}, !- Zone Air Inlet Port List
  {a28f9645-9471-4be9-9072-ce9e0bd1718e}, !- Zone Air Exhaust Port List
  {ec7e6242-1cc8-4434-b976-226d7b781c3d}, !- Zone Air Node Name
  {7e5a0d52-7326-4135-af93-1c2b3113612d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb35b795-7cfe-491b-b58c-29989e1e192c}, !- Group Rendering Name
  {dbe3709d-7b82-4010-a04d-46e489c2537e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {605a7ea4-d109-4855-9c9c-d65d64936980}, !- Handle
  Node 10,                                !- Name
  {ec7e6242-1cc8-4434-b976-226d7b781c3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec7e6242-1cc8-4434-b976-226d7b781c3d}, !- Handle
  {235f8079-74a5-4cba-b505-995c92a5987d}, !- Source Object
  11,                                     !- Outlet Port
  {605a7ea4-d109-4855-9c9c-d65d64936980}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a30d6cce-217a-4e7e-95fb-6db772852023}, !- Handle
  {235f8079-74a5-4cba-b505-995c92a5987d}; !- HVAC Component

OS:PortList,
  {a28f9645-9471-4be9-9072-ce9e0bd1718e}, !- Handle
  {235f8079-74a5-4cba-b505-995c92a5987d}; !- HVAC Component

OS:PortList,
  {7e5a0d52-7326-4135-af93-1c2b3113612d}, !- Handle
  {235f8079-74a5-4cba-b505-995c92a5987d}; !- HVAC Component

OS:Sizing:Zone,
  {c7f8c5e1-e4ca-4def-98a5-5cad83b32e6b}, !- Handle
  {235f8079-74a5-4cba-b505-995c92a5987d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {937a233b-03f4-4d72-9cd6-a56ab2e36ebb}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {235f8079-74a5-4cba-b505-995c92a5987d}; !- Thermal Zone

OS:Space,
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Handle
  living_unit2_BackRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {235f8079-74a5-4cba-b505-995c92a5987d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8cd5be3c-ecf7-49c8-bfa3-a35a5fedfb6d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbe3709d-7b82-4010-a04d-46e489c2537e}, !- Handle
  thermostat_living Dual SP Control 7,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c30847ce-e8aa-49e8-9a19-55c097592540}, !- Handle
  living_unit3_BackRow_BottomFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5047e57f-09fe-46bf-b47d-af893c419317}, !- Zone Air Inlet Port List
  {cc79d94a-8177-43b1-a887-e1f974eddedc}, !- Zone Air Exhaust Port List
  {04b04d7f-f5d1-4e0d-a11e-e930bedddd44}, !- Zone Air Node Name
  {1ba85196-b84e-41bf-b0af-d2c63545b365}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0c74779-51be-4dc0-be1b-a40f870ebac3}, !- Group Rendering Name
  {6893cb04-bd2a-4992-873d-e7dce4b1e707}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d811bd7-3c45-40a3-82f9-427d58b715f0}, !- Handle
  Node 11,                                !- Name
  {04b04d7f-f5d1-4e0d-a11e-e930bedddd44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b04d7f-f5d1-4e0d-a11e-e930bedddd44}, !- Handle
  {c30847ce-e8aa-49e8-9a19-55c097592540}, !- Source Object
  11,                                     !- Outlet Port
  {7d811bd7-3c45-40a3-82f9-427d58b715f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5047e57f-09fe-46bf-b47d-af893c419317}, !- Handle
  {c30847ce-e8aa-49e8-9a19-55c097592540}; !- HVAC Component

OS:PortList,
  {cc79d94a-8177-43b1-a887-e1f974eddedc}, !- Handle
  {c30847ce-e8aa-49e8-9a19-55c097592540}; !- HVAC Component

OS:PortList,
  {1ba85196-b84e-41bf-b0af-d2c63545b365}, !- Handle
  {c30847ce-e8aa-49e8-9a19-55c097592540}; !- HVAC Component

OS:Sizing:Zone,
  {d218b831-5edc-4a80-9b74-1983554f3406}, !- Handle
  {c30847ce-e8aa-49e8-9a19-55c097592540}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2edff183-e557-40df-bf7e-4b0a8e54a73c}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c30847ce-e8aa-49e8-9a19-55c097592540}; !- Thermal Zone

OS:Space,
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Handle
  living_unit3_BackRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c30847ce-e8aa-49e8-9a19-55c097592540}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {db4351d0-c796-46a7-be03-0168ab291ed0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6893cb04-bd2a-4992-873d-e7dce4b1e707}, !- Handle
  thermostat_living Dual SP Control 8,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}, !- Handle
  living_unit1_FrontRow_MiddleFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a890d13-0456-4e26-8fdc-17f39bba613a}, !- Zone Air Inlet Port List
  {ffc391b6-8ee1-4cf5-afcd-93e14b431513}, !- Zone Air Exhaust Port List
  {92b2448b-5f9f-4b03-993a-96de49801edb}, !- Zone Air Node Name
  {22620814-5817-4610-a5c0-08e83948252b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cf680df-c11f-4a4a-b64f-f08ff0c98f2a}, !- Group Rendering Name
  {fef92293-3e98-4d36-a3bf-1c1b91998f9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92fcd9df-cf22-41a8-91c0-ce1f40fb7c55}, !- Handle
  Node 12,                                !- Name
  {92b2448b-5f9f-4b03-993a-96de49801edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92b2448b-5f9f-4b03-993a-96de49801edb}, !- Handle
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}, !- Source Object
  11,                                     !- Outlet Port
  {92fcd9df-cf22-41a8-91c0-ce1f40fb7c55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a890d13-0456-4e26-8fdc-17f39bba613a}, !- Handle
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}; !- HVAC Component

OS:PortList,
  {ffc391b6-8ee1-4cf5-afcd-93e14b431513}, !- Handle
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}; !- HVAC Component

OS:PortList,
  {22620814-5817-4610-a5c0-08e83948252b}, !- Handle
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}; !- HVAC Component

OS:Sizing:Zone,
  {8d0d2d28-3edf-4ba0-9d68-240d1d5a6069}, !- Handle
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d68d796f-33c0-4b6e-b9bc-9231ee0aad0e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}; !- Thermal Zone

OS:Space,
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Handle
  living_unit1_FrontRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ff644c8-fcd3-41a8-a7f6-e0abe9088a83}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {afb63849-c7a0-4924-be5d-a2b0521568df}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fef92293-3e98-4d36-a3bf-1c1b91998f9a}, !- Handle
  thermostat_living Dual SP Control 9,    !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5234464-9103-43d5-af9e-8278398cecd8}, !- Handle
  living_unit3_FrontRow_MiddleFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a97390fd-5174-414a-b134-6a90b9bd51eb}, !- Zone Air Inlet Port List
  {42c9e510-944d-40e1-afd5-3e613706c75b}, !- Zone Air Exhaust Port List
  {397bdd26-b484-4960-bfee-81208a35ccbe}, !- Zone Air Node Name
  {2a5e6b91-77df-4e0c-8acc-2d68e5457aba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2aa6875c-11b9-499d-8c69-db1ebb4b1345}, !- Group Rendering Name
  {4af1a855-cbeb-4c0a-8a66-ebe497b646dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fb65de0-de89-4b75-8e07-ce21564dc369}, !- Handle
  Node 13,                                !- Name
  {397bdd26-b484-4960-bfee-81208a35ccbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {397bdd26-b484-4960-bfee-81208a35ccbe}, !- Handle
  {c5234464-9103-43d5-af9e-8278398cecd8}, !- Source Object
  11,                                     !- Outlet Port
  {3fb65de0-de89-4b75-8e07-ce21564dc369}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a97390fd-5174-414a-b134-6a90b9bd51eb}, !- Handle
  {c5234464-9103-43d5-af9e-8278398cecd8}; !- HVAC Component

OS:PortList,
  {42c9e510-944d-40e1-afd5-3e613706c75b}, !- Handle
  {c5234464-9103-43d5-af9e-8278398cecd8}; !- HVAC Component

OS:PortList,
  {2a5e6b91-77df-4e0c-8acc-2d68e5457aba}, !- Handle
  {c5234464-9103-43d5-af9e-8278398cecd8}; !- HVAC Component

OS:Sizing:Zone,
  {cc53d0c4-2633-4831-9ad8-bf92acabe36b}, !- Handle
  {c5234464-9103-43d5-af9e-8278398cecd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd491e39-dbf3-4a1f-ac2c-aa4876a7fd95}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {c5234464-9103-43d5-af9e-8278398cecd8}; !- Thermal Zone

OS:Space,
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Handle
  living_unit3_FrontRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5234464-9103-43d5-af9e-8278398cecd8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a6a6a69c-7bee-4f9e-ad1e-244282b9a2ea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4af1a855-cbeb-4c0a-8a66-ebe497b646dd}, !- Handle
  thermostat_living Dual SP Control 10,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}, !- Handle
  living_unit1_BackRow_MiddleFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {103eb114-53fb-404d-98f9-d6bd9d0456c1}, !- Zone Air Inlet Port List
  {bced1fde-9953-4613-95be-58f5c0e220b3}, !- Zone Air Exhaust Port List
  {b803c34e-8c6b-40c8-a794-7ec814476787}, !- Zone Air Node Name
  {b96fc0b7-5419-401b-935e-55e4958dda5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd2f9349-f380-491d-972e-db54040c9265}, !- Group Rendering Name
  {e0e2fa8e-9807-493b-8564-26699122838e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c7c077c-cfd1-4b5b-b575-1b4c95f75314}, !- Handle
  Node 14,                                !- Name
  {b803c34e-8c6b-40c8-a794-7ec814476787}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b803c34e-8c6b-40c8-a794-7ec814476787}, !- Handle
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}, !- Source Object
  11,                                     !- Outlet Port
  {7c7c077c-cfd1-4b5b-b575-1b4c95f75314}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {103eb114-53fb-404d-98f9-d6bd9d0456c1}, !- Handle
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}; !- HVAC Component

OS:PortList,
  {bced1fde-9953-4613-95be-58f5c0e220b3}, !- Handle
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}; !- HVAC Component

OS:PortList,
  {b96fc0b7-5419-401b-935e-55e4958dda5c}, !- Handle
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}; !- HVAC Component

OS:Sizing:Zone,
  {d56550c3-41a9-415c-8e56-feb7b70587b6}, !- Handle
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfb3e86a-350d-4caa-8fce-60ef471409c5}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}; !- Thermal Zone

OS:Space,
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Handle
  living_unit1_BackRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb9e9dc6-871e-480e-93f5-b56f2b27f764}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4d140c3c-7fd1-4a0a-9e69-2fa372af90c6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0e2fa8e-9807-493b-8564-26699122838e}, !- Handle
  thermostat_living Dual SP Control 11,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}, !- Handle
  living_unit2_BackRow_MiddleFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bf261c0-76d5-4b53-8b9d-a878b9449811}, !- Zone Air Inlet Port List
  {1ccf0170-5c01-41cc-b2a1-cdb3d39e1d9c}, !- Zone Air Exhaust Port List
  {17e2bc7c-a04d-476d-ab8d-a533a5ea7589}, !- Zone Air Node Name
  {1e40c20d-1af4-4442-a1cb-e9875a307fba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9aa66b95-3b14-493e-b77c-a4e75b44f520}, !- Group Rendering Name
  {9e734d58-5aee-4d3e-a962-88a008d4eb7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6094927-dac6-4485-b778-a7db831dfa54}, !- Handle
  Node 15,                                !- Name
  {17e2bc7c-a04d-476d-ab8d-a533a5ea7589}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17e2bc7c-a04d-476d-ab8d-a533a5ea7589}, !- Handle
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}, !- Source Object
  11,                                     !- Outlet Port
  {e6094927-dac6-4485-b778-a7db831dfa54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bf261c0-76d5-4b53-8b9d-a878b9449811}, !- Handle
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}; !- HVAC Component

OS:PortList,
  {1ccf0170-5c01-41cc-b2a1-cdb3d39e1d9c}, !- Handle
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}; !- HVAC Component

OS:PortList,
  {1e40c20d-1af4-4442-a1cb-e9875a307fba}, !- Handle
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}; !- HVAC Component

OS:Sizing:Zone,
  {682b5781-b3b6-4b1d-a9e7-6aeff8490517}, !- Handle
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f9f73ef-929e-40ee-834f-1a6783aa784c}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}; !- Thermal Zone

OS:Space,
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Handle
  living_unit2_BackRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e66ceac-6f28-4df3-8768-a576d44b6f07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3479adff-e9d1-44a7-9a9d-c1f2559b6cc3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e734d58-5aee-4d3e-a962-88a008d4eb7e}, !- Handle
  thermostat_living Dual SP Control 12,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0050e3f6-f161-4849-b938-abef77d46967}, !- Handle
  attic,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f46b876-98d1-4fee-9f9f-a30a1939ff8a}, !- Zone Air Inlet Port List
  {8a00e80b-3a8b-44f9-9d33-142392a4afa8}, !- Zone Air Exhaust Port List
  {369b8018-86a1-4e91-b919-728cddde4723}, !- Zone Air Node Name
  {18db5c3f-151d-4396-a74b-860d0d210616}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f404741-95d6-4b48-89d5-3bf8bc98d20f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {147f7adc-d1ce-47aa-bba5-cfec718cd7f5}, !- Handle
  Node 16,                                !- Name
  {369b8018-86a1-4e91-b919-728cddde4723}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {369b8018-86a1-4e91-b919-728cddde4723}, !- Handle
  {0050e3f6-f161-4849-b938-abef77d46967}, !- Source Object
  11,                                     !- Outlet Port
  {147f7adc-d1ce-47aa-bba5-cfec718cd7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f46b876-98d1-4fee-9f9f-a30a1939ff8a}, !- Handle
  {0050e3f6-f161-4849-b938-abef77d46967}; !- HVAC Component

OS:PortList,
  {8a00e80b-3a8b-44f9-9d33-142392a4afa8}, !- Handle
  {0050e3f6-f161-4849-b938-abef77d46967}; !- HVAC Component

OS:PortList,
  {18db5c3f-151d-4396-a74b-860d0d210616}, !- Handle
  {0050e3f6-f161-4849-b938-abef77d46967}; !- HVAC Component

OS:Sizing:Zone,
  {08a8f4d0-71b3-43df-bc37-f84b940de263}, !- Handle
  {0050e3f6-f161-4849-b938-abef77d46967}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d27d3bf-feee-4c76-85b7-1a2fe9cbf797}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {0050e3f6-f161-4849-b938-abef77d46967}; !- Thermal Zone

OS:Space,
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Handle
  attic Space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -41.122974,                             !- X Origin {m}
  15.731187,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0050e3f6-f161-4849-b938-abef77d46967}; !- Thermal Zone Name

OS:ThermalZone,
  {c4c1db02-abed-4998-a983-93d29b4d5f77}, !- Handle
  living_unit3_FrontRow_TopFloor,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83df23c7-27eb-4668-b0b3-3b16f2fc36bd}, !- Zone Air Inlet Port List
  {e1a280c0-461a-4c53-8f23-5235666ad41a}, !- Zone Air Exhaust Port List
  {bd851bb2-cfff-4861-b299-42829ed76086}, !- Zone Air Node Name
  {5cde7d4f-0230-4b73-8adf-d483d54ac7d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fb94dea-ae9e-44ff-b9c9-2fcff7a434ea}, !- Group Rendering Name
  {9b314b30-ad52-4f0d-b312-e9c7640c9081}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ff3846f-c9b4-46cb-b682-71ea54328917}, !- Handle
  Node 17,                                !- Name
  {bd851bb2-cfff-4861-b299-42829ed76086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd851bb2-cfff-4861-b299-42829ed76086}, !- Handle
  {c4c1db02-abed-4998-a983-93d29b4d5f77}, !- Source Object
  11,                                     !- Outlet Port
  {2ff3846f-c9b4-46cb-b682-71ea54328917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83df23c7-27eb-4668-b0b3-3b16f2fc36bd}, !- Handle
  {c4c1db02-abed-4998-a983-93d29b4d5f77}; !- HVAC Component

OS:PortList,
  {e1a280c0-461a-4c53-8f23-5235666ad41a}, !- Handle
  {c4c1db02-abed-4998-a983-93d29b4d5f77}; !- HVAC Component

OS:PortList,
  {5cde7d4f-0230-4b73-8adf-d483d54ac7d3}, !- Handle
  {c4c1db02-abed-4998-a983-93d29b4d5f77}; !- HVAC Component

OS:Sizing:Zone,
  {b037b34a-3ade-4110-854d-093ea89f05ad}, !- Handle
  {c4c1db02-abed-4998-a983-93d29b4d5f77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbefc92f-fd24-43cc-b86e-2e11ffa35232}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {c4c1db02-abed-4998-a983-93d29b4d5f77}; !- Thermal Zone

OS:Space,
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Handle
  living_unit3_FrontRow_TopFloor Space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c4c1db02-abed-4998-a983-93d29b4d5f77}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ee395e57-7341-479a-82cc-831d1279e485}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b314b30-ad52-4f0d-b312-e9c7640c9081}, !- Handle
  thermostat_living Dual SP Control 13,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}, !- Handle
  living_unit1_FrontRow_TopFloor,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59c82ef5-e9ac-4f57-aa56-d43524f29876}, !- Zone Air Inlet Port List
  {0b8b987d-158c-488a-b5af-81f1d7289b0a}, !- Zone Air Exhaust Port List
  {57735b3b-4e3b-433e-8909-3ea02992b323}, !- Zone Air Node Name
  {f2da7368-86e0-4fdc-bcde-7409b420d4ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0085fc5-37ed-4636-bc1f-f05a202bb438}, !- Group Rendering Name
  {5f777289-c11f-46d7-aeb1-4967e0144baf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc297981-d93e-42c4-9d8a-1f49b6a248c5}, !- Handle
  Node 18,                                !- Name
  {57735b3b-4e3b-433e-8909-3ea02992b323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57735b3b-4e3b-433e-8909-3ea02992b323}, !- Handle
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}, !- Source Object
  11,                                     !- Outlet Port
  {bc297981-d93e-42c4-9d8a-1f49b6a248c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59c82ef5-e9ac-4f57-aa56-d43524f29876}, !- Handle
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}; !- HVAC Component

OS:PortList,
  {0b8b987d-158c-488a-b5af-81f1d7289b0a}, !- Handle
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}; !- HVAC Component

OS:PortList,
  {f2da7368-86e0-4fdc-bcde-7409b420d4ec}, !- Handle
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}; !- HVAC Component

OS:Sizing:Zone,
  {7f54658a-da89-4bd6-9557-b368739e1ee2}, !- Handle
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffff8c3e-4e9b-4e4c-9c14-a4f0bcdd38db}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}; !- Thermal Zone

OS:Space,
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Handle
  living_unit1_FrontRow_TopFloor Space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c6994e9-bde5-4f6d-a192-fb6278dfecc6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6aca2327-e7fd-4dea-aaf2-d46c4fb43d6b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f777289-c11f-46d7-aeb1-4967e0144baf}, !- Handle
  thermostat_living Dual SP Control 14,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}, !- Handle
  living_unit2_BackRow_TopFloor,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {543399ba-aada-4ac0-9ce9-143e5453b5fe}, !- Zone Air Inlet Port List
  {85233906-175c-4265-aa1e-4a6654ba34db}, !- Zone Air Exhaust Port List
  {5d5146cc-ba05-447e-be75-d62a09e0bfe5}, !- Zone Air Node Name
  {d91666c2-9002-46be-a8d4-e1e2682360f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9f93d34-a0f5-454e-83d7-02e777ae4e73}, !- Group Rendering Name
  {00da7c69-47d5-457f-b91b-56dfb7100e04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14589727-7f1a-42b9-8595-014eee177b0a}, !- Handle
  Node 19,                                !- Name
  {5d5146cc-ba05-447e-be75-d62a09e0bfe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d5146cc-ba05-447e-be75-d62a09e0bfe5}, !- Handle
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}, !- Source Object
  11,                                     !- Outlet Port
  {14589727-7f1a-42b9-8595-014eee177b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {543399ba-aada-4ac0-9ce9-143e5453b5fe}, !- Handle
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}; !- HVAC Component

OS:PortList,
  {85233906-175c-4265-aa1e-4a6654ba34db}, !- Handle
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}; !- HVAC Component

OS:PortList,
  {d91666c2-9002-46be-a8d4-e1e2682360f2}, !- Handle
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}; !- HVAC Component

OS:Sizing:Zone,
  {f1272414-039a-4c61-b6ff-1850c7185ec0}, !- Handle
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3708e2d1-9546-414a-8098-9a4a0a2edcb7}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}; !- Thermal Zone

OS:Space,
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Handle
  living_unit2_BackRow_TopFloor Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b9b7aae-93bf-45a8-a7f0-80f20c9f0272}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c8ac1e69-cf66-4ccb-8d93-eecb17f12c0f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {00da7c69-47d5-457f-b91b-56dfb7100e04}, !- Handle
  thermostat_living Dual SP Control 15,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}, !- Handle
  living_unit2_FrontRow_TopFloor,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6adecc4a-358a-453b-aca6-7704d310f224}, !- Zone Air Inlet Port List
  {72e4e085-a423-4661-aa15-09683c32eb40}, !- Zone Air Exhaust Port List
  {2f07f574-371d-4f08-a407-f468090bc867}, !- Zone Air Node Name
  {0fee85e3-ac49-407c-8972-c581ed14f99d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2200565d-686c-482b-b97e-279b1509f992}, !- Group Rendering Name
  {0bf0b7bd-dd47-44ad-9fce-fa02d3849c4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {999cbeb9-3888-438c-9890-cf7ddc2f629c}, !- Handle
  Node 20,                                !- Name
  {2f07f574-371d-4f08-a407-f468090bc867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f07f574-371d-4f08-a407-f468090bc867}, !- Handle
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}, !- Source Object
  11,                                     !- Outlet Port
  {999cbeb9-3888-438c-9890-cf7ddc2f629c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6adecc4a-358a-453b-aca6-7704d310f224}, !- Handle
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}; !- HVAC Component

OS:PortList,
  {72e4e085-a423-4661-aa15-09683c32eb40}, !- Handle
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}; !- HVAC Component

OS:PortList,
  {0fee85e3-ac49-407c-8972-c581ed14f99d}, !- Handle
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}; !- HVAC Component

OS:Sizing:Zone,
  {cdd05979-c591-4281-85ba-1121bb5a5ed9}, !- Handle
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e089c9d-8a8a-41ad-8e46-d3f3c65e9333}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}; !- Thermal Zone

OS:Space,
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Handle
  living_unit2_FrontRow_TopFloor Space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d28cd99-5366-4d2e-aafa-b2e2eab77607}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {abba7939-a22d-4293-99dc-05321fd2b202}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bf0b7bd-dd47-44ad-9fce-fa02d3849c4c}, !- Handle
  thermostat_living Dual SP Control 16,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {acb464f7-f621-4761-830f-03d12c6f2709}, !- Handle
  living_unit1_BackRow_TopFloor,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37acee5d-baa9-4ee1-8abc-06b42fa25751}, !- Zone Air Inlet Port List
  {1e063794-4c59-4066-b61d-6a66600f9168}, !- Zone Air Exhaust Port List
  {e7944dad-98b2-42ee-a06a-c65748093b81}, !- Zone Air Node Name
  {300f4e24-6e87-43bc-b1df-ba735427bc53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23f0e718-d3ee-485a-81d3-74f423ca89ef}, !- Group Rendering Name
  {1f3278b8-d8fe-4e72-bd27-9d36cc5923f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99ddc3a8-a848-467b-9b55-19e5fb6b4786}, !- Handle
  Node 21,                                !- Name
  {e7944dad-98b2-42ee-a06a-c65748093b81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7944dad-98b2-42ee-a06a-c65748093b81}, !- Handle
  {acb464f7-f621-4761-830f-03d12c6f2709}, !- Source Object
  11,                                     !- Outlet Port
  {99ddc3a8-a848-467b-9b55-19e5fb6b4786}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37acee5d-baa9-4ee1-8abc-06b42fa25751}, !- Handle
  {acb464f7-f621-4761-830f-03d12c6f2709}; !- HVAC Component

OS:PortList,
  {1e063794-4c59-4066-b61d-6a66600f9168}, !- Handle
  {acb464f7-f621-4761-830f-03d12c6f2709}; !- HVAC Component

OS:PortList,
  {300f4e24-6e87-43bc-b1df-ba735427bc53}, !- Handle
  {acb464f7-f621-4761-830f-03d12c6f2709}; !- HVAC Component

OS:Sizing:Zone,
  {a293401c-19b2-420c-bebf-43ebc99f0efd}, !- Handle
  {acb464f7-f621-4761-830f-03d12c6f2709}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5244ca13-ee8b-4ace-b6c5-081bd52359f3}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {acb464f7-f621-4761-830f-03d12c6f2709}; !- Thermal Zone

OS:Space,
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Handle
  living_unit1_BackRow_TopFloor Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {acb464f7-f621-4761-830f-03d12c6f2709}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c8457cf2-8544-4f0c-86c5-5f61d32304e0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f3278b8-d8fe-4e72-bd27-9d36cc5923f6}, !- Handle
  thermostat_living Dual SP Control 17,   !- Name
  {3fbb7558-0f5a-49d1-b611-cf5ccc9df03b}, !- Heating Setpoint Temperature Schedule Name
  {a5119882-9188-42e5-a5b4-950f735e2ae2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {c1be192d-185b-459a-a22b-b8bf8cac0dba}, !- Handle
  BGFloor,                                !- Name
  Floor,                                  !- Surface Type
  {08d4296c-45cf-411a-892d-43f172948d31}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.817, -0.609756097560976, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, -0.609756097560976, !- X,Y,Z Vertex 2 {m}
  0, 0, -0.609756097560976,               !- X,Y,Z Vertex 3 {m}
  0, 19.817, -0.609756097560976;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25fa306-154e-4bfd-a6c3-9e16631fe9d5}, !- Handle
  BGWall_upper_ldf,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 0.15243902439;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6c9c96-daa6-4e01-ace0-608c1fe5adc5}, !- Handle
  BGWall_lower_ldf,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -0.609756097560976,               !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, -0.609756097560976, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d7e20c-0ba0-4068-a164-759a0539c4b6}, !- Handle
  BGWall_upper_sdr,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 0,    !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc79ef8-cd96-4606-9480-5b3c388b3e47}, !- Handle
  BGWall_lower_sdr,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, -0.609756097560976, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, -0.609756097560976, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee5dbf3-ae03-4fc3-8919-c5923092c333}, !- Handle
  BGWall_upper_ldb,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 0,    !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 0.15243902439;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f78370-f319-47d1-b739-9487f0df2a97}, !- Handle
  BGWall_lower_ldb,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 0,    !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, -0.609756097560976, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, -0.609756097560976, !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4feb0adc-fedc-4214-b3ce-58d1c28d4848}, !- Handle
  BGWall_upper_sdl,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 0.15243902439,      !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.15243902439;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2576dbc-5f8b-436e-be33-e5ac22d585d2}, !- Handle
  BGWall_lower_sdl,                       !- Name
  Wall,                                   !- Surface Type
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}, !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, -0.609756097560976, !- X,Y,Z Vertex 2 {m}
  0, 0, -0.609756097560976,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdac95da-d496-492f-9fdc-834f015aba32}, !- Handle
  Wall_ldf_1.unit1_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743902439024,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32166cc7-66e0-4fac-95a6-169c89200cc6}, !- Handle
  Wall_ldb_1.unit1_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 0.15243902439,        !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 2.743902439024;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e3ff53-8f28-42a6-92f3-a5c24585abf2}, !- Handle
  Wall_sdl_1.unit1_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 2.743902439024,       !- X,Y,Z Vertex 1 {m}
  0, 9.15711496941, 0.15243902439,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743902439024;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b434bdd9-2ede-4788-b8b1-d7933e9e616c}, !- Handle
  Wall_ldf_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 2.743902439024;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133416b5-57cc-4d8c-85a3-be5ca7f337d7}, !- Handle
  Wall_ldb_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113c98a0-47d3-4960-93c9-426daf8d60b9}, !- Handle
  Wall_ldf_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 2.743902439024,      !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63dafa7c-63ed-4538-8b75-93964fcda6b3}, !- Handle
  Wall_sdr_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  36.536888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe228692-52d3-496e-bb16-fde918ed9995}, !- Handle
  Wall_ldb_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {030ba663-e2aa-4dea-bd8f-72f9887fc3cf}, !- Handle
  Wall_sdl_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca0d885-3330-4dd0-ae67-cb42235f90c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 2.743902439024;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3f9d7-9c97-481c-ba85-8798ecac804b}, !- Handle
  Wall_ldf_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.681505213312, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f33f9c5-1c5a-4937-ba70-985f12ea0b9a}, !- Handle
  Wall_sdr_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6849c3c7-dab0-4b8a-bdd3-c3040277a802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d12fb92-8423-4670-88c5-1e7cbe3d3c2e}, !- Handle
  Wall_ldb_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f71802-276c-4dda-85b4-52b9fe7a52cc}, !- Handle
  Wall_sdl_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {accd9273-9eec-4cc9-aa6c-0447c29752de}, !- Handle
  Wall_ldf_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8adfc9eb-7e68-45fb-b03e-e73c48119cc4}, !- Handle
  Wall_ldb_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a7e6f5d-9d93-4b5e-83a0-cf7e295609a1}, !- Handle
  Wall_ldf_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Exterior:Lights:Definition,
  {1c7ccd39-e864-48cf-b9a7-31712e3a3dab}, !- Handle
  Exterior-Lights_unit1_FrontRow_TopFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {5f9f6a4f-936b-4183-acb5-0655e152d36b}, !- Handle
  Exterior-Lights_unit1_FrontRow_TopFloor, !- Name
  {1c7ccd39-e864-48cf-b9a7-31712e3a3dab}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Surface,
  {d5d3c59a-d418-4d31-9a78-b4167323aebd}, !- Handle
  Wall_sdr_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02700d70-42a8-43ab-987e-8ebcdd766698}, !- Handle
  Wall_ldb_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b38a889-4926-40fa-85c7-c2b59eeca2e8}, !- Handle
  Wall_sdl_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999c5252-fd3d-48e0-bbe3-722776e8553c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a372ff-7824-4a4b-8b47-3af2fd5ee74f}, !- Handle
  Wall_ldf_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.3329,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.741463415,                      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cea71c-0c5b-4b8e-b7e9-928eab6db058}, !- Handle
  Wall_sdr_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61611e60-860b-4b09-a56f-e3842f2debec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6b428b-66ab-4796-b810-36a040ac8d91}, !- Handle
  Wall_ldb_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 2.741463415,          !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 5.3329;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e911d35-54e8-4b2d-9a2d-f68a19291d7c}, !- Handle
  Wall_sdl_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 1 {m}
  0, 9.15711496941, 2.741463415,          !- X,Y,Z Vertex 2 {m}
  0, 0, 2.741463415,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 5.3329;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac95421-2ab4-49e6-ba90-7c93988532d1}, !- Handle
  Wall_ldf_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 5.3329;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e067cf3d-8af7-48b5-82e1-07a531ab9e2a}, !- Handle
  Wall_ldb_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f876c58c-d488-4afb-8561-7858facbb3dd}, !- Handle
  Wall_ldf_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66620af6-8013-442b-bd5c-104990cd169f}, !- Handle
  Wall_sdr_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  36.536888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a45db8a-a5d7-4785-b95c-4b920aed937b}, !- Handle
  Wall_ldb_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 5.3329;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27ee8c7-9f2c-432a-bf4c-cd082c3861a0}, !- Handle
  Wall_sdl_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5602a3c7-840b-4b90-a435-12fb8caa2c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 5.3329;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9011951-59e0-4de8-8486-08b3554a9e9f}, !- Handle
  Wall_ldf_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a1b7d2-b96e-43f0-b7b7-5e5a5fd82028}, !- Handle
  Wall_sdr_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4114f6b1-9eb3-49f7-9e08-05f1f8143340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5def107f-99a2-4551-a6b3-4a6e07f0e5b5}, !- Handle
  Wall_ldb_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde04221-81a3-40c9-93c4-f2ebfc959df4}, !- Handle
  Wall_sdl_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0379c3-814f-4acd-8d27-77c4c7589e82}, !- Handle
  Wall_ldf_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7654c2f3-6117-4984-82f8-3cc96bdcddd4}, !- Handle
  Wall_ldb_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fdfaef-d406-46b4-8f62-51013dcba497}, !- Handle
  Wall_ldf_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cdc2c4-d296-4622-9fd1-949512e88ef5}, !- Handle
  Wall_sdr_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bca70d-9799-466a-a55f-b0e4f0e723b5}, !- Handle
  Wall_ldb_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6bf4cc-f09e-4242-93b8-089b3f9420f7}, !- Handle
  Wall_sdl_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {701ba454-03e8-4ed0-886f-6358f269bad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314338e3-987c-429c-a3b9-7442e5fe50f0}, !- Handle
  Floor_unit1_FrontRow_MiddleFloor,       !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fc6a057-3dc6-45bf-a90c-fcb29411ec06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.741463415,                      !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 2.741463415;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed1a2f2-b20d-4083-b90c-85a60937ba53}, !- Handle
  Floor_unit2_FrontRow_MiddleFloor,       !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae835dc-eb3f-4ef8-9f8a-25d62b1cc0ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37319fe4-b626-42b8-b22d-bcbea504a7c4}, !- Handle
  Floor_unit3_FrontRow_MiddleFloor,       !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {055bdd8a-6d5a-4ae3-a152-c5856e818bef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c6e5f7-c759-4896-81bc-9484d042bf7c}, !- Handle
  Floor_unit1_BackRow_MiddleFloor,        !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 2.741463415;        !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f348eaf9-d21a-42d0-9c4f-dc2e740b326f}, !- Handle
  dishwasher1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e63b7735-3725-408e-b463-1c0d6555ced4}, !- Handle
  dishwasher1_FrontRow_MiddleFloor,       !- Name
  {f348eaf9-d21a-42d0-9c4f-dc2e740b326f}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Surface,
  {759074eb-4836-4af1-aa30-9878e86f47cb}, !- Handle
  Floor_unit2_BackRow_MiddleFloor,        !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e86927c-d372-41ea-b56b-d0b6cde423de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef47c3f4-890b-4949-9967-13771fc9c383}, !- Handle
  Floor_unit3_BackRow_MiddleFloor,        !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a8d1fd-8f93-42ae-b7bb-6bbc714379c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e48a93a-6094-408f-a2f3-accba51e29d5}, !- Handle
  Breezeway_BottomFloor,                  !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {e719a3ed-096a-4156-b6b0-a7ec0badedae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.680158817328, 0.152392567938, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.156233137945, 0.152392567938, !- X,Y,Z Vertex 2 {m}
  0, 9.156233137945, 0.152392567938,      !- X,Y,Z Vertex 3 {m}
  0, 10.680158817328, 0.152392567938;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5033cbf4-da0b-4271-b0c5-12614152199e}, !- Handle
  Breezeway_MiddleFloor,                  !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {e719a3ed-096a-4156-b6b0-a7ec0badedae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.680158817328, 2.74146, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.156233137945, 2.74146, !- X,Y,Z Vertex 2 {m}
  0, 9.156233137945, 2.74146,             !- X,Y,Z Vertex 3 {m}
  0, 10.680158817328, 2.74146;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06622c8-1b6a-4a8c-965b-dade986e97fd}, !- Handle
  BreezewayRoof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {e719a3ed-096a-4156-b6b0-a7ec0badedae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620a99dc-0939-415f-91c0-c8464d938ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.156233137945, 7.92,  !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.680158817328, 7.92, !- X,Y,Z Vertex 2 {m}
  0, 10.680158817328, 7.92,               !- X,Y,Z Vertex 3 {m}
  0, 9.156233137945, 7.92;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620a99dc-0939-415f-91c0-c8464d938ef8}, !- Handle
  BreezewayRoof Reversed,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a06622c8-1b6a-4a8c-965b-dade986e97fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -6.574953862055, 7.92,       !- X,Y,Z Vertex 1 {m}
  41.122974, -5.051028182672, 7.92,       !- X,Y,Z Vertex 2 {m}
  77.659862727945, -5.051028182672, 7.92, !- X,Y,Z Vertex 3 {m}
  77.659862727945, -6.574953862055, 7.92; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974482d4-2ccf-44a5-83df-133ed1f78727}, !- Handle
  Floor_unit1_FrontRow_BottomFloor,       !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16dddae8-4b47-4249-8d4d-652ca86e5341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 0.15243902439;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16dddae8-4b47-4249-8d4d-652ca86e5341}, !- Handle
  Floor_unit1_FrontRow_BottomFloor Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {974482d4-2ccf-44a5-83df-133ed1f78727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 0.15243902439,        !- X,Y,Z Vertex 1 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d297c43-9b67-4fa9-aae3-8d2ae8728b5e}, !- Handle
  Floor_unit2_FrontRow_BottomFloor,       !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06374f3b-bbe6-4efa-a217-74d44c4a88bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06374f3b-bbe6-4efa-a217-74d44c4a88bb}, !- Handle
  Floor_unit2_FrontRow_BottomFloor Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d297c43-9b67-4fa9-aae3-8d2ae8728b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fad2f8f-5402-46bb-9c17-9efee04203ea}, !- Handle
  Floor_unit3_FrontRow_BottomFloor,       !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fecc66e-d82c-4ef3-8287-a231e9157678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fecc66e-d82c-4ef3-8287-a231e9157678}, !- Handle
  Floor_unit3_FrontRow_BottomFloor Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fad2f8f-5402-46bb-9c17-9efee04203ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e1705b-0a70-41a5-8e68-eefd7a50e440}, !- Handle
  Floor_unit1_BackRow_BottomFloor,        !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {801e04cf-9a78-4f0f-9cec-cdfcc629ae7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 0.15243902439;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801e04cf-9a78-4f0f-9cec-cdfcc629ae7f}, !- Handle
  Floor_unit1_BackRow_BottomFloor Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e1705b-0a70-41a5-8e68-eefd7a50e440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 0.15243902439,      !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30913a0a-53f6-48bd-9379-8032b9554d93}, !- Handle
  Floor_unit2_BackRow_BottomFloor,        !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fda82d-2877-4e6f-b485-e4d6aca9d1a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fda82d-2877-4e6f-b485-e4d6aca9d1a4}, !- Handle
  Floor_unit2_BackRow_BottomFloor Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30913a0a-53f6-48bd-9379-8032b9554d93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936478e4-21fe-41c8-8146-b0afe583c638}, !- Handle
  Floor_unit3_BackRow_BottomFloor,        !- Name
  Floor,                                  !- Surface Type
  {05ed8d85-46f4-44b3-991b-8311e7e66745}, !- Construction Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8379ecc-db6c-4ae6-bf46-3bf48a3528e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8379ecc-db6c-4ae6-bf46-3bf48a3528e2}, !- Handle
  Floor_unit3_BackRow_BottomFloor Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936478e4-21fe-41c8-8146-b0afe583c638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54292deb-35f2-49cc-8ab8-ca389094a7ed}, !- Handle
  Roof_back,                              !- Name
  RoofCeiling,                            !- Surface Type
  {b901f98e-8692-417f-9524-01cd33324e74}, !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.659862727945, -5.811876908639, 12.046992, !- X,Y,Z Vertex 1 {m}
  77.659862727945, 4.107433182722, 7.92,  !- X,Y,Z Vertex 2 {m}
  41.122974, 4.107433182722, 7.92,        !- X,Y,Z Vertex 3 {m}
  41.122974, -5.811876908639, 12.046992;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1280a12b-2dff-4ee4-9229-a83a6e3d045f}, !- Handle
  Roof_front,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b901f98e-8692-417f-9524-01cd33324e74}, !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -5.811876908639, 12.046992,  !- X,Y,Z Vertex 1 {m}
  41.122974, -15.731187, 7.92,            !- X,Y,Z Vertex 2 {m}
  77.659862727945, -15.731187, 7.92,      !- X,Y,Z Vertex 3 {m}
  77.659862727945, -5.811876908639, 12.046992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da9f954-e8e5-44d1-8a18-20ee5450e7cf}, !- Handle
  Roof_right,                             !- Name
  Wall,                                   !- Surface Type
  {2baf62eb-e987-4f77-a0be-f83b272db2c4}, !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.659862727945, -5.811876908639, 12.046992, !- X,Y,Z Vertex 1 {m}
  77.659862727945, -15.731187, 7.92,      !- X,Y,Z Vertex 2 {m}
  77.659862727945, 4.107433182722, 7.92;  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {0391779a-52ce-49c9-b520-aef698f1c3a2}, !- Handle
  Roof_left,                              !- Name
  Wall,                                   !- Surface Type
  {2baf62eb-e987-4f77-a0be-f83b272db2c4}, !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -5.811876908639, 12.046992,  !- X,Y,Z Vertex 1 {m}
  41.122974, 4.107433182722, 7.92,        !- X,Y,Z Vertex 2 {m}
  41.122974, -15.731187, 7.92;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {055bdd8a-6d5a-4ae3-a152-c5856e818bef}, !- Handle
  ceiling_unit3_FrontRow_BottomFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37319fe4-b626-42b8-b22d-bcbea504a7c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 2.743902439024;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a8d1fd-8f93-42ae-b7bb-6bbc714379c4}, !- Handle
  ceiling_unit3_BackRow_BottomFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef47c3f4-890b-4949-9967-13771fc9c383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
