  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b995f41-32e3-4fc7-85b2-6e4e11336510}, !- Handle
  ceiling_unit3_BackRow_MiddleFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1467f6-e655-4ceb-8102-a1ef7153c956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6849c3c7-dab0-4b8a-bdd3-c3040277a802}, !- Handle
  Wall_sdl_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f33f9c5-1c5a-4937-ba70-985f12ea0b9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e86927c-d372-41ea-b56b-d0b6cde423de}, !- Handle
  ceiling_unit2_BackRow_BottomFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {759074eb-4836-4af1-aa30-9878e86f47cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999c5252-fd3d-48e0-bbe3-722776e8553c}, !- Handle
  Wall_sdr_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b38a889-4926-40fa-85c7-c2b59eeca2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c53936-c0b7-431f-b544-a8170ef7f56d}, !- Handle
  ceiling_unit1_BackRow_BottomFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92d4cab-60d4-4e54-8b28-d3f5ab0fe00b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 2.743902439024,     !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701ba454-03e8-4ed0-886f-6358f269bad4}, !- Handle
  Wall_sdl_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6bf4cc-f09e-4242-93b8-089b3f9420f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d0245c6-47ac-4b3e-ad2a-002242851897}, !- Handle
  ceiling_unit2_BackRow_MiddleFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6459e6b7-e95b-42b5-9138-674146d75795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4114f6b1-9eb3-49f7-9e08-05f1f8143340}, !- Handle
  Wall_sdr_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a1b7d2-b96e-43f0-b7b7-5e5a5fd82028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9f9f5c-f1a2-4ad8-9b03-e4f12b539be9}, !- Handle
  ceiling_unit1_BackRow_MiddleFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca0d885-3330-4dd0-ae67-cb42235f90c7}, !- Handle
  Wall_sdr_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {030ba663-e2aa-4dea-bd8f-72f9887fc3cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 2.743902439024,      !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc6a057-3dc6-45bf-a90c-fcb29411ec06}, !- Handle
  ceiling_unit1_FrontRow_BottomFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314338e3-987c-429c-a3b9-7442e5fe50f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 2.743902439024,       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743902439024;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071b85a2-a16c-41c0-b464-d2573f2193e8}, !- Handle
  ceiling_unit1_FrontRow_MiddleFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2389a6c1-e8ef-4a47-891d-7600bfa0264d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 3 {m}
  0, 0, 5.3329;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61611e60-860b-4b09-a56f-e3842f2debec}, !- Handle
  Wall_sdl_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cea71c-0c5b-4b8e-b7e9-928eab6db058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6df80a-7895-472a-99a1-ac7f337b141e}, !- Handle
  ceiling_unit2_FrontRow_MiddleFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f26ca41c-9493-4bfd-955d-c939c03f3c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {32b6021f-f1f4-4eb6-8d29-be289c266ebf}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Surface,
  {5602a3c7-840b-4b90-a435-12fb8caa2c31}, !- Handle
  Wall_sdr_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27ee8c7-9f2c-432a-bf4c-cd082c3861a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 5.3329;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b106bb4-26bb-4da8-b9e3-d5a167d1805a}, !- Handle
  Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b684fd7f-84ba-4aae-bd1f-7f5c0ec8b166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b684fd7f-84ba-4aae-bd1f-7f5c0ec8b166}, !- Handle
  Wall_sdl_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b106bb4-26bb-4da8-b9e3-d5a167d1805a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d45aae-40b0-44d9-91b1-5e799a426080}, !- Handle
  ceiling_unit3_FrontRow_MiddleFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d405ac3-7c33-4bdf-9b00-6331da9b8ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 5.3329;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1229cb35-6e8a-42a6-bb15-aa0797b56843}, !- Handle
  Wall_sdr_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982cda74-31e5-403f-8582-ffd06999092b}, !- Handle
  Wall_ldb_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becdd14f-3428-47fa-95f4-b7eef923a70e}, !- Handle
  Wall_sdl_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3499c02e-7d4b-4fb0-b84c-158ba0bd6f8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1467f6-e655-4ceb-8102-a1ef7153c956}, !- Handle
  FLOOR_UNIT3_BACKROW_TOPFLOOR,           !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b995f41-32e3-4fc7-85b2-6e4e11336510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4ca2375-f425-479e-a699-c79455ae8273}, !- Handle
  ceiling_unit3_BackRow_TopFloor,         !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92baa40b-e018-4509-acbf-c41376f9e8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92baa40b-e018-4509-acbf-c41376f9e8b4}, !- Handle
  ceiling_unit3_BackRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ca2375-f425-479e-a699-c79455ae8273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.48089981863, -5.049681786688, 7.924336585, !- X,Y,Z Vertex 1 {m}
  65.48089981863, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  77.659862727945, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  77.659862727945, -5.049681786688, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dab3b16-f657-42ce-8c6e-1f3386932ff4}, !- Handle
  Wall_ldf_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5beec55f-a3fa-41cb-a39f-434e1af2d20f}, !- Handle
  Wall_ldf_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 7.924336585,         !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7360e23-8d8f-48a8-9b66-0eac79eecb32}, !- Handle
  Wall_sdr_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40b78e9-67c9-421e-8b6e-0d3613effab9}, !- Handle
  Wall_sdl_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6fb1caa-2072-4849-915c-3165cde4566d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 7.924336585;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d405ac3-7c33-4bdf-9b00-6331da9b8ed1}, !- Handle
  Floor_unit3_FrontRow_TopFloor,          !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d45aae-40b0-44d9-91b1-5e799a426080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 5.3329;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d167552-2a1e-4852-899e-fa6985c18e56}, !- Handle
  Wall_ldb_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb69f2e-a4c1-4914-8803-1b1c8021ea6b}, !- Handle
  ceiling_unit3_FrontRow_TopFloor,        !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596a50fe-fcf4-4319-b5eb-635033f1d61c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 7.924336585;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596a50fe-fcf4-4319-b5eb-635033f1d61c}, !- Handle
  ceiling_unit3_FrontRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb69f2e-a4c1-4914-8803-1b1c8021ea6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.48089981863, -15.731187, 7.924336585, !- X,Y,Z Vertex 1 {m}
  65.48089981863, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 2 {m}
  77.659862727945, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 3 {m}
  77.659862727945, -15.731187, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb2bf1ee-0e47-4926-8882-a357111d017d}, !- Handle
  Wall_ldf_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.924336585,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 5.3329,                           !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22cc9bb-ff9e-4bd3-89cf-81c8f9eb3be3}, !- Handle
  Wall_sdr_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {958a17ab-d872-4741-b267-6feeb496f5a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c111e38-902a-4aa6-b5a1-529ce439eb31}, !- Handle
  Wall_sdl_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 7.924336585,          !- X,Y,Z Vertex 1 {m}
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 2 {m}
  0, 0, 5.3329,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.924336585;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2389a6c1-e8ef-4a47-891d-7600bfa0264d}, !- Handle
  Floor_unit1_FrontRow_TopFloor,          !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {071b85a2-a16c-41c0-b464-d2573f2193e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  0, 0, 5.3329,                           !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 5.3329;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3ae5b9-8ad4-4636-a37c-8559322c0fde}, !- Handle
  ceiling_unit1_FrontRow_TopFloor,        !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df8b914-5c57-45b8-a14a-b8c4e6e2fc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 7.924336585,          !- X,Y,Z Vertex 3 {m}
  0, 0, 7.924336585;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df8b914-5c57-45b8-a14a-b8c4e6e2fc41}, !- Handle
  ceiling_unit1_FrontRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff3ae5b9-8ad4-4636-a37c-8559322c0fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -15.731187, 7.924336585,     !- X,Y,Z Vertex 1 {m}
  41.122974, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 2 {m}
  53.301936909315, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 3 {m}
  53.301936909315, -15.731187, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2332c519-8eef-48df-9ad6-b591c46a45ab}, !- Handle
  Wall_ldb_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 7.924336585;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c77441-6363-439c-9405-16e429640978}, !- Handle
  Wall_sdl_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ebe81e-d70c-44c0-98d6-f48de3a372f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6459e6b7-e95b-42b5-9138-674146d75795}, !- Handle
  FLOOR_UNIT2_BACKROW_TOPFLOOR,           !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d0245c6-47ac-4b3e-ad2a-002242851897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c219081-d8cd-4588-8c11-122f5bd402d5}, !- Handle
  ceiling_unit2_BackRow_TopFloor,         !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a424157b-dc48-4bdf-8030-4a68fd56de49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a424157b-dc48-4bdf-8030-4a68fd56de49}, !- Handle
  ceiling_unit2_BackRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c219081-d8cd-4588-8c11-122f5bd402d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.301936909315, -5.049681786688, 7.924336585, !- X,Y,Z Vertex 1 {m}
  53.301936909315, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  65.48089981863, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  65.48089981863, -5.049681786688, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3499c02e-7d4b-4fb0-b84c-158ba0bd6f8b}, !- Handle
  Wall_sdr_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {becdd14f-3428-47fa-95f4-b7eef923a70e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1958a7f2-34a7-4acb-9eff-f6ea80d7c164}, !- Handle
  Wall_ldf_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b0c709-a929-498a-a6df-c832f1739ff9}, !- Handle
  Wall_ldf_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 7.924336585;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26ca41c-9493-4bfd-955d-c939c03f3c10}, !- Handle
  Floor_unit2_FrontRow_TopFloor,          !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6df80a-7895-472a-99a1-ac7f337b141e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6fb1caa-2072-4849-915c-3165cde4566d}, !- Handle
  Wall_sdr_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40b78e9-67c9-421e-8b6e-0d3613effab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 7.924336585,         !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2221a9c4-109e-4ddd-b3ca-2d908714a806}, !- Handle
  ceiling_unit2_FrontRow_TopFloor,        !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e07ed8-d837-499b-8660-4ec51dfcd6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 7.924336585,         !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e07ed8-d837-499b-8660-4ec51dfcd6ab}, !- Handle
  ceiling_unit2_FrontRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2221a9c4-109e-4ddd-b3ca-2d908714a806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.301936909315, -15.731187, 7.924336585, !- X,Y,Z Vertex 1 {m}
  53.301936909315, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 2 {m}
  65.48089981863, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 3 {m}
  65.48089981863, -15.731187, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958a17ab-d872-4741-b267-6feeb496f5a0}, !- Handle
  Wall_sdl_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c22cc9bb-ff9e-4bd3-89cf-81c8f9eb3be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16b43cf0-3411-48c5-8f2f-09f2667294c9}, !- Handle
  Wall_ldb_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ebe81e-d70c-44c0-98d6-f48de3a372f3}, !- Handle
  Wall_sdr_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}, !- Construction Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c77441-6363-439c-9405-16e429640978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7de669-0859-45c1-8b1f-efeb97d0dbc9}, !- Handle
  Wall_ldb_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33afe99-a1b8-4df6-a794-8cae509408fa}, !- Handle
  Wall_sdl_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92d4cab-60d4-4e54-8b28-d3f5ab0fe00b}, !- Handle
  FLOOR_UNIT1_BACKROW_TOPFLOOR,           !- Name
  Floor,                                  !- Surface Type
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}, !- Construction Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c53936-c0b7-431f-b544-a8170ef7f56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893117b8-6841-43e0-9151-04f9d5d4638b}, !- Handle
  ceiling_unit1_BackRow_TopFloor,         !- Name
  RoofCeiling,                            !- Surface Type
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}, !- Construction Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3415fc-916a-437e-87fa-b4f9e35221a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 7.924336585,        !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3415fc-916a-437e-87fa-b4f9e35221a5}, !- Handle
  ceiling_unit1_BackRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893117b8-6841-43e0-9151-04f9d5d4638b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -5.049681786688, 7.924336585, !- X,Y,Z Vertex 1 {m}
  41.122974, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  53.301936909315, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  53.301936909315, -5.049681786688, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c255b601-e8f5-4ed3-aa65-93c615d819a4}, !- Handle
  Wall_ldf_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.681505213312, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6981c6-bc6d-4390-9246-2861cf03f9e9}, !- Handle
  Wall_ldb_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}, !- Construction Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {c94204bb-2c80-48fe-b694-d20a45647a99}, !- Handle
  ACCoolingEIRFFF,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:ElectricEquipment:Definition,
  {88ce07c6-d672-4428-9383-8af0aa6fbda8}, !- Handle
  television2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f9fa8fc-a23f-4ebb-9787-7968b7b9a95e}, !- Handle
  television2_FrontRow_MiddleFloor,       !- Name
  {88ce07c6-d672-4428-9383-8af0aa6fbda8}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66cfeffc-ac36-4445-b427-c21404d111bf}, !- Handle
  ZoneDirectAir_unit2_BackRow_BottomFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:ShadingSurface,
  {e8340fed-4732-4fcc-bc76-66811a0c7b12}, !- Handle
  Overhang_ldb_unit1_BackRow_TopFloor,    !- Name
  ,                                       !- Construction Name
  {e7ddecee-017f-48df-9c04-4ddd807967ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.721713838683, 19.838620182722, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  10.721713838683, 19.848620182722, 7.46704634634146, !- X,Y,Z Vertex 2 {m}
  6.22171383868303, 19.848620182722, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  6.22171383868303, 19.838620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e7ddecee-017f-48df-9c04-4ddd807967ea}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {41884a30-286f-4117-a800-6d5b3fa61466}; !- Space Name

OS:People:Definition,
  {7953a741-e98f-43bf-a802-37bd1009b6ea}, !- Handle
  people_unit1_FrontRow_BottomFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d85a9a26-e831-486b-a487-665cd07a506c}, !- Handle
  people_unit1_FrontRow_BottomFloor,      !- Name
  {7953a741-e98f-43bf-a802-37bd1009b6ea}, !- People Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {aa08d724-65bd-4f05-9a8b-55329465c385}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {6eafcea1-2f0a-4b8a-96d8-67ab9a1af902}, !- Handle
  people_unit2_FrontRow_BottomFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {fd2956a3-73e0-47e0-bbf7-657b739e6a63}, !- Handle
  people_unit2_FrontRow_BottomFloor,      !- Name
  {6eafcea1-2f0a-4b8a-96d8-67ab9a1af902}, !- People Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {74a32850-609f-496e-9d0b-51a85e5f3477}, !- Handle
  people_unit3_FrontRow_BottomFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c5f87537-31dd-406b-b417-3a50368e69b9}, !- Handle
  people_unit3_FrontRow_BottomFloor,      !- Name
  {74a32850-609f-496e-9d0b-51a85e5f3477}, !- People Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {65d0cc86-d1cc-4306-8dc7-3d0e36626a5f}, !- Handle
  people_unit1_BackRow_BottomFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9fc83a88-c998-45d2-9370-6abe1118eab9}, !- Handle
  people_unit1_BackRow_BottomFloor,       !- Name
  {65d0cc86-d1cc-4306-8dc7-3d0e36626a5f}, !- People Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7a8bd11b-9724-45f6-b820-0330b197e6a9}, !- Handle
  people_unit2_BackRow_BottomFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {66d6279e-9dff-4bc7-8f8f-b4e022f68d54}, !- Handle
  people_unit2_BackRow_BottomFloor,       !- Name
  {7a8bd11b-9724-45f6-b820-0330b197e6a9}, !- People Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2756cd63-5c12-478f-b18b-110fd787490a}, !- Handle
  people_unit3_BackRow_BottomFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {023f32c7-5c25-450a-bf15-94479984db0b}, !- Handle
  people_unit3_BackRow_BottomFloor,       !- Name
  {2756cd63-5c12-478f-b18b-110fd787490a}, !- People Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {37765889-b29c-4d6c-8acc-b4df20233af9}, !- Handle
  people_unit1_FrontRow_MiddleFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {196749f4-33d2-4832-ba19-df984cbd439f}, !- Handle
  people_unit1_FrontRow_MiddleFloor,      !- Name
  {37765889-b29c-4d6c-8acc-b4df20233af9}, !- People Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7a56e207-78df-4a4f-aa09-dd5979880a78}, !- Handle
  people_unit2_FrontRow_MiddleFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {2c8abbd5-be57-475d-83b5-63bc7717e3d1}, !- Handle
  people_unit2_FrontRow_MiddleFloor,      !- Name
  {7a56e207-78df-4a4f-aa09-dd5979880a78}, !- People Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {809d2936-a754-4bca-9684-67f7b75bd83b}, !- Handle
  people_unit3_FrontRow_MiddleFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {0c1e431d-4c4b-4c3a-be17-8e3cf3c3a3b7}, !- Handle
  people_unit3_FrontRow_MiddleFloor,      !- Name
  {809d2936-a754-4bca-9684-67f7b75bd83b}, !- People Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8ad4384b-2608-47df-a53b-c16ccc9fd861}, !- Handle
  people_unit1_BackRow_MiddleFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {6f01fc7e-811d-466c-8c6e-8f5248b8794d}, !- Handle
  people_unit1_BackRow_MiddleFloor,       !- Name
  {8ad4384b-2608-47df-a53b-c16ccc9fd861}, !- People Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8b2c03f3-e3a7-46eb-a31a-e96a01a93f0e}, !- Handle
  people_unit2_BackRow_MiddleFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c2c59cd4-58a9-4d6c-a87d-f1e344e3fc97}, !- Handle
  people_unit2_BackRow_MiddleFloor,       !- Name
  {8b2c03f3-e3a7-46eb-a31a-e96a01a93f0e}, !- People Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0420ad89-259b-4bed-a915-4d5f013edfdc}, !- Handle
  people_unit3_BackRow_MiddleFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c4bb5ec6-cb74-43b7-a057-7de8ba613afb}, !- Handle
  people_unit3_BackRow_MiddleFloor,       !- Name
  {0420ad89-259b-4bed-a915-4d5f013edfdc}, !- People Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0be35dd2-377e-4edd-96ca-8ecdc079f21f}, !- Handle
  people_unit1_FrontRow_TopFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e270c2bd-1eaf-48c9-bb4f-5ded1942881c}, !- Handle
  people_unit1_FrontRow_TopFloor,         !- Name
  {0be35dd2-377e-4edd-96ca-8ecdc079f21f}, !- People Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {dc9e114e-5afd-4286-a43c-2cff994258af}, !- Handle
  people_unit2_FrontRow_TopFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f755b369-52c3-44a8-ba8f-1f4950439245}, !- Handle
  people_unit2_FrontRow_TopFloor,         !- Name
  {dc9e114e-5afd-4286-a43c-2cff994258af}, !- People Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {801ea161-183e-4bb6-b372-4ded0309f590}, !- Handle
  people_unit3_FrontRow_TopFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5aabebfc-224f-41c9-8426-77c84a0b0b6c}, !- Handle
  people_unit3_FrontRow_TopFloor,         !- Name
  {801ea161-183e-4bb6-b372-4ded0309f590}, !- People Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {db0c7b2b-3db1-4d71-be89-d416e19fd317}, !- Handle
  people_unit1_BackRow_TopFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {594cd46b-b8e2-418f-8051-3582a56497f7}, !- Handle
  people_unit1_BackRow_TopFloor,          !- Name
  {db0c7b2b-3db1-4d71-be89-d416e19fd317}, !- People Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5c3c9fd6-3370-4095-aa0f-ad4f52b75266}, !- Handle
  people_unit2_BackRow_TopFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1e6fc42a-f7f1-47ba-8715-478340552bdd}, !- Handle
  people_unit2_BackRow_TopFloor,          !- Name
  {5c3c9fd6-3370-4095-aa0f-ad4f52b75266}, !- People Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {19ef61cc-470e-4c14-b6ce-f137d79bf972}, !- Handle
  people_unit3_BackRow_TopFloor Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {474a0d9b-f421-4dcb-8b02-536597ac220a}, !- Handle
  people_unit3_BackRow_TopFloor,          !- Name
  {19ef61cc-470e-4c14-b6ce-f137d79bf972}, !- People Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {c40eb449-bca7-40d7-a893-6535fafd1c6a}, !- Number of People Schedule Name
  {2744bf58-90db-4496-bfd6-415dee9b10bd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {774e9e00-1eaf-41f9-b41b-88867d1dfe5d}, !- Handle
  Living Hardwired Lighting1_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8cf4d45a-6af2-4d15-9165-391d8b5ccb5a}, !- Handle
  Living Hardwired Lighting1_FrontRow_BottomFloor, !- Name
  {774e9e00-1eaf-41f9-b41b-88867d1dfe5d}, !- Lights Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d7bc655d-af8d-4021-a210-c9acff2e36f5}, !- Handle
  Living Plug-in Lighting1_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c11c6ec6-9184-4a7f-8740-cf35834664ba}, !- Handle
  Living Plug-in Lighting1_FrontRow_BottomFloor, !- Name
  {d7bc655d-af8d-4021-a210-c9acff2e36f5}, !- Lights Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f04d21c8-3898-4e20-ab8f-f0aa9866dce4}, !- Handle
  Living Hardwired Lighting2_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f3ec03cd-9dc1-495d-8253-c8f8fa51bc3d}, !- Handle
  Living Hardwired Lighting2_FrontRow_BottomFloor, !- Name
  {f04d21c8-3898-4e20-ab8f-f0aa9866dce4}, !- Lights Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dd35710a-b7fb-4156-a262-661df5eb50c0}, !- Handle
  Living Plug-in Lighting2_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a1b3fdda-16f4-41a1-8d91-605725242ef1}, !- Handle
  Living Plug-in Lighting2_FrontRow_BottomFloor, !- Name
  {dd35710a-b7fb-4156-a262-661df5eb50c0}, !- Lights Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d8c2da8d-c864-4d44-8719-11fe805aa0cf}, !- Handle
  Living Hardwired Lighting3_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8ff97ee4-c87a-49b1-b3ab-f99d5c74e01b}, !- Handle
  Living Hardwired Lighting3_FrontRow_BottomFloor, !- Name
  {d8c2da8d-c864-4d44-8719-11fe805aa0cf}, !- Lights Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {af1ed61b-13b9-4874-b013-d7ebcca54880}, !- Handle
  Living Plug-in Lighting3_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {de4487bd-6e70-4a65-b9be-b7e33478861d}, !- Handle
  Living Plug-in Lighting3_FrontRow_BottomFloor, !- Name
  {af1ed61b-13b9-4874-b013-d7ebcca54880}, !- Lights Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {08fe0534-c8a2-41b3-897a-9d86cecf8f35}, !- Handle
  Living Hardwired Lighting1_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c410d44a-d257-4cb4-9146-0166d823706a}, !- Handle
  Living Hardwired Lighting1_BackRow_BottomFloor, !- Name
  {08fe0534-c8a2-41b3-897a-9d86cecf8f35}, !- Lights Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f33856c0-6899-4ec0-bbc4-9d7f066ca870}, !- Handle
  Living Plug-in Lighting1_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5ef77275-1bd7-4cfc-9187-b31b64e417f3}, !- Handle
  Living Plug-in Lighting1_BackRow_BottomFloor, !- Name
  {f33856c0-6899-4ec0-bbc4-9d7f066ca870}, !- Lights Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a6865ca1-08cc-4396-a8ec-ea9c56c00af0}, !- Handle
  Living Hardwired Lighting2_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ff7fd127-64ca-4f17-af8d-756e3af62dba}, !- Handle
  Living Hardwired Lighting2_BackRow_BottomFloor, !- Name
  {a6865ca1-08cc-4396-a8ec-ea9c56c00af0}, !- Lights Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1d246a03-eba1-4670-8857-33ec8a17b6c9}, !- Handle
  Living Plug-in Lighting2_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {032de237-cb60-484d-91a9-bbbffd47166d}, !- Handle
  Living Plug-in Lighting2_BackRow_BottomFloor, !- Name
  {1d246a03-eba1-4670-8857-33ec8a17b6c9}, !- Lights Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {def070d5-b1fd-4860-b7b2-a83140250e42}, !- Handle
  Living Hardwired Lighting3_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3c8c4af8-ef28-4563-839e-fe10a8092ce7}, !- Handle
  Living Hardwired Lighting3_BackRow_BottomFloor, !- Name
  {def070d5-b1fd-4860-b7b2-a83140250e42}, !- Lights Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab6e9f45-0967-4d20-8faa-5cd06c0bb11c}, !- Handle
  Living Plug-in Lighting3_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6fb0404b-f4d0-45e4-92d3-3579e87c1d3f}, !- Handle
  Living Plug-in Lighting3_BackRow_BottomFloor, !- Name
  {ab6e9f45-0967-4d20-8faa-5cd06c0bb11c}, !- Lights Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {98f01341-4619-4a30-a46c-bcca31831911}, !- Handle
  Living Hardwired Lighting1_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0e5c0d64-0f31-4211-9766-a8b15cb1a60b}, !- Handle
  Living Hardwired Lighting1_FrontRow_MiddleFloor, !- Name
  {98f01341-4619-4a30-a46c-bcca31831911}, !- Lights Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {017dcfb1-6d06-46fb-96dc-9fb2d9d7ec43}, !- Handle
  Living Plug-in Lighting1_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2855a252-827e-4d15-84b3-8ab68fbbedbd}, !- Handle
  Living Plug-in Lighting1_FrontRow_MiddleFloor, !- Name
  {017dcfb1-6d06-46fb-96dc-9fb2d9d7ec43}, !- Lights Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {87a38156-b2ce-4c0c-8afe-f2f5e5d83f4b}, !- Handle
  Living Hardwired Lighting2_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0f570972-45bd-4a07-867d-7fccdb04cb7e}, !- Handle
  Living Hardwired Lighting2_FrontRow_MiddleFloor, !- Name
  {87a38156-b2ce-4c0c-8afe-f2f5e5d83f4b}, !- Lights Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {092aa5e3-cf52-4922-bdf6-e8e6bd0fcd6c}, !- Handle
  Living Plug-in Lighting2_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8a07d94f-d7cc-492e-bc7a-c35ead83ce61}, !- Handle
  Living Plug-in Lighting2_FrontRow_MiddleFloor, !- Name
  {092aa5e3-cf52-4922-bdf6-e8e6bd0fcd6c}, !- Lights Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d67ab29-cdda-4ded-aa39-5d76b77a6e23}, !- Handle
  Living Hardwired Lighting3_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {468734a5-d6e1-479c-bd3b-a81ccef6506b}, !- Handle
  Living Hardwired Lighting3_FrontRow_MiddleFloor, !- Name
  {3d67ab29-cdda-4ded-aa39-5d76b77a6e23}, !- Lights Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cc6cd256-1f50-46cd-827f-a42e1a95effb}, !- Handle
  Living Plug-in Lighting3_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {55ea1470-4861-4b2d-89da-8cedcf675c24}, !- Handle
  Living Plug-in Lighting3_FrontRow_MiddleFloor, !- Name
  {cc6cd256-1f50-46cd-827f-a42e1a95effb}, !- Lights Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {862eb0ff-d661-4c57-8ff8-191bede58c03}, !- Handle
  Living Hardwired Lighting1_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {87f34dbb-3600-4f93-a430-57230f09e118}, !- Handle
  Living Hardwired Lighting1_BackRow_MiddleFloor, !- Name
  {862eb0ff-d661-4c57-8ff8-191bede58c03}, !- Lights Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9ae02926-22e3-43ba-8d5a-3efd234c80c0}, !- Handle
  Living Plug-in Lighting1_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a22d2664-780f-474d-b7e3-1b79ea23db96}, !- Handle
  Living Plug-in Lighting1_BackRow_MiddleFloor, !- Name
  {9ae02926-22e3-43ba-8d5a-3efd234c80c0}, !- Lights Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d7a07c52-9272-49b1-b29f-6996b2b03e0f}, !- Handle
  Living Hardwired Lighting2_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0fa638ba-97ee-4e67-b5a2-1dc52c49e9b0}, !- Handle
  Living Hardwired Lighting2_BackRow_MiddleFloor, !- Name
  {d7a07c52-9272-49b1-b29f-6996b2b03e0f}, !- Lights Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {72bee6a2-ad65-4f82-8c2b-23cd35fb2ca0}, !- Handle
  Living Plug-in Lighting2_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ed8a1e79-892f-43d8-a644-9ac08571aebd}, !- Handle
  Living Plug-in Lighting2_BackRow_MiddleFloor, !- Name
  {72bee6a2-ad65-4f82-8c2b-23cd35fb2ca0}, !- Lights Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b5ac0198-604c-4500-98c5-c5273f139b62}, !- Handle
  Living Hardwired Lighting3_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {faadf126-0a53-499f-b3f8-6cdc966ac480}, !- Handle
  Living Hardwired Lighting3_BackRow_MiddleFloor, !- Name
  {b5ac0198-604c-4500-98c5-c5273f139b62}, !- Lights Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d77e6b51-5301-4dca-a2d3-6fa65d6b5e8a}, !- Handle
  Living Plug-in Lighting3_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {61dadaa5-1f56-471c-8df0-67e5fda654f2}, !- Handle
  Living Plug-in Lighting3_BackRow_MiddleFloor, !- Name
  {d77e6b51-5301-4dca-a2d3-6fa65d6b5e8a}, !- Lights Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bfd90fe2-0493-4aaf-9ce3-c92f16ad7ce9}, !- Handle
  Living Hardwired Lighting1_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8f520ffb-52b1-49f6-acc1-368e478bf4a6}, !- Handle
  Living Hardwired Lighting1_FrontRow_TopFloor, !- Name
  {bfd90fe2-0493-4aaf-9ce3-c92f16ad7ce9}, !- Lights Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {50939459-0be0-45ad-9e73-a93e9f6f754c}, !- Handle
  Living Plug-in Lighting1_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e26f8b3a-ac41-4eb9-9fc1-930d7b4d9d47}, !- Handle
  Living Plug-in Lighting1_FrontRow_TopFloor, !- Name
  {50939459-0be0-45ad-9e73-a93e9f6f754c}, !- Lights Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1a3ddbfe-5ebc-4b88-81c8-cc723e8652ae}, !- Handle
  Living Hardwired Lighting2_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {330c61c5-9bfd-4378-b98e-32564d867c5d}, !- Handle
  Living Hardwired Lighting2_FrontRow_TopFloor, !- Name
  {1a3ddbfe-5ebc-4b88-81c8-cc723e8652ae}, !- Lights Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {da95a6c3-dd54-4767-af67-4e377d13523f}, !- Handle
  Living Plug-in Lighting2_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5c9e6d06-06be-4061-bfdd-8d03bbad1316}, !- Handle
  Living Plug-in Lighting2_FrontRow_TopFloor, !- Name
  {da95a6c3-dd54-4767-af67-4e377d13523f}, !- Lights Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {05539440-22e4-480c-9375-f4f5e1910ae8}, !- Handle
  Living Hardwired Lighting3_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d34384cd-6003-44c9-806f-5939e7402bd1}, !- Handle
  Living Hardwired Lighting3_FrontRow_TopFloor, !- Name
  {05539440-22e4-480c-9375-f4f5e1910ae8}, !- Lights Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e92bc3cc-ad16-46b1-83cd-8f66f88be0b3}, !- Handle
  Living Plug-in Lighting3_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5a275863-1daa-4d4c-8b17-1956509cc6b0}, !- Handle
  Living Plug-in Lighting3_FrontRow_TopFloor, !- Name
  {e92bc3cc-ad16-46b1-83cd-8f66f88be0b3}, !- Lights Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {67822bc6-0e6d-472b-a2f3-2e4d127b0c7a}, !- Handle
  Living Hardwired Lighting1_BackRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c0bfa030-9b85-4d0f-a8bd-a4afba5ce557}, !- Handle
  Living Hardwired Lighting1_BackRow_TopFloor, !- Name
  {67822bc6-0e6d-472b-a2f3-2e4d127b0c7a}, !- Lights Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0a531ddc-9c1c-419b-8eb9-a05e6c1fe206}, !- Handle
  Living Plug-in Lighting1_BackRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c86404f3-1333-47cd-bdcd-a73dc0a5abbc}, !- Handle
  Living Plug-in Lighting1_BackRow_TopFloor, !- Name
  {0a531ddc-9c1c-419b-8eb9-a05e6c1fe206}, !- Lights Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4d51e529-8944-4e43-935c-e633cf5d259f}, !- Handle
  Living Hardwired Lighting2_BackRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {16cd0c9b-4845-44f8-ba63-d025838b7c0a}, !- Handle
  Living Hardwired Lighting2_BackRow_TopFloor, !- Name
  {4d51e529-8944-4e43-935c-e633cf5d259f}, !- Lights Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0be08da3-082e-4d3f-88f2-71360fea2bb7}, !- Handle
  Living Plug-in Lighting2_BackRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {86b81213-eb2a-4d85-b931-97a73839db1f}, !- Handle
  Living Plug-in Lighting2_BackRow_TopFloor, !- Name
  {0be08da3-082e-4d3f-88f2-71360fea2bb7}, !- Lights Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5fc2f71d-597c-484a-910f-ce574089b836}, !- Handle
  Living Hardwired Lighting3_BackRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.26451595571551,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f6910453-459b-4c4f-80bb-f3cd856aade4}, !- Handle
  Living Hardwired Lighting3_BackRow_TopFloor, !- Name
  {5fc2f71d-597c-484a-910f-ce574089b836}, !- Lights Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8f6ecbf6-05e1-4687-906d-4a4e7a824fe8}, !- Handle
  Living Plug-in Lighting3_BackRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.575034961997828,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c355ebbb-297b-40fc-bc19-d469d13b65de}, !- Handle
  Living Plug-in Lighting3_BackRow_TopFloor, !- Name
  {8f6ecbf6-05e1-4687-906d-4a4e7a824fe8}, !- Lights Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7c7716ac-c7f1-4f19-ad1e-61ae84fcefed}, !- Handle
  dishwasher1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {84e8faef-cfb6-4246-9898-3ca43504a09d}, !- Handle
  dishwasher1_FrontRow_BottomFloor,       !- Name
  {7c7716ac-c7f1-4f19-ad1e-61ae84fcefed}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {07ddfc30-7cfc-49f4-9c28-31eb85dec221}, !- Handle
  refrigerator1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e873210b-1d44-41a8-a898-6a19c08541ae}, !- Handle
  refrigerator1_FrontRow_BottomFloor,     !- Name
  {07ddfc30-7cfc-49f4-9c28-31eb85dec221}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {05e95dc6-ee5f-45ed-ad87-c59f725db0a8}, !- Handle
  clotheswasher1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {baefadb2-2650-4df8-b293-360d467fc8c0}, !- Handle
  clotheswasher1_FrontRow_BottomFloor,    !- Name
  {05e95dc6-ee5f-45ed-ad87-c59f725db0a8}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5750aeca-f78b-4d5b-bf5f-45f1142e221d}, !- Handle
  electric_dryer1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {258714f5-8a9d-4842-a170-45f5563a538e}, !- Handle
  electric_dryer1_FrontRow_BottomFloor,   !- Name
  {5750aeca-f78b-4d5b-bf5f-45f1142e221d}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c47e4213-aece-484b-b156-17b2f4188cb4}, !- Handle
  electric_range1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {fc1b1634-8130-4928-9f1a-696b7f7fcf88}, !- Handle
  electric_range1_FrontRow_BottomFloor,   !- Name
  {c47e4213-aece-484b-b156-17b2f4188cb4}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f1e66653-d90d-4e43-b90d-150457fce6bb}, !- Handle
  television1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b5b9a44d-dd45-40b2-adfc-e704a5f6b8fa}, !- Handle
  television1_FrontRow_BottomFloor,       !- Name
  {f1e66653-d90d-4e43-b90d-150457fce6bb}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a76c2c1-5020-407b-8408-1f76b93e0ebb}, !- Handle
  electric_mels1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {5a7c25aa-6083-48ce-8095-9960780d0599}, !- Handle
  electric_mels1_FrontRow_BottomFloor,    !- Name
  {0a76c2c1-5020-407b-8408-1f76b93e0ebb}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5ab44342-4154-4242-ad63-08757568b7fa}, !- Handle
  IECC_Adj1_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {c5b5f65e-daa1-4e4b-b2bb-c10c42598dc2}, !- Handle
  IECC_Adj1_FrontRow_BottomFloor,         !- Name
  {5ab44342-4154-4242-ad63-08757568b7fa}, !- Electric Equipment Definition Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1ff00bf1-6787-460e-911b-f5d380922b01}, !- Handle
  dishwasher2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {54da67ba-1160-4ad3-8ae9-7a53dd4b6aa9}, !- Handle
  dishwasher2_FrontRow_BottomFloor,       !- Name
  {1ff00bf1-6787-460e-911b-f5d380922b01}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f4ca41a8-56c2-4923-9dbb-a9f535a4fb7e}, !- Handle
  refrigerator2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a969d7c3-82cd-4869-bb54-b4b015ab6b41}, !- Handle
  refrigerator2_FrontRow_BottomFloor,     !- Name
  {f4ca41a8-56c2-4923-9dbb-a9f535a4fb7e}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7f0849b-e7e2-495a-b7e4-cd29b037a81d}, !- Handle
  clotheswasher2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {644e99dc-9b24-483f-bcd3-5ce13958b9a8}, !- Handle
  clotheswasher2_FrontRow_BottomFloor,    !- Name
  {f7f0849b-e7e2-495a-b7e4-cd29b037a81d}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {01fa04b1-ee1f-4a00-8071-99ec9bc317d5}, !- Handle
  electric_dryer2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {742c8b2d-a67c-4c08-b519-a627c7f34b46}, !- Handle
  electric_dryer2_FrontRow_BottomFloor,   !- Name
  {01fa04b1-ee1f-4a00-8071-99ec9bc317d5}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {71a0495e-e4f8-43a1-a904-b61bd0b1fa1e}, !- Handle
  electric_range2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {90c29d64-6b36-4060-82fa-186af8868f4a}, !- Handle
  electric_range2_FrontRow_BottomFloor,   !- Name
  {71a0495e-e4f8-43a1-a904-b61bd0b1fa1e}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {33d80971-e24b-4eaa-a414-4f10cb902213}, !- Handle
  television2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a51081a-aa7c-432b-88c6-5315814bcdab}, !- Handle
  television2_FrontRow_BottomFloor,       !- Name
  {33d80971-e24b-4eaa-a414-4f10cb902213}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {72ad8c48-2804-4af0-a7b4-94a96446556c}, !- Handle
  electric_mels2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f3fda701-7e9f-48da-8df4-ae8571443c03}, !- Handle
  electric_mels2_FrontRow_BottomFloor,    !- Name
  {72ad8c48-2804-4af0-a7b4-94a96446556c}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69e94038-b212-4cdc-8096-82f7d41c5b44}, !- Handle
  IECC_Adj2_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {9447d2fb-e6e5-4363-8d70-47f2083ce25f}, !- Handle
  IECC_Adj2_FrontRow_BottomFloor,         !- Name
  {69e94038-b212-4cdc-8096-82f7d41c5b44}, !- Electric Equipment Definition Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {26386f49-d1b8-469d-a46a-a6a7c5e391f3}, !- Handle
  dishwasher3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {755e2661-6125-42e9-9b9c-9727d4706f01}, !- Handle
  dishwasher3_FrontRow_BottomFloor,       !- Name
  {26386f49-d1b8-469d-a46a-a6a7c5e391f3}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4994e69c-d02a-465b-8269-883c3d4abd56}, !- Handle
  refrigerator3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5572ce03-efb1-4dbc-8f5c-63fd6c9bdca5}, !- Handle
  refrigerator3_FrontRow_BottomFloor,     !- Name
  {4994e69c-d02a-465b-8269-883c3d4abd56}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a41decc7-5ae8-4c51-af12-ab8a1bb298b3}, !- Handle
  clotheswasher3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {022b0927-a23e-4ae9-9883-fa83db72a21d}, !- Handle
  clotheswasher3_FrontRow_BottomFloor,    !- Name
  {a41decc7-5ae8-4c51-af12-ab8a1bb298b3}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5ff70638-6588-4f1e-9bc2-7a56b2e7e10e}, !- Handle
  electric_dryer3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a68f2541-0212-4ef9-8ffa-645b4383764d}, !- Handle
  electric_dryer3_FrontRow_BottomFloor,   !- Name
  {5ff70638-6588-4f1e-9bc2-7a56b2e7e10e}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {db6d5be3-2737-44b8-a366-5ecebb501576}, !- Handle
  electric_range3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {fc157a84-1617-4d75-b737-956a81343375}, !- Handle
  electric_range3_FrontRow_BottomFloor,   !- Name
  {db6d5be3-2737-44b8-a366-5ecebb501576}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8babadbc-3249-4819-ab42-cbe947a96297}, !- Handle
  television3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9765a31c-dba8-4221-8907-460f4b9dde45}, !- Handle
  television3_FrontRow_BottomFloor,       !- Name
  {8babadbc-3249-4819-ab42-cbe947a96297}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e7354d68-a108-4762-a1c8-13b553185ca1}, !- Handle
  electric_mels3_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {d8194efe-27bf-471f-b798-d74b6aad9405}, !- Handle
  electric_mels3_FrontRow_BottomFloor,    !- Name
  {e7354d68-a108-4762-a1c8-13b553185ca1}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {544ea8cc-6a80-4559-b961-15c7daccf451}, !- Handle
  IECC_Adj3_FrontRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {461d42db-8d01-43bf-9cf2-804c816ef17c}, !- Handle
  IECC_Adj3_FrontRow_BottomFloor,         !- Name
  {544ea8cc-6a80-4559-b961-15c7daccf451}, !- Electric Equipment Definition Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b1562c11-bd69-4232-8510-1c7096b09120}, !- Handle
  dishwasher1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {506b38d4-0858-406f-9504-7c14113f2f87}, !- Handle
  dishwasher1_BackRow_BottomFloor,        !- Name
  {b1562c11-bd69-4232-8510-1c7096b09120}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1bbfab4e-b588-478d-ae45-a2a9e0ed34af}, !- Handle
  refrigerator1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85539c48-62f2-47ec-9a30-bd4acde43eab}, !- Handle
  refrigerator1_BackRow_BottomFloor,      !- Name
  {1bbfab4e-b588-478d-ae45-a2a9e0ed34af}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b36d4f62-fac7-46b4-9064-68cd69a5590d}, !- Handle
  clotheswasher1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {98ba29f4-d85e-4d75-b13a-43fd920bbb6e}, !- Handle
  clotheswasher1_BackRow_BottomFloor,     !- Name
  {b36d4f62-fac7-46b4-9064-68cd69a5590d}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2872e636-cac0-49c6-813c-12345aba06ef}, !- Handle
  electric_dryer1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8332c968-db85-4496-8f9f-78066c895bd0}, !- Handle
  electric_dryer1_BackRow_BottomFloor,    !- Name
  {2872e636-cac0-49c6-813c-12345aba06ef}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {74bc811f-7088-49a8-8c83-0cc07145cfcc}, !- Handle
  electric_range1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1f701c9d-4a2b-4de4-b1cb-7459813ba1d7}, !- Handle
  electric_range1_BackRow_BottomFloor,    !- Name
  {74bc811f-7088-49a8-8c83-0cc07145cfcc}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88873423-10bd-4cb2-814a-666db13170d8}, !- Handle
  television1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5aad0194-e186-4ea7-a416-c0721e8e8ac4}, !- Handle
  television1_BackRow_BottomFloor,        !- Name
  {88873423-10bd-4cb2-814a-666db13170d8}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92f958a6-35a0-40d4-87f2-5c236cd470d8}, !- Handle
  electric_mels1_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e36a5918-f2f4-4015-aba3-721159a2d9a2}, !- Handle
  electric_mels1_BackRow_BottomFloor,     !- Name
  {92f958a6-35a0-40d4-87f2-5c236cd470d8}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c8a6f43-cb85-4773-85fb-784af11c6267}, !- Handle
  IECC_Adj1_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {f4c9bfdc-ee5b-4d96-a474-d81aaeb2fd6b}, !- Handle
  IECC_Adj1_BackRow_BottomFloor,          !- Name
  {1c8a6f43-cb85-4773-85fb-784af11c6267}, !- Electric Equipment Definition Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3a0954a8-dcf8-47a6-8dfb-9bdaa321340a}, !- Handle
  dishwasher2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {19113062-d185-48ff-b2c5-0738129eef66}, !- Handle
  dishwasher2_BackRow_BottomFloor,        !- Name
  {3a0954a8-dcf8-47a6-8dfb-9bdaa321340a}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c025f432-f761-4bce-997a-4a4e8052a547}, !- Handle
  refrigerator2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f534b0d4-e3d7-448e-b45d-d9c31d589c3f}, !- Handle
  refrigerator2_BackRow_BottomFloor,      !- Name
  {c025f432-f761-4bce-997a-4a4e8052a547}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4bea4e01-25c6-4476-a544-9caa1a9254c7}, !- Handle
  clotheswasher2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d3e3872f-2587-4abc-b349-4ebe37cedd74}, !- Handle
  clotheswasher2_BackRow_BottomFloor,     !- Name
  {4bea4e01-25c6-4476-a544-9caa1a9254c7}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c7e0fd57-8e1d-463b-bf2f-d210455585e9}, !- Handle
  electric_dryer2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4eb3789b-0f18-4eee-879d-97fadef735cf}, !- Handle
  electric_dryer2_BackRow_BottomFloor,    !- Name
  {c7e0fd57-8e1d-463b-bf2f-d210455585e9}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fea79174-e736-487d-be1d-9453f76c68a1}, !- Handle
  electric_range2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {46bdb6d9-89a1-4308-8b5a-68b9741e9c57}, !- Handle
  electric_range2_BackRow_BottomFloor,    !- Name
  {fea79174-e736-487d-be1d-9453f76c68a1}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {75637714-5315-4332-b8f5-f9e7f9f9c3b6}, !- Handle
  television2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {070cdf19-cc2a-45e5-9dbb-8a7d51613218}, !- Handle
  television2_BackRow_BottomFloor,        !- Name
  {75637714-5315-4332-b8f5-f9e7f9f9c3b6}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {068e7177-d8aa-4a33-9b10-60d8f7fee0b0}, !- Handle
  electric_mels2_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {689c05f1-649f-4b6e-b07b-77d043d95cc2}, !- Handle
  electric_mels2_BackRow_BottomFloor,     !- Name
  {068e7177-d8aa-4a33-9b10-60d8f7fee0b0}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2af19ec4-ac6f-4914-b2d8-9a15063a86b3}, !- Handle
  IECC_Adj2_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {78e36575-7e2e-4edd-9415-f9a8646409ce}, !- Handle
  IECC_Adj2_BackRow_BottomFloor,          !- Name
  {2af19ec4-ac6f-4914-b2d8-9a15063a86b3}, !- Electric Equipment Definition Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {144e3b2c-1adf-42df-8fa8-b76f56c70cac}, !- Handle
  dishwasher3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f6d3b38f-f897-4420-9cda-fb09090bc011}, !- Handle
  dishwasher3_BackRow_BottomFloor,        !- Name
  {144e3b2c-1adf-42df-8fa8-b76f56c70cac}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d0eff877-0850-472e-a847-7483bafdb514}, !- Handle
  refrigerator3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ebfdb9cb-964f-4992-8847-4c0ff57102bb}, !- Handle
  refrigerator3_BackRow_BottomFloor,      !- Name
  {d0eff877-0850-472e-a847-7483bafdb514}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fc77738d-3c8f-41b6-ae01-de286305fdf9}, !- Handle
  clotheswasher3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9352935d-2285-40dd-af90-869bf01b01d8}, !- Handle
  clotheswasher3_BackRow_BottomFloor,     !- Name
  {fc77738d-3c8f-41b6-ae01-de286305fdf9}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3179f853-d9ee-41b6-b739-764475caee9d}, !- Handle
  electric_dryer3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {dea813b2-1c40-485f-be12-2a89e9e5e4b4}, !- Handle
  electric_dryer3_BackRow_BottomFloor,    !- Name
  {3179f853-d9ee-41b6-b739-764475caee9d}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0eee9647-1540-4593-b0b1-d7b18adaac0a}, !- Handle
  electric_range3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7ebb387f-68bf-477e-ab71-b64de69d2cab}, !- Handle
  electric_range3_BackRow_BottomFloor,    !- Name
  {0eee9647-1540-4593-b0b1-d7b18adaac0a}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9fdb2508-46ee-445a-b515-e222903974a6}, !- Handle
  television3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7eb3a04b-b70d-4e09-a3f7-3924756a9eb5}, !- Handle
  television3_BackRow_BottomFloor,        !- Name
  {9fdb2508-46ee-445a-b515-e222903974a6}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5cabd36e-320c-4a68-930f-8c968ba74c89}, !- Handle
  electric_mels3_BackRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {77d116ca-4f78-43b9-ace9-2afb09986d28}, !- Handle
  electric_mels3_BackRow_BottomFloor,     !- Name
  {5cabd36e-320c-4a68-930f-8c968ba74c89}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {760e05ad-f8b8-4fa4-9aa4-bad5b33c219b}, !- Handle
  IECC_Adj3_BackRow_BottomFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {3bddae3a-9c1e-45d3-9694-f6795a61c5fc}, !- Handle
  IECC_Adj3_BackRow_BottomFloor,          !- Name
  {760e05ad-f8b8-4fa4-9aa4-bad5b33c219b}, !- Electric Equipment Definition Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57ba8bca-9249-49cf-854b-8fc92db09b34}, !- Handle
  refrigerator1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bee7964d-eb53-4086-867c-571c2b7b06d6}, !- Handle
  refrigerator1_FrontRow_MiddleFloor,     !- Name
  {57ba8bca-9249-49cf-854b-8fc92db09b34}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {34219331-a7b1-44d5-b0e1-7df2a1be9eae}, !- Handle
  clotheswasher1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c44813a5-2615-423b-8579-4c9054f548d5}, !- Handle
  clotheswasher1_FrontRow_MiddleFloor,    !- Name
  {34219331-a7b1-44d5-b0e1-7df2a1be9eae}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d9272e5-e70a-4078-bcfb-edc58869b059}, !- Handle
  electric_dryer1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {933987b3-e6ee-41c1-84a0-cd76f1b4ad2b}, !- Handle
  electric_dryer1_FrontRow_MiddleFloor,   !- Name
  {8d9272e5-e70a-4078-bcfb-edc58869b059}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aef2661f-71db-4793-9cc8-9177ca76ced8}, !- Handle
  electric_range1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4c0d4c4b-b55a-4ded-a8f8-db4ab8315138}, !- Handle
  electric_range1_FrontRow_MiddleFloor,   !- Name
  {aef2661f-71db-4793-9cc8-9177ca76ced8}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {336b21d8-4ba5-4983-8c28-f7aab7269428}, !- Handle
  television1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {911f5b9c-c7fb-412a-8806-c30c8475dcdf}, !- Handle
  television1_FrontRow_MiddleFloor,       !- Name
  {336b21d8-4ba5-4983-8c28-f7aab7269428}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10fe3fd9-6d8c-4898-9605-df8d34ffda4c}, !- Handle
  electric_mels1_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {7ba6f511-d999-456b-b9f5-c52f4ddab8c4}, !- Handle
  electric_mels1_FrontRow_MiddleFloor,    !- Name
  {10fe3fd9-6d8c-4898-9605-df8d34ffda4c}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a3386aa-18fe-405a-ae40-88707f9aa4df}, !- Handle
  IECC_Adj1_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {18531f24-b40b-4026-8680-7ace0ef25610}, !- Handle
  IECC_Adj1_FrontRow_MiddleFloor,         !- Name
  {9a3386aa-18fe-405a-ae40-88707f9aa4df}, !- Electric Equipment Definition Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {261fbba2-2299-47c1-8257-dc8c6fb52535}, !- Handle
  dishwasher2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {787c8fbb-91f3-409f-b93c-916abdfff6f4}, !- Handle
  dishwasher2_FrontRow_MiddleFloor,       !- Name
  {261fbba2-2299-47c1-8257-dc8c6fb52535}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c9b9d0c0-2c82-4c34-b785-78f0ab3bf47a}, !- Handle
  clotheswasher2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a763a866-8a24-4738-bd84-bd6f0b936840}, !- Handle
  clotheswasher2_FrontRow_MiddleFloor,    !- Name
  {c9b9d0c0-2c82-4c34-b785-78f0ab3bf47a}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eaa99113-c3cd-4196-8d41-f8ab9060f226}, !- Handle
  electric_dryer2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c0c2ba8e-af40-4da2-8556-82a45fd084d0}, !- Handle
  electric_dryer2_FrontRow_MiddleFloor,   !- Name
  {eaa99113-c3cd-4196-8d41-f8ab9060f226}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0d3929fd-3c0f-4274-b14f-be06c1f513a3}, !- Handle
  electric_range2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {408f7be6-6767-4d01-8624-af27604219db}, !- Handle
  electric_range2_FrontRow_MiddleFloor,   !- Name
  {0d3929fd-3c0f-4274-b14f-be06c1f513a3}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e761ce5a-4479-4262-b55e-eb9e24f6519a}, !- Handle
  electric_mels2_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {c8b7a46b-0c7f-4589-ba93-ef7f71d6560f}, !- Handle
  electric_mels2_FrontRow_MiddleFloor,    !- Name
  {e761ce5a-4479-4262-b55e-eb9e24f6519a}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d97e7dfb-0ba1-46ec-b110-a4f2f35f2998}, !- Handle
  IECC_Adj2_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {594402d7-2a9c-43fa-9fd3-6778e681b493}, !- Handle
  IECC_Adj2_FrontRow_MiddleFloor,         !- Name
  {d97e7dfb-0ba1-46ec-b110-a4f2f35f2998}, !- Electric Equipment Definition Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57fe395c-ef95-4c5a-bc03-bbc3b1e052c1}, !- Handle
  dishwasher3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ce05559e-6739-4618-b93e-7551ddf6121c}, !- Handle
  dishwasher3_FrontRow_MiddleFloor,       !- Name
  {57fe395c-ef95-4c5a-bc03-bbc3b1e052c1}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b14f792b-83ca-4d02-a317-41cb54e0cf96}, !- Handle
  refrigerator3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ab316487-3a2e-44e5-855b-2b1bacf64dd9}, !- Handle
  refrigerator3_FrontRow_MiddleFloor,     !- Name
  {b14f792b-83ca-4d02-a317-41cb54e0cf96}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b68a9a0f-6d7b-431c-bf07-1a278915a0fe}, !- Handle
  clotheswasher3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {0c184798-d389-41a7-9085-fb6a2185c288}, !- Handle
  clotheswasher3_FrontRow_MiddleFloor,    !- Name
  {b68a9a0f-6d7b-431c-bf07-1a278915a0fe}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {40f6e0f5-dd1b-4897-9043-1f5809bfb1ab}, !- Handle
  electric_dryer3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {82c740a2-252f-43b1-aac7-afd5a1489b2f}, !- Handle
  electric_dryer3_FrontRow_MiddleFloor,   !- Name
  {40f6e0f5-dd1b-4897-9043-1f5809bfb1ab}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {21e37244-e49e-421b-87ed-0bf6d537e527}, !- Handle
  electric_range3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8e45cdda-1876-4db4-be39-85306912a924}, !- Handle
  electric_range3_FrontRow_MiddleFloor,   !- Name
  {21e37244-e49e-421b-87ed-0bf6d537e527}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f1948bb-175e-46bd-a11b-87bc3eeafa25}, !- Handle
  television3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f1c6ec8-ac7c-409b-92db-38074dab93cd}, !- Handle
  television3_FrontRow_MiddleFloor,       !- Name
  {9f1948bb-175e-46bd-a11b-87bc3eeafa25}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fcf3e309-0052-4ea2-ad16-5e67e8366a9a}, !- Handle
  electric_mels3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {804df9e5-e4af-4088-9486-1fec9fb6d2be}, !- Handle
  electric_mels3_FrontRow_MiddleFloor,    !- Name
  {fcf3e309-0052-4ea2-ad16-5e67e8366a9a}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f0b5d6b2-c4a6-4727-80f7-07c08b9f4006}, !- Handle
  IECC_Adj3_FrontRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {da128ded-777d-46f2-89f0-d2614deee10a}, !- Handle
  IECC_Adj3_FrontRow_MiddleFloor,         !- Name
  {f0b5d6b2-c4a6-4727-80f7-07c08b9f4006}, !- Electric Equipment Definition Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {839d0963-eae4-4700-bb4c-4747faf462b9}, !- Handle
  dishwasher1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {c3f9a1a0-ee55-4f6b-954f-00b269aca51a}, !- Handle
  dishwasher1_BackRow_MiddleFloor,        !- Name
  {839d0963-eae4-4700-bb4c-4747faf462b9}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {832f7cd0-3ad8-45fe-9197-466f30f3d56a}, !- Handle
  refrigerator1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b530b627-241e-49a3-bef0-5121f74860a2}, !- Handle
  refrigerator1_BackRow_MiddleFloor,      !- Name
  {832f7cd0-3ad8-45fe-9197-466f30f3d56a}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88aafe72-1f9a-4382-9b1d-ce9ff97699ec}, !- Handle
  clotheswasher1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {170b0d3f-a73c-4848-bcbb-432283ec5e80}, !- Handle
  clotheswasher1_BackRow_MiddleFloor,     !- Name
  {88aafe72-1f9a-4382-9b1d-ce9ff97699ec}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3936a619-d3b0-4c8a-9f39-c9258c94e918}, !- Handle
  electric_dryer1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {dd856208-eb4a-4429-8653-571ce656ffd4}, !- Handle
  electric_dryer1_BackRow_MiddleFloor,    !- Name
  {3936a619-d3b0-4c8a-9f39-c9258c94e918}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ced91e31-d1f5-4755-aec2-0c18b783c1da}, !- Handle
  electric_range1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6feff6a7-e9af-44b0-b874-94e214b74a27}, !- Handle
  electric_range1_BackRow_MiddleFloor,    !- Name
  {ced91e31-d1f5-4755-aec2-0c18b783c1da}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f3cd082d-1ad6-4ff1-a76f-d8a3704549af}, !- Handle
  television1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {21136031-4e9d-4237-bd45-efd4137b6691}, !- Handle
  television1_BackRow_MiddleFloor,        !- Name
  {f3cd082d-1ad6-4ff1-a76f-d8a3704549af}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2d19a966-c0ce-40cb-9220-096858e74700}, !- Handle
  electric_mels1_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {2425744e-cf37-42f9-b221-dbbd390ef530}, !- Handle
  electric_mels1_BackRow_MiddleFloor,     !- Name
  {2d19a966-c0ce-40cb-9220-096858e74700}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {183a7167-e506-49df-b6f6-721b26641048}, !- Handle
  IECC_Adj1_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {531cb4fb-37ed-44ac-8399-e6e03e609708}, !- Handle
  IECC_Adj1_BackRow_MiddleFloor,          !- Name
  {183a7167-e506-49df-b6f6-721b26641048}, !- Electric Equipment Definition Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {069775b4-9f3c-41d4-b724-dc63bf251307}, !- Handle
  dishwasher2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {1b321da2-bca5-403c-8664-2a569e336ec8}, !- Handle
  dishwasher2_BackRow_MiddleFloor,        !- Name
  {069775b4-9f3c-41d4-b724-dc63bf251307}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e9fde104-9e79-43f6-8135-01c16a921106}, !- Handle
  refrigerator2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67f618f3-afb8-47f4-88d2-38be09904fff}, !- Handle
  refrigerator2_BackRow_MiddleFloor,      !- Name
  {e9fde104-9e79-43f6-8135-01c16a921106}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2676d0d4-2a39-4c07-9315-331f1485dcee}, !- Handle
  clotheswasher2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4b840b18-c494-49dc-bccf-703d219b415a}, !- Handle
  clotheswasher2_BackRow_MiddleFloor,     !- Name
  {2676d0d4-2a39-4c07-9315-331f1485dcee}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8444224-9382-483b-bbfd-4b2d385e7d35}, !- Handle
  electric_dryer2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3f9b3765-bc23-4539-9bc6-8bf70356106b}, !- Handle
  electric_dryer2_BackRow_MiddleFloor,    !- Name
  {a8444224-9382-483b-bbfd-4b2d385e7d35}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {08dfbe12-7bf1-4825-add8-d6e655ecd820}, !- Handle
  electric_range2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {52f3f175-239f-4483-b7b1-53f1d38ef7a5}, !- Handle
  electric_range2_BackRow_MiddleFloor,    !- Name
  {08dfbe12-7bf1-4825-add8-d6e655ecd820}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c410f5fc-fe3c-448a-86b1-66af2ce0c357}, !- Handle
  television2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e2bc91c5-e4db-4815-a5da-7bc0dab4dd8b}, !- Handle
  television2_BackRow_MiddleFloor,        !- Name
  {c410f5fc-fe3c-448a-86b1-66af2ce0c357}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c2bac312-b294-43f4-99cd-46dab881a2f0}, !- Handle
  electric_mels2_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f3a4d766-9748-46ab-8ec6-ad8c70058b44}, !- Handle
  electric_mels2_BackRow_MiddleFloor,     !- Name
  {c2bac312-b294-43f4-99cd-46dab881a2f0}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bf312c43-6df7-469e-8ae5-b1c2c35d4eac}, !- Handle
  IECC_Adj2_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {1268235a-0bf7-4550-b5bd-77fff296431b}, !- Handle
  IECC_Adj2_BackRow_MiddleFloor,          !- Name
  {bf312c43-6df7-469e-8ae5-b1c2c35d4eac}, !- Electric Equipment Definition Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {087ed315-2828-4a9a-b24b-88dd49b70bd7}, !- Handle
  dishwasher3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {c0dc9807-da19-47d4-a1b8-a0eeee9f91ce}, !- Handle
  dishwasher3_BackRow_MiddleFloor,        !- Name
  {087ed315-2828-4a9a-b24b-88dd49b70bd7}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {14acbbd3-d664-45fb-90f5-b967620e7b36}, !- Handle
  refrigerator3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0177c08f-8e4f-4775-b342-4e48ee5c6039}, !- Handle
  refrigerator3_BackRow_MiddleFloor,      !- Name
  {14acbbd3-d664-45fb-90f5-b967620e7b36}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2d035624-5b0b-4b99-b7ae-e6078ec68b05}, !- Handle
  clotheswasher3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f9b288e3-f333-4fc3-a1f8-d507896ede6e}, !- Handle
  clotheswasher3_BackRow_MiddleFloor,     !- Name
  {2d035624-5b0b-4b99-b7ae-e6078ec68b05}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {012abad2-0fe1-42a8-a455-6b5be110ad8d}, !- Handle
  electric_dryer3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a8c326f3-5dfe-4dda-82e7-49237e781afd}, !- Handle
  electric_dryer3_BackRow_MiddleFloor,    !- Name
  {012abad2-0fe1-42a8-a455-6b5be110ad8d}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {22195233-6131-42cc-aeeb-b7944ef100a1}, !- Handle
  electric_range3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {016a10bc-95aa-4520-8198-692902a33df1}, !- Handle
  electric_range3_BackRow_MiddleFloor,    !- Name
  {22195233-6131-42cc-aeeb-b7944ef100a1}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dc505b34-09d3-4a6d-9f24-8af4657257b1}, !- Handle
  television3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7cc822b3-206b-44cc-83bc-529cc2000fce}, !- Handle
  television3_BackRow_MiddleFloor,        !- Name
  {dc505b34-09d3-4a6d-9f24-8af4657257b1}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {355d3c32-e24f-4e48-ac2c-19010e3f24b6}, !- Handle
  electric_mels3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {c4d87c02-8bb2-4eb7-8f89-ffd853bef360}, !- Handle
  electric_mels3_BackRow_MiddleFloor,     !- Name
  {355d3c32-e24f-4e48-ac2c-19010e3f24b6}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6fe1b679-f404-47d8-ae18-d2dbd0936280}, !- Handle
  IECC_Adj3_BackRow_MiddleFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {846ffc9e-34e8-4fc1-9635-74692b0665d2}, !- Handle
  IECC_Adj3_BackRow_MiddleFloor,          !- Name
  {6fe1b679-f404-47d8-ae18-d2dbd0936280}, !- Electric Equipment Definition Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9884cc8f-b454-41f1-aa3c-420512cb2620}, !- Handle
  dishwasher1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {0ac5b9a7-dcf2-435d-8e1c-9f2e1659fe1d}, !- Handle
  dishwasher1_FrontRow_TopFloor,          !- Name
  {9884cc8f-b454-41f1-aa3c-420512cb2620}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3a98c18b-7e0f-411e-93d1-456174f61593}, !- Handle
  refrigerator1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e4d27e2b-2d5e-4d16-bd94-adc7a3de2028}, !- Handle
  refrigerator1_FrontRow_TopFloor,        !- Name
  {3a98c18b-7e0f-411e-93d1-456174f61593}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6d400e8a-ae9d-4ae8-95da-9f0b1a7b4bea}, !- Handle
  clotheswasher1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {27be82d8-d069-4485-84af-72456ab7c752}, !- Handle
  clotheswasher1_FrontRow_TopFloor,       !- Name
  {6d400e8a-ae9d-4ae8-95da-9f0b1a7b4bea}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {689cc9ed-2692-45bd-b296-6eb6a669b299}, !- Handle
  electric_dryer1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {824cae1f-e611-4ef2-8d50-99bc121a8b0b}, !- Handle
  electric_dryer1_FrontRow_TopFloor,      !- Name
  {689cc9ed-2692-45bd-b296-6eb6a669b299}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f770d34a-00ea-4238-9005-77f238a95199}, !- Handle
  electric_range1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {83608353-48fb-4baa-807e-fe23f3cbb977}, !- Handle
  electric_range1_FrontRow_TopFloor,      !- Name
  {f770d34a-00ea-4238-9005-77f238a95199}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a696e5dc-d6b7-4e29-bd96-97e4190737ef}, !- Handle
  television1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9b78375-ac37-4905-804a-9a5f9af3c0b3}, !- Handle
  television1_FrontRow_TopFloor,          !- Name
  {a696e5dc-d6b7-4e29-bd96-97e4190737ef}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5375cc2f-9f47-4811-8533-c9df76c05ba4}, !- Handle
  electric_mels1_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {af730ffc-c8d8-4628-abdc-5a836bad5278}, !- Handle
  electric_mels1_FrontRow_TopFloor,       !- Name
  {5375cc2f-9f47-4811-8533-c9df76c05ba4}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9fca57d6-0536-4557-a294-4e46c590b88a}, !- Handle
  IECC_Adj1_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {aa9d295f-4a4c-49b7-a46f-9cd412718cb6}, !- Handle
  IECC_Adj1_FrontRow_TopFloor,            !- Name
  {9fca57d6-0536-4557-a294-4e46c590b88a}, !- Electric Equipment Definition Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d33e42e-67aa-42f2-8926-c33927a6fd68}, !- Handle
  dishwasher2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {bb92070d-64e5-48db-9989-1b2aa80048f6}, !- Handle
  dishwasher2_FrontRow_TopFloor,          !- Name
  {8d33e42e-67aa-42f2-8926-c33927a6fd68}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d57c620-76b1-4ffc-a8c3-2754385763c5}, !- Handle
  refrigerator2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d6a8577e-9065-4e8c-a020-9d97578e07d1}, !- Handle
  refrigerator2_FrontRow_TopFloor,        !- Name
  {5d57c620-76b1-4ffc-a8c3-2754385763c5}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ec3f11f8-ea98-436a-bf9a-ad86fad9382e}, !- Handle
  clotheswasher2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {0e34d54e-169c-4f3a-9d93-a7cf3bc5bcae}, !- Handle
  clotheswasher2_FrontRow_TopFloor,       !- Name
  {ec3f11f8-ea98-436a-bf9a-ad86fad9382e}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8f9414af-b71c-4969-a776-46cc20349246}, !- Handle
  electric_dryer2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {b190be40-5537-488d-8ae9-350fafb9b268}, !- Handle
  electric_dryer2_FrontRow_TopFloor,      !- Name
  {8f9414af-b71c-4969-a776-46cc20349246}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ede0702-2bc3-4656-9774-89b79f75e80a}, !- Handle
  electric_range2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a18a5a7a-b506-4646-8bab-1b5c4e2b7596}, !- Handle
  electric_range2_FrontRow_TopFloor,      !- Name
  {3ede0702-2bc3-4656-9774-89b79f75e80a}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c743861c-ff53-4ba5-bd01-20663fe86357}, !- Handle
  television2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {68e28952-20ec-4c36-bcf4-55c52281dd9b}, !- Handle
  television2_FrontRow_TopFloor,          !- Name
  {c743861c-ff53-4ba5-bd01-20663fe86357}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {089e015c-64d3-41d1-b52f-fa060ae9da6a}, !- Handle
  electric_mels2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {2baf5abd-6dca-4ab6-a4b6-7f48fe797308}, !- Handle
  electric_mels2_FrontRow_TopFloor,       !- Name
  {089e015c-64d3-41d1-b52f-fa060ae9da6a}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {511f59ed-fcd0-4377-a703-cb6097841ec0}, !- Handle
  IECC_Adj2_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {60c44a62-e42e-4eff-8201-f10d548fd3d1}, !- Handle
  IECC_Adj2_FrontRow_TopFloor,            !- Name
  {511f59ed-fcd0-4377-a703-cb6097841ec0}, !- Electric Equipment Definition Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bc09b22d-0f02-4549-a60b-1c3662701e7a}, !- Handle
  dishwasher3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {14329c11-20ab-404c-a800-69b915bc8458}, !- Handle
  dishwasher3_FrontRow_TopFloor,          !- Name
  {bc09b22d-0f02-4549-a60b-1c3662701e7a}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {619f080f-3059-4d2e-b9f1-56cb981884dd}, !- Handle
  refrigerator3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7918a587-8c22-4fa4-8594-fb46e4ab8074}, !- Handle
  refrigerator3_FrontRow_TopFloor,        !- Name
  {619f080f-3059-4d2e-b9f1-56cb981884dd}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f5341876-8a02-457b-9d0f-a5ae266eb6b0}, !- Handle
  clotheswasher3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3a274864-2cdd-4975-aab9-71e6da474887}, !- Handle
  clotheswasher3_FrontRow_TopFloor,       !- Name
  {f5341876-8a02-457b-9d0f-a5ae266eb6b0}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0db31aa0-2159-4083-bcc8-1cf43e9ffc81}, !- Handle
  electric_dryer3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8be628d0-e105-4f08-b042-003b065547d1}, !- Handle
  electric_dryer3_FrontRow_TopFloor,      !- Name
  {0db31aa0-2159-4083-bcc8-1cf43e9ffc81}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {27d7bd3f-0d4d-4a1b-8daf-18bff0057eb9}, !- Handle
  electric_range3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f5a6d267-9bdf-499e-9c2d-1121477b78d1}, !- Handle
  electric_range3_FrontRow_TopFloor,      !- Name
  {27d7bd3f-0d4d-4a1b-8daf-18bff0057eb9}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {db312e2e-2681-40e7-bf61-03eaba94fa94}, !- Handle
  television3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d83e0f0c-5105-46f8-8cdf-a1b935452e1c}, !- Handle
  television3_FrontRow_TopFloor,          !- Name
  {db312e2e-2681-40e7-bf61-03eaba94fa94}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6514168-17b9-4f24-ba89-f185be03dc98}, !- Handle
  electric_mels3_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {79ff1361-4599-4948-96b3-e386e00ff3e0}, !- Handle
  electric_mels3_FrontRow_TopFloor,       !- Name
  {a6514168-17b9-4f24-ba89-f185be03dc98}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {36c38349-1a8e-45f7-a373-a189fcc1a4d2}, !- Handle
  IECC_Adj3_FrontRow_TopFloor Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {da1ab4f4-adba-4a73-8aa0-4b77428a741b}, !- Handle
  IECC_Adj3_FrontRow_TopFloor,            !- Name
  {36c38349-1a8e-45f7-a373-a189fcc1a4d2}, !- Electric Equipment Definition Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5a3b049c-f637-4776-9585-0dc9b6da6d5a}, !- Handle
  dishwasher1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {fb76a9ac-9dec-494f-af94-f561c7e6aff6}, !- Handle
  dishwasher1_BackRow_TopFloor,           !- Name
  {5a3b049c-f637-4776-9585-0dc9b6da6d5a}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a1060362-20d2-4911-a42d-8ab394e9846f}, !- Handle
  refrigerator1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e6b513fd-dbfe-4594-98c6-9e300d915961}, !- Handle
  refrigerator1_BackRow_TopFloor,         !- Name
  {a1060362-20d2-4911-a42d-8ab394e9846f}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cc5c559f-9525-4435-8586-f3efabe7e17d}, !- Handle
  clotheswasher1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {793a5636-dec5-44a6-81e6-075cce6b2b1b}, !- Handle
  clotheswasher1_BackRow_TopFloor,        !- Name
  {cc5c559f-9525-4435-8586-f3efabe7e17d}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {47bd4963-1894-4ac9-a669-659188f2ff86}, !- Handle
  electric_dryer1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f666b2d8-7d2d-4847-b6b0-8c8235945a9a}, !- Handle
  electric_dryer1_BackRow_TopFloor,       !- Name
  {47bd4963-1894-4ac9-a669-659188f2ff86}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4a1b65cb-30da-4b2f-b4c5-d4edb0f9965e}, !- Handle
  electric_range1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {50745fc9-a98e-4f18-856b-df6b21675960}, !- Handle
  electric_range1_BackRow_TopFloor,       !- Name
  {4a1b65cb-30da-4b2f-b4c5-d4edb0f9965e}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8719fb7-6ac0-40b3-8050-3faa1fdc9c24}, !- Handle
  television1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f737f378-6ed5-446b-ae4a-e6870fa772d5}, !- Handle
  television1_BackRow_TopFloor,           !- Name
  {c8719fb7-6ac0-40b3-8050-3faa1fdc9c24}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {caae6b8e-6ffe-4c06-a985-7495f0256a14}, !- Handle
  electric_mels1_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {1e792765-394d-488d-a1f2-2053e0c72b69}, !- Handle
  electric_mels1_BackRow_TopFloor,        !- Name
  {caae6b8e-6ffe-4c06-a985-7495f0256a14}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8cc438ff-7232-471b-b7fb-ecb7156b6efe}, !- Handle
  IECC_Adj1_BackRow_TopFloor Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {15622123-51fd-4b6d-8e03-83f81d0254a3}, !- Handle
  IECC_Adj1_BackRow_TopFloor,             !- Name
  {8cc438ff-7232-471b-b7fb-ecb7156b6efe}, !- Electric Equipment Definition Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1317e392-22eb-47d5-afd2-63d77b7dd4a0}, !- Handle
  dishwasher2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e3b409d8-2295-450d-bd4b-68005921ca47}, !- Handle
  dishwasher2_BackRow_TopFloor,           !- Name
  {1317e392-22eb-47d5-afd2-63d77b7dd4a0}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c19cde47-bd0a-42ac-bbff-23822dbc659e}, !- Handle
  refrigerator2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0272aab2-c370-4c70-92fb-26f7728faecd}, !- Handle
  refrigerator2_BackRow_TopFloor,         !- Name
  {c19cde47-bd0a-42ac-bbff-23822dbc659e}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d87c894-df2a-460d-8197-a64ec520ec63}, !- Handle
  clotheswasher2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.7320314618931,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8ff5978c-2a3c-4beb-ba93-621930901a99}, !- Handle
  clotheswasher2_BackRow_TopFloor,        !- Name
  {5d87c894-df2a-460d-8197-a64ec520ec63}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {838c1a73-7460-4361-836b-dbfa9b900cbd}, !- Schedule Name
  ,                                       !- Multiplier
  clotheswasher;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00b485c6-7f4f-4c47-a4de-e5b7cbecb6c9}, !- Handle
  electric_dryer2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7201ac33-7b9e-4122-babb-2bceb1e82d7a}, !- Handle
  electric_dryer2_BackRow_TopFloor,       !- Name
  {00b485c6-7f4f-4c47-a4de-e5b7cbecb6c9}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {216e94e3-906c-4107-b78a-39b9eec2c6fd}, !- Handle
  electric_range2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a512c6bd-4b01-47f1-a84a-d494f60fcab3}, !- Handle
  electric_range2_BackRow_TopFloor,       !- Name
  {216e94e3-906c-4107-b78a-39b9eec2c6fd}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be6ecb3c-0914-40e7-8658-e716bc577156}, !- Handle
  television2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {adfba91c-097f-411b-82c0-52f66f6807bd}, !- Handle
  television2_BackRow_TopFloor,           !- Name
  {be6ecb3c-0914-40e7-8658-e716bc577156}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9076b943-6bdb-4c2c-96d6-f2e9481456e0}, !- Handle
  electric_mels2_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {d0b8e63e-095c-425d-8193-48b7aa4a354c}, !- Handle
  electric_mels2_BackRow_TopFloor,        !- Name
  {9076b943-6bdb-4c2c-96d6-f2e9481456e0}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c33ec961-dcf1-4a87-9847-61b92f44c6ea}, !- Handle
  IECC_Adj2_BackRow_TopFloor Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {607e4c42-c8b3-4f18-a0f6-dad0dcd6a6d3}, !- Handle
  IECC_Adj2_BackRow_TopFloor,             !- Name
  {c33ec961-dcf1-4a87-9847-61b92f44c6ea}, !- Electric Equipment Definition Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c53c26e4-b3e8-4648-8eeb-82257c99dd16}, !- Handle
  dishwasher3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  54.7543075941289,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {33a6f3c8-3d16-46b4-a065-d537474b956c}, !- Handle
  dishwasher3_BackRow_TopFloor,           !- Name
  {c53c26e4-b3e8-4648-8eeb-82257c99dd16}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {43afcaf2-2b47-4219-a232-b8c6b32caf30}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {89cfc3a6-39f6-4669-825e-4805a362f9ce}, !- Handle
  refrigerator3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73a8fd01-6569-45c9-93d0-4eb59142cd8c}, !- Handle
  refrigerator3_BackRow_TopFloor,         !- Name
  {89cfc3a6-39f6-4669-825e-4805a362f9ce}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {8f9da08c-3aa4-4fe9-bb2a-a21333893685}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eca80a58-a45e-43cf-b9b5-479b77d46b02}, !- Handle
  electric_dryer3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  177.596325593264,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f66d149a-39c7-42ae-bba4-ff9cd455068f}, !- Handle
  electric_dryer3_BackRow_TopFloor,       !- Name
  {eca80a58-a45e-43cf-b9b5-479b77d46b02}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {76a5f519-7a29-481a-9797-a07fdb1ca8cf}, !- Schedule Name
  ,                                       !- Multiplier
  electric_dryer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {223b7ce8-ba8f-4fff-98f5-df0679075d07}, !- Handle
  electric_range3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {68663c56-81e6-45e9-9745-44d4261a1edf}, !- Handle
  electric_range3_BackRow_TopFloor,       !- Name
  {223b7ce8-ba8f-4fff-98f5-df0679075d07}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {54ebdba1-c360-4974-8115-7fa39c43f05e}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d4e430fc-c646-4d86-adf0-4c7d12f86f0b}, !- Handle
  television3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a689ab7a-0e17-42ca-a3bb-7bda60e36ead}, !- Handle
  television3_BackRow_TopFloor,           !- Name
  {d4e430fc-c646-4d86-adf0-4c7d12f86f0b}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {f82abb5b-57f1-460b-bf49-681575706bf6}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69741d1c-8168-46d3-b7de-5221f223e2fa}, !- Handle
  electric_mels3_BackRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  440.55330634278,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {1a3fc6f2-5667-4027-baf8-fb9a04957346}, !- Handle
  electric_mels3_BackRow_TopFloor,        !- Name
  {69741d1c-8168-46d3-b7de-5221f223e2fa}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  electric_mels;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88b0f691-9a9b-4254-a4f9-d8df2eacf0cb}, !- Handle
  IECC_Adj3_BackRow_TopFloor Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.262108544166002,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {76bdd3ce-8b1f-44df-b085-70add17b6ae5}, !- Handle
  IECC_Adj3_BackRow_TopFloor,             !- Name
  {88b0f691-9a9b-4254-a4f9-d8df2eacf0cb}, !- Electric Equipment Definition Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {674fc27f-2961-4320-98e6-dbee5731f61b}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {bf1ce53a-d0b3-4827-b67a-c19bdc2c3770}, !- Handle
  Living_ShermanGrimsrud_unit1_FrontRow_BottomFloor, !- Name
  {20209deb-398b-483b-a3da-24adda3225e4}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {3ea19c52-2662-4193-aced-a27378d28ee3}, !- Handle
  Living_ShermanGrimsrud_unit2_FrontRow_BottomFloor, !- Name
  {67892eba-5200-42c0-bd7f-e5da3c727950}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  94.5270437847315,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {9e8c044f-eb4f-47c0-8fbe-59aadb965634}, !- Handle
  Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor, !- Name
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {7197a4b3-5dc6-45b9-b0a3-9aecdf49168d}, !- Handle
  Living_ShermanGrimsrud_unit1_BackRow_BottomFloor, !- Name
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {44c73aaa-8808-4651-b3b1-13f3ec7d5c9d}, !- Handle
  Living_ShermanGrimsrud_unit2_BackRow_BottomFloor, !- Name
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  94.5270437847315,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {e64d2b08-f462-4923-aca3-d9e140bb0dde}, !- Handle
  Living_ShermanGrimsrud_unit3_BackRow_BottomFloor, !- Name
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {0b3016aa-96f4-4d02-b31a-da434ade7b98}, !- Handle
  Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor, !- Name
  {3363eab7-3f25-4e56-a248-9a0250327e54}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  47.0121201801723,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {93cd32ff-b3a6-465d-8af7-8ca02253c65d}, !- Handle
  Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor, !- Name
  {c012e9e9-ad2b-4797-b134-07b1992947da}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  34.1906328583071,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {4acacd38-69ba-4633-bf88-5c0ed6a12ef2}, !- Handle
  Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor, !- Name
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  47.0121201801723,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {3dc732a8-e030-4060-b480-2a3496705a54}, !- Handle
  Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor, !- Name
  {48293318-145d-49e6-98ca-898f39a0831d}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  47.0121201801723,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {34880312-0691-4c7d-856d-5084146cdaa2}, !- Handle
  Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor, !- Name
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  34.1906328583071,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {a90c9075-b353-4be1-91d1-77105251f968}, !- Handle
  Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor, !- Name
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  47.0121201801723,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {871d6de2-842f-429c-9641-e80e9f26da7a}, !- Handle
  Living_ShermanGrimsrud_unit1_FrontRow_TopFloor, !- Name
  {b5067131-0947-43b5-b23d-5aec802e6652}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {73f73c33-f0cb-43af-a737-a4c2708f96dc}, !- Handle
  Living_ShermanGrimsrud_unit2_FrontRow_TopFloor, !- Name
  {cc440787-4255-4f2b-9049-2855e6b76daf}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  94.5270437847315,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {7ca61b6d-5348-4f45-b26c-f28cfa7e3ca5}, !- Handle
  Living_ShermanGrimsrud_unit3_FrontRow_TopFloor, !- Name
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {3e5fb493-e2bc-4e5e-a00e-42d0bfcf4f28}, !- Handle
  Living_ShermanGrimsrud_unit1_BackRow_TopFloor, !- Name
  {41884a30-286f-4117-a800-6d5b3fa61466}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {2ed13612-ecc4-45a2-850c-204e8f04115c}, !- Handle
  Living_ShermanGrimsrud_unit2_BackRow_TopFloor, !- Name
  {ab154a24-67d3-473c-8ade-6433895427a1}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  94.5270437847315,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {ab8d2061-ba44-4279-b23d-8c44ba06d9a5}, !- Handle
  Living_ShermanGrimsrud_unit3_BackRow_TopFloor, !- Name
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  107.348531106597,                       !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000231;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {8ea39967-7f12-4957-94cf-18616d4649e2}, !- Handle
  AtticVent,                              !- Name
  {1d2c9601-c496-4b6f-bb95-673627e7052f}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  33300,                                  !- Effective Air Leakage Area {cm2}
  0.000435,                               !- Stack Coefficient
  0.000271;                               !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {269eccc4-9176-43c2-b598-7ce5589af71a}, !- Handle
  CrawlVent,                              !- Name
  {e27127cb-a462-4598-8fa4-1340f9e6a7a2}, !- Space or SpaceType Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Schedule Name
  33300,                                  !- Effective Air Leakage Area {cm2}
  0.000435,                               !- Stack Coefficient
  0.000271;                               !- Wind Coefficient

OS:Exterior:Lights:Definition,
  {53293a96-f020-4db4-b9b5-e3a7cc1dc3ee}, !- Handle
  Exterior-Lights_unit1_FrontRow_BottomFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {c4321aef-f1e4-4812-8998-556377d35047}, !- Handle
  Exterior-Lights_unit1_FrontRow_BottomFloor, !- Name
  {53293a96-f020-4db4-b9b5-e3a7cc1dc3ee}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {44bf8132-7a51-4f28-a19d-879c0400d4fc}, !- Handle
  Garage-Lights_unit1_FrontRow_BottomFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {2e207dc7-c751-4ab1-b663-84e958bb8710}, !- Handle
  Garage-Lights_unit1_FrontRow_BottomFloor, !- Name
  {44bf8132-7a51-4f28-a19d-879c0400d4fc}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cdc69f9d-03d0-4a35-b998-744167acea2e}, !- Handle
  Exterior-Lights_unit2_FrontRow_BottomFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {31b19ae8-7895-4ab1-8818-9ca2cca2e480}, !- Handle
  Exterior-Lights_unit2_FrontRow_BottomFloor, !- Name
  {cdc69f9d-03d0-4a35-b998-744167acea2e}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9267b763-08b8-44f7-ba77-5821470a0515}, !- Handle
  Garage-Lights_unit2_FrontRow_BottomFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {01c0e3e3-b821-4826-844e-a8a178677d5d}, !- Handle
  Garage-Lights_unit2_FrontRow_BottomFloor, !- Name
  {9267b763-08b8-44f7-ba77-5821470a0515}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {158d7026-a307-4c9e-9def-744f875fdb9d}, !- Handle
  Exterior-Lights_unit3_FrontRow_BottomFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {a95adf2c-0735-408b-bfb5-dee2b0c726c9}, !- Handle
  Exterior-Lights_unit3_FrontRow_BottomFloor, !- Name
  {158d7026-a307-4c9e-9def-744f875fdb9d}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b575183f-e131-46e3-9e84-f7334affa4ff}, !- Handle
  Garage-Lights_unit3_FrontRow_BottomFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {d7609beb-8345-4e25-9a2d-32ac6ebe7797}, !- Handle
  Garage-Lights_unit3_FrontRow_BottomFloor, !- Name
  {b575183f-e131-46e3-9e84-f7334affa4ff}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0af34fad-0aed-408b-ba96-62c9a37e6685}, !- Handle
  Exterior-Lights_unit1_BackRow_BottomFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {be08148d-e07d-4187-8284-ce9d6a120820}, !- Handle
  Exterior-Lights_unit1_BackRow_BottomFloor, !- Name
  {0af34fad-0aed-408b-ba96-62c9a37e6685}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ba9173b9-4ddb-40aa-ade3-65533bdbf6ff}, !- Handle
  Garage-Lights_unit1_BackRow_BottomFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {abc77647-357d-4f2b-abfb-ea7a4f30f7b8}, !- Handle
  Garage-Lights_unit1_BackRow_BottomFloor, !- Name
  {ba9173b9-4ddb-40aa-ade3-65533bdbf6ff}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c67d9c99-13f0-4c47-a5b7-b79ab18919d4}, !- Handle
  Exterior-Lights_unit2_BackRow_BottomFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {00ed981a-281a-46ac-82c3-9a9bdcf26036}, !- Handle
  Exterior-Lights_unit2_BackRow_BottomFloor, !- Name
  {c67d9c99-13f0-4c47-a5b7-b79ab18919d4}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4ce04dcd-6cd4-4ac0-8a2d-84562dfce880}, !- Handle
  Garage-Lights_unit2_BackRow_BottomFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {d56330cd-bfb0-4450-a3bb-aa422d056ccf}, !- Handle
  Garage-Lights_unit2_BackRow_BottomFloor, !- Name
  {4ce04dcd-6cd4-4ac0-8a2d-84562dfce880}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7ff2a99b-51c1-4b1f-a5fd-abb766c84a9b}, !- Handle
  Exterior-Lights_unit3_BackRow_BottomFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {835b4196-880e-4c86-89a5-695d06df17bb}, !- Handle
  Exterior-Lights_unit3_BackRow_BottomFloor, !- Name
  {7ff2a99b-51c1-4b1f-a5fd-abb766c84a9b}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5bf86854-3765-4214-bca6-0ac818213630}, !- Handle
  Garage-Lights_unit3_BackRow_BottomFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {148b9e6a-b683-4582-b307-36c256124eae}, !- Handle
  Garage-Lights_unit3_BackRow_BottomFloor, !- Name
  {5bf86854-3765-4214-bca6-0ac818213630}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {62d33c1a-6548-4f0d-a85b-7d204132433a}, !- Handle
  Exterior-Lights_unit1_FrontRow_MiddleFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {2172b18c-af54-46d9-9c1f-6dd90768add4}, !- Handle
  Exterior-Lights_unit1_FrontRow_MiddleFloor, !- Name
  {62d33c1a-6548-4f0d-a85b-7d204132433a}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8dc93890-4375-418a-b32b-d744641ec6b1}, !- Handle
  Garage-Lights_unit1_FrontRow_MiddleFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {539da6ab-4197-4feb-b796-e3e889d0c16d}, !- Handle
  Garage-Lights_unit1_FrontRow_MiddleFloor, !- Name
  {8dc93890-4375-418a-b32b-d744641ec6b1}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {84182583-2d48-4a78-9d86-076d2522bc75}, !- Handle
  Exterior-Lights_unit2_FrontRow_MiddleFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {96bb724f-e033-4c59-9a12-e7fe2f01b3dc}, !- Handle
  Exterior-Lights_unit2_FrontRow_MiddleFloor, !- Name
  {84182583-2d48-4a78-9d86-076d2522bc75}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {198535a7-e5ed-47e9-9fbc-75fc7270b0a1}, !- Handle
  Garage-Lights_unit2_FrontRow_MiddleFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {46716c3e-179c-4c75-91fc-f07cde7a6436}, !- Handle
  Garage-Lights_unit2_FrontRow_MiddleFloor, !- Name
  {198535a7-e5ed-47e9-9fbc-75fc7270b0a1}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d48cd882-52cd-41f9-b3ac-09c3423fd28b}, !- Handle
  Exterior-Lights_unit3_FrontRow_MiddleFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {f74f0efc-a013-4050-8595-e5dcc79a9521}, !- Handle
  Exterior-Lights_unit3_FrontRow_MiddleFloor, !- Name
  {d48cd882-52cd-41f9-b3ac-09c3423fd28b}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {93a7bec5-6188-45ca-ba84-28dc67385c8a}, !- Handle
  Garage-Lights_unit3_FrontRow_MiddleFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {33830dcc-c343-41da-95fb-63d420452368}, !- Handle
  Garage-Lights_unit3_FrontRow_MiddleFloor, !- Name
  {93a7bec5-6188-45ca-ba84-28dc67385c8a}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {906575cc-e2d3-45ea-ad7e-cd5a2f737d7a}, !- Handle
  Exterior-Lights_unit1_BackRow_MiddleFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {81d7b7dd-5034-4258-9e20-87774bbb360d}, !- Handle
  Exterior-Lights_unit1_BackRow_MiddleFloor, !- Name
  {906575cc-e2d3-45ea-ad7e-cd5a2f737d7a}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {22a9489c-c234-44fd-8948-695976dfb183}, !- Handle
  Garage-Lights_unit1_BackRow_MiddleFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {9c6f5d19-bc70-4800-84a3-face76f67da7}, !- Handle
  Garage-Lights_unit1_BackRow_MiddleFloor, !- Name
  {22a9489c-c234-44fd-8948-695976dfb183}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6f7a9524-ce6b-43e7-a90a-7344e9452a17}, !- Handle
  Exterior-Lights_unit2_BackRow_MiddleFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {6a661e3a-7739-4b30-b992-029ec48cf0af}, !- Handle
  Exterior-Lights_unit2_BackRow_MiddleFloor, !- Name
  {6f7a9524-ce6b-43e7-a90a-7344e9452a17}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7776102d-dbe4-47d2-bf74-a23b0e461273}, !- Handle
  Garage-Lights_unit2_BackRow_MiddleFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {20ae3b66-5926-405b-95c8-c373285c20c5}, !- Handle
  Garage-Lights_unit2_BackRow_MiddleFloor, !- Name
  {7776102d-dbe4-47d2-bf74-a23b0e461273}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ad1379cd-deb1-4728-96db-ccbde27f65ce}, !- Handle
  Exterior-Lights_unit3_BackRow_MiddleFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {c5cfc47d-16ad-4eee-a377-5feb9d6bed5d}, !- Handle
  Exterior-Lights_unit3_BackRow_MiddleFloor, !- Name
  {ad1379cd-deb1-4728-96db-ccbde27f65ce}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {168b2fda-0193-4a53-a449-41f17bff2357}, !- Handle
  Garage-Lights_unit3_BackRow_MiddleFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {fbe9d423-5bde-4477-8c02-ce34a1a10106}, !- Handle
  Garage-Lights_unit3_BackRow_MiddleFloor, !- Name
  {168b2fda-0193-4a53-a449-41f17bff2357}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {56177b77-ea9b-4605-90fe-33be5cf7db2f}, !- Handle
  Garage-Lights_unit1_FrontRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {846f4ab5-2aaf-4391-979c-c00858953609}, !- Handle
  Garage-Lights_unit1_FrontRow_TopFloor,  !- Name
  {56177b77-ea9b-4605-90fe-33be5cf7db2f}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cf98b6d9-8a02-4985-808f-8feccc528c37}, !- Handle
  Exterior-Lights_unit2_FrontRow_TopFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {6b1e899d-2561-4222-9f17-e26d996fbf53}, !- Handle
  Exterior-Lights_unit2_FrontRow_TopFloor, !- Name
  {cf98b6d9-8a02-4985-808f-8feccc528c37}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6262816c-6424-44cd-b484-af5ada2b0c46}, !- Handle
  Exterior-Lights_unit3_FrontRow_TopFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {711d2ea8-a8b2-4c35-970c-a16ee320f909}, !- Handle
  Exterior-Lights_unit3_FrontRow_TopFloor, !- Name
  {6262816c-6424-44cd-b484-af5ada2b0c46}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {47536dda-4bee-4a14-b9ab-da825935f69a}, !- Handle
  Garage-Lights_unit3_FrontRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {bf6905b4-0ad3-4c4e-ba8a-100046fe067d}, !- Handle
  Garage-Lights_unit3_FrontRow_TopFloor,  !- Name
  {47536dda-4bee-4a14-b9ab-da825935f69a}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9beee65b-b212-43d6-a5f1-870cce69cc0c}, !- Handle
  Exterior-Lights_unit1_BackRow_TopFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {dcccc1eb-0a2a-4fdd-9409-476caea3d78a}, !- Handle
  Exterior-Lights_unit1_BackRow_TopFloor, !- Name
  {9beee65b-b212-43d6-a5f1-870cce69cc0c}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {72886902-91fd-44c6-a602-8c17bb6b35e6}, !- Handle
  Garage-Lights_unit1_BackRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {601e4c0f-a0b2-4070-853a-b6f77bb5143b}, !- Handle
  Garage-Lights_unit1_BackRow_TopFloor,   !- Name
  {72886902-91fd-44c6-a602-8c17bb6b35e6}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {13de7048-69dc-4168-9e27-490ce116ab4b}, !- Handle
  Exterior-Lights_unit2_BackRow_TopFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {1dbf767c-f702-4834-b77b-c7d2f0d066a1}, !- Handle
  Exterior-Lights_unit2_BackRow_TopFloor, !- Name
  {13de7048-69dc-4168-9e27-490ce116ab4b}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a050db11-20e9-4cda-af24-89ea1711423e}, !- Handle
  Garage-Lights_unit2_BackRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {0b172586-2835-473c-a07b-53012d41fe0b}, !- Handle
  Garage-Lights_unit2_BackRow_TopFloor,   !- Name
  {a050db11-20e9-4cda-af24-89ea1711423e}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a4c72f19-b0e2-48de-ada1-f8862fdcf7a7}, !- Handle
  Exterior-Lights_unit3_BackRow_TopFloor Definition, !- Name
  69.8719444444444;                       !- Design Level {W}

OS:Exterior:Lights,
  {c99680a3-f4ca-41a2-aa1e-56162c342c04}, !- Handle
  Exterior-Lights_unit3_BackRow_TopFloor, !- Name
  {a4c72f19-b0e2-48de-ada1-f8862fdcf7a7}, !- Exterior Lights Definition Name
  {6c24a741-16aa-483f-ab37-4a2705458d92}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Exterior-Lights;                        !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {59508eee-ea2f-4652-ab7f-05bddc3ea5dd}, !- Handle
  Garage-Lights_unit3_BackRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {fd21d0a1-8774-44ee-8b05-f8d68c32cfde}, !- Handle
  Garage-Lights_unit3_BackRow_TopFloor,   !- Name
  {59508eee-ea2f-4652-ab7f-05bddc3ea5dd}, !- Exterior Lights Definition Name
  {800419f1-13f7-4e20-9762-67c2cfa6c301}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9fc65f59-ba15-4147-99e1-07a425f6a813}, !- Handle
  SZ_DSOA_living_unit1_FrontRow_BottomFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {15b1c183-34ec-4eeb-94ab-bbacbb55cab2}, !- Handle
  SZ_DSOA_living_unit2_FrontRow_BottomFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {73889bee-cf88-4065-978b-4931cbf3b63c}, !- Handle
  SZ_DSOA_living_unit3_FrontRow_BottomFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e7ead62a-6fcb-4006-8bb5-9e7f4d5f7148}, !- Handle
  SZ_DSOA_living_unit1_BackRow_BottomFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8cd5be3c-ecf7-49c8-bfa3-a35a5fedfb6d}, !- Handle
  SZ_DSOA_living_unit2_BackRow_BottomFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {db4351d0-c796-46a7-be03-0168ab291ed0}, !- Handle
  SZ_DSOA_living_unit3_BackRow_BottomFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {afb63849-c7a0-4924-be5d-a2b0521568df}, !- Handle
  SZ_DSOA_living_unit1_FrontRow_MiddleFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5fea1b71-df44-48a7-8b22-32692ba4af57}, !- Handle
  SZ_DSOA_living_unit2_FrontRow_MiddleFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a6a6a69c-7bee-4f9e-ad1e-244282b9a2ea}, !- Handle
  SZ_DSOA_living_unit3_FrontRow_MiddleFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4d140c3c-7fd1-4a0a-9e69-2fa372af90c6}, !- Handle
  SZ_DSOA_living_unit1_BackRow_MiddleFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3479adff-e9d1-44a7-9a9d-c1f2559b6cc3}, !- Handle
  SZ_DSOA_living_unit2_BackRow_MiddleFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {50fa254b-8780-4d56-a1ae-41409e16abf8}, !- Handle
  SZ_DSOA_living_unit3_BackRow_MiddleFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6aca2327-e7fd-4dea-aaf2-d46c4fb43d6b}, !- Handle
  SZ_DSOA_living_unit1_FrontRow_TopFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {abba7939-a22d-4293-99dc-05321fd2b202}, !- Handle
  SZ_DSOA_living_unit2_FrontRow_TopFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ee395e57-7341-479a-82cc-831d1279e485}, !- Handle
  SZ_DSOA_living_unit3_FrontRow_TopFloor, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c8457cf2-8544-4f0c-86c5-5f61d32304e0}, !- Handle
  SZ_DSOA_living_unit1_BackRow_TopFloor,  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c8ac1e69-cf66-4ccb-8d93-eecb17f12c0f}, !- Handle
  SZ_DSOA_living_unit2_BackRow_TopFloor,  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ca806310-7f2c-4fc8-b4d4-fd29a805922d}, !- Handle
  SZ_DSOA_living_unit3_BackRow_TopFloor,  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0212376348471564,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {4e5b354e-10ae-4ca9-8f3c-ef240c6c2f61}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a7856cc-eddb-4eb7-822e-58af88032a22}, !- Handle
  ZoneDirectAir_unit1_FrontRow_BottomFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f6d022a8-e476-42ca-8680-3de8ad86871c}, !- Handle
  ZoneDirectAir_unit2_FrontRow_BottomFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58a97106-0e88-45fb-888b-83fa1ee004ca}, !- Handle
  ZoneDirectAir_unit3_FrontRow_BottomFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9242c0a-68d9-4542-934f-18f03e2899fc}, !- Handle
  ZoneDirectAir_unit1_BackRow_BottomFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6e88e32-a6a2-4e74-9adf-88b8615ac310}, !- Handle
  ZoneDirectAir_unit3_BackRow_BottomFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c28bd7ed-44c6-4ed6-8d0f-3871db3b3906}, !- Handle
  ZoneDirectAir_unit1_FrontRow_MiddleFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {173b6004-828d-4034-9132-0ee1f70165c6}, !- Handle
  ZoneDirectAir_unit2_FrontRow_MiddleFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {076e9c4c-c51b-48ab-8ded-35d72e238dc3}, !- Handle
  ZoneDirectAir_unit3_FrontRow_MiddleFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b27f264-3d9b-4216-9b1d-1b0dfea8e6ed}, !- Handle
  ZoneDirectAir_unit1_BackRow_MiddleFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb899786-0ed2-4429-a102-d6d4f259480c}, !- Handle
  ZoneDirectAir_unit2_BackRow_MiddleFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d7ca3b4-1e01-48cb-ab61-1043d5a6c055}, !- Handle
  ZoneDirectAir_unit3_BackRow_MiddleFloor, !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8d7c436-36de-4f59-9e99-04dd8d932d89}, !- Handle
  ZoneDirectAir_unit1_FrontRow_TopFloor,  !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c69f488-356c-4696-90ab-63954630514a}, !- Handle
  ZoneDirectAir_unit2_FrontRow_TopFloor,  !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5602c06-93e8-4f06-8175-2475ba4b4210}, !- Handle
  ZoneDirectAir_unit3_FrontRow_TopFloor,  !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3afc281-f99d-4537-9263-4de01d0b6a8e}, !- Handle
  ZoneDirectAir_unit1_BackRow_TopFloor,   !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {98ecc2d5-d187-4ff8-b575-5ae7f01c0ed7}, !- Handle
  ZoneDirectAir_unit2_BackRow_TopFloor,   !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70b9cdb1-f720-4ebd-b526-988f2d5bb9d0}, !- Handle
  ZoneDirectAir_unit3_BackRow_TopFloor,   !- Name
  {1bb7bba1-da01-4e14-b109-d0df5db93df2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:ShadingSurface,
  {a98c1a0e-912f-42ca-a501-7411d83cf95c}, !- Handle
  Overhang_ldf_unit2_FrontRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {53a2e126-a559-4657-9f33-0e98a977a669}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.136211979947, -0.01, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  18.136211979947, 0, 2.28658537073146,   !- X,Y,Z Vertex 2 {m}
  13.636211979947, 0, 2.28658537073146,   !- X,Y,Z Vertex 3 {m}
  13.636211979947, -0.01, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {53a2e126-a559-4657-9f33-0e98a977a669}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {67892eba-5200-42c0-bd7f-e5da3c727950}; !- Space Name

OS:Curve:Quadratic,
  {22a7941c-5984-428b-87b7-007f783f50f2}, !- Handle
  HPLowStageCoolingCAPFFF,                !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {77e7a99a-8a31-42ec-b47a-7806056e9667}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c694433f-10bb-4b38-9d3a-1897e544138e}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89a384fc-551a-4ddd-aa9c-a04585b79679}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {10e949e9-98dd-4fcb-a212-313d8ec44cb0}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d51c1f50-d59f-48f6-89b9-6b053209683a}, !- Handle
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {50a63f37-c291-4a86-a729-418e655981a1}, !- Handle
  ACCoolingCAPFFF,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {aea317b6-a1a6-4fe5-a228-a7f54f993122}, !- Handle
  ACCoolingPLFFPLR,                       !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0e3f5af2-dbcf-4933-bcb5-4862475feadd}, !- Handle
  HPCoolingCAPFFF,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {217892f3-148f-498b-89e7-a32eaf430b30}, !- Handle
  HPCoolingEIRFFF,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b9034140-f779-465c-b6c1-c53c7d4f2286}, !- Handle
  HPCOOLPLFFPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8d9094da-ae10-4190-a00b-95cafa436660}, !- Handle
  HPHeatingCAPFFF,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ad735077-2f2e-4aca-9a22-0f3a66d7f96b}, !- Handle
  HPHeatingEIRFFF,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a04e07a8-da5b-4aa5-a888-f6462440b7f7}, !- Handle
  HPHeatPLFFPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4e9e97d3-00a3-4b8f-a2cb-39ea3209f084}, !- Handle
  HPLowStageHeatingCAPFFF,                !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3fc0811e-a874-44eb-af97-1842234c4472}, !- Handle
  HPLowStageHeatingEIRFFF,                !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6b32d643-780b-4514-b1c6-785093628adf}, !- Handle
  HPHighStageHeatingCAPFFF,               !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f3e00a1c-7324-45ac-a2b3-810411c9610b}, !- Handle
  HPHighStageHeatingEIRFFF,               !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f30b29ab-504e-44af-975e-fb31d0fd9163}, !- Handle
  HP2StageHeatingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a5a22232-6c2a-4440-a4ff-729b860c7dc8}, !- Handle
  HPLowStageCoolingEIRFFF,                !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ddcbc9be-6982-417d-bb46-5d7c7775e999}, !- Handle
  HPHighStageCoolingCAPFFF,               !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b10f2841-9718-4bd3-9aee-b120b6aa095e}, !- Handle
  HPHighStageCoolingEIRFFF,               !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {4878f5e1-113f-4710-bdd0-9c202f259125}, !- Handle
  HP2StageCoolingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8abc44aa-72de-4a0c-9e9b-7081b1032fd7}, !- Handle
  ACLowStageCoolingCAPFFF,                !- Name
  0.65673024,                             !- Coefficient1 Constant
  0.516470835,                            !- Coefficient2 x
  -0.172887149,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {1c624615-d64c-4c81-b33f-0bddc3ede205}, !- Handle
  ACLowStageCoolingEIRFFF,                !- Name
  1.562945114,                            !- Coefficient1 Constant
  -0.791859997,                           !- Coefficient2 x
  0.230030877,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b243e5ed-3ad4-494f-b57e-4324684e3b12}, !- Handle
  ACHighStageCoolingCAPFFF,               !- Name
  0.690334551,                            !- Coefficient1 Constant
  0.464383753,                            !- Coefficient2 x
  -0.154507638,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {980f4fc9-8095-44bb-a1e9-98f117c9f79d}, !- Handle
  ACHighStageCoolingEIRFFF,               !- Name
  1.31565404,                             !- Coefficient1 Constant
  -0.482467162,                           !- Coefficient2 x
  0.166239001,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b4598a2e-1316-44bc-a394-174686ae725e}, !- Handle
  AC2StageCoolingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7f81cbab-863c-4ec9-8fba-605eee334cb5}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.80141423,                             !- Coefficient1 Constant
  0.23744685,                             !- Coefficient2 x
  -0.0393773,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {0c2ed724-b47e-40e2-add2-ca73b739854b}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3fff5bc8-4c1b-48ad-9671-f306a1e58fee}, !- Handle
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {33f56983-720b-4268-9862-2325800a041d}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ee9a2389-5176-4728-b89c-d9c5721e46ec}, !- Handle
  Fan-EIR-fPLR,                           !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {a5afb509-4f54-482d-bccb-8169b95d4e3d}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {33bbd38d-e13f-476d-bad7-913030ba1bef}, !- Handle
  FanEffRatioCurve,                       !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.3,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {49a01136-319e-4a4b-b1d0-9b655bce5ed0}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9a63e1a4-e41d-4796-996b-5e9955a749fb}, !- Handle
  HPWHHeatingCapFTemp,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {75fca85e-0596-4e17-833d-d4ac17141481}, !- Handle
  HPWHHeatingCOPFTemp,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d9cc8817-42da-45be-aef1-07a092f820c3}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {9fe69e10-2bf7-4ecb-b0aa-ae796095c722}, !- Handle
  Defrost_EIR_FT,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b153d05-e43c-421e-9d9b-21c848d7d7e2}, !- Handle
  dummy-waste-heat-curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  1,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {10fa0e31-747f-49f0-93d0-86c8d25f2c2a}, !- Handle
  ACCoolingCAPFTemp,                      !- Name
  1.5509,                                 !- Coefficient1 Constant
  -0.07505,                               !- Coefficient2 x
  0.0031,                                 !- Coefficient3 x**2
  0.0024,                                 !- Coefficient4 y
  -5e-05,                                 !- Coefficient5 y**2
  -0.00043,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5a0bc0a3-87c5-4833-8ec0-07e28907c10f}, !- Handle
  ACCoolingEIRFTemp,                      !- Name
  -0.30428,                               !- Coefficient1 Constant
  0.11805,                                !- Coefficient2 x
  -0.00342,                               !- Coefficient3 x**2
  -0.00626,                               !- Coefficient4 y
  0.0007,                                 !- Coefficient5 y**2
  -0.00047,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f91b9df3-869c-4644-92ef-64941e1f46f6}, !- Handle
  HPCoolingCAPFTemp,                      !- Name
  1.55736,                                !- Coefficient1 Constant
  -0.074448,                              !- Coefficient2 x
  0.003099,                               !- Coefficient3 x**2
  0.00146,                                !- Coefficient4 y
  -4.1e-05,                               !- Coefficient5 y**2
  -0.000427,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1262422c-0ad2-407c-a932-d8263ea3f3a0}, !- Handle
  HPCoolingEIRFTemp,                      !- Name
  -0.350448,                              !- Coefficient1 Constant
  0.11681,                                !- Coefficient2 x
  -0.0034,                                !- Coefficient3 x**2
  -0.001226,                              !- Coefficient4 y
  0.000601,                               !- Coefficient5 y**2
  -0.000467,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e392123f-92c7-4a0e-a49c-e89e4ba3cbb4}, !- Handle
  HPHeatingCAPFTemp,                      !- Name
  0.876825,                               !- Coefficient1 Constant
  -0.002955,                              !- Coefficient2 x
  -5.8e-05,                               !- Coefficient3 x**2
  0.025335,                               !- Coefficient4 y
  0.000196,                               !- Coefficient5 y**2
  -4.3e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {4b655785-17fc-4075-a612-bbd00c3d6063}, !- Handle
  HPHeatingEIRFTemp,                      !- Name
  0.704658,                               !- Coefficient1 Constant
  0.008767,                               !- Coefficient2 x
  0.000625,                               !- Coefficient3 x**2
  -0.009037,                              !- Coefficient4 y
  0.000738,                               !- Coefficient5 y**2
  -0.001025,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {69eb42b3-eba0-4015-ba1b-5ff1aadab79b}, !- Handle
  HPLowStageHeatingCAPFTemp,              !- Name
  0.84613,                                !- Coefficient1 Constant
  -0.002279,                              !- Coefficient2 x
  -4.7e-05,                               !- Coefficient3 x**2
  0.026703,                               !- Coefficient4 y
  0.000201,                               !- Coefficient5 y**2
  -7.9e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a47d4af0-09e7-4685-82e6-cf91f2f59a25}, !- Handle
  HPLowStageHeatingEIRFTemp,              !- Name
  0.551837,                               !- Coefficient1 Constant
  0.02038,                                !- Coefficient2 x
  0.000546,                               !- Coefficient3 x**2
  -0.009638,                              !- Coefficient4 y
  0.000785,                               !- Coefficient5 y**2
  -0.00125,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8e0f0b15-d140-44dd-9c0d-c0d4e04c7ebe}, !- Handle
  HPHighStageHeatingCAPFTemp,             !- Name
  0.818223,                               !- Coefficient1 Constant
  0.001981,                               !- Coefficient2 x
  -0.000203,                              !- Coefficient3 x**2
  0.028703,                               !- Coefficient4 y
  0.000207,                               !- Coefficient5 y**2
  -7.1e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {36a25e4e-3371-484b-baf5-1983cc944911}, !- Handle
  HPHighStageHeatingEIRFTemp,             !- Name
  0.81584,                                !- Coefficient1 Constant
  -0.00615,                               !- Coefficient2 x
  0.001021,                               !- Coefficient3 x**2
  -0.001301,                              !- Coefficient4 y
  0.001083,                               !- Coefficient5 y**2
  -0.001487,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a2da6a50-223c-454b-bbd7-73341a5885c6}, !- Handle
  HPLowStageCoolingCAPFTemp,              !- Name
  1.658788,                               !- Coefficient1 Constant
  -0.083453,                              !- Coefficient2 x
  0.003424,                               !- Coefficient3 x**2
  0.002433,                               !- Coefficient4 y
  -4.5e-05,                               !- Coefficient5 y**2
  -0.000534,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fe1bc9ec-5295-4171-ac80-ecbb7bec6c5d}, !- Handle
  HPLowStageCoolingEIRFTemp,              !- Name
  -0.582916,                              !- Coefficient1 Constant
  0.158101,                               !- Coefficient2 x
  -0.004398,                              !- Coefficient3 x**2
  -0.020335,                              !- Coefficient4 y
  0.00108,                                !- Coefficient5 y**2
  -0.00064,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a498ab7f-0896-4b5a-b920-ffffe0ed238d}, !- Handle
  HPHighStageCoolingCAPFTemp,             !- Name
  1.472738,                               !- Coefficient1 Constant
  -0.067222,                              !- Coefficient2 x
  0.00292,                                !- Coefficient3 x**2
  5.2e-05,                                !- Coefficient4 y
  -3e-05,                                 !- Coefficient5 y**2
  -0.000359,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2db0ffed-f6c6-452e-9860-79e9888be03e}, !- Handle
  HPHighStageCoolingEIRFTemp,             !- Name
  -0.488196,                              !- Coefficient1 Constant
  0.099162,                               !- Coefficient2 x
  -0.00237,                               !- Coefficient3 x**2
  0.019503,                               !- Coefficient4 y
  0.00043,                                !- Coefficient5 y**2
  -0.001097,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a8dfb3c8-8cbe-441c-ac80-00e18a513da5}, !- Handle
  ACLowStageCoolingCAPFTemp,              !- Name
  1.66458,                                !- Coefficient1 Constant
  -0.08039,                               !- Coefficient2 x
  0.0033,                                 !- Coefficient3 x**2
  0.00124,                                !- Coefficient4 y
  -3e-05,                                 !- Coefficient5 y**2
  -0.00052,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {861727fc-464c-4ad1-8a28-57187aa7848c}, !- Handle
  ACLowStageCoolingEIRFTemp,              !- Name
  -0.42738,                               !- Coefficient1 Constant
  0.14191,                                !- Coefficient2 x
  -0.00412,                               !- Coefficient3 x**2
  -0.01406,                               !- Coefficient4 y
  0.00083,                                !- Coefficient5 y**2
  -0.00043,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2dcca058-cc42-4e24-98ae-b366c83d6b2d}, !- Handle
  ACHighStageCoolingCAPFTemp,             !- Name
  1.36788,                                !- Coefficient1 Constant
  -0.06257,                               !- Coefficient2 x
  0.0028,                                 !- Coefficient3 x**2
  0.00504,                                !- Coefficient4 y
  -7e-05,                                 !- Coefficient5 y**2
  -0.00045,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {17f9cf09-6ce0-4d0c-8d01-71b5bea6a4f7}, !- Handle
  ACHighStageCoolingEIRFTemp,             !- Name
  0.04232,                                !- Coefficient1 Constant
  0.07892,                                !- Coefficient2 x
  -0.00238,                               !- Coefficient3 x**2
  -0.00304,                               !- Coefficient4 y
  0.00053,                                !- Coefficient5 y**2
  -0.00032,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0,                                      !- Minimum Curve Output
  5,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b53fbf5c-329b-424c-85b8-bd5c2b111de6}, !- Handle
  Cool-Cap-fT,                            !- Name
  1.26489391,                             !- Coefficient1 Constant
  -0.035054982,                           !- Coefficient2 x
  0.00211086,                             !- Coefficient3 x**2
  -0.001526886,                           !- Coefficient4 y
  -7.0308e-06,                            !- Coefficient5 y**2
  -0.0004691844,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f9697e89-7488-400b-9833-f4af071d40f9}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.38402403,                             !- Coefficient1 Constant
  0.029696724,                            !- Coefficient2 x
  -0.0011329308,                          !- Coefficient3 x**2
  0.006490674,                            !- Coefficient4 y
  0.0002626992,                           !- Coefficient5 y**2
  -0.0001207224,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Output:Table:SummaryReports,
  {76df10ae-fd00-4782-aa00-d5d7361d6218}, !- Handle
  InputVerificationandResultsSummary,     !- Report Name 1
  EquipmentSummary,                       !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  AllSummary;                             !- Report Name 5

OS:SubSurface,
  {d3574bbc-0b28-468b-879f-cc9679291923}, !- Handle
  Window_ldb_unit2_BackRow_TopFloor,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {ac6981c6-bc6d-4390-9246-2861cf03f9e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.900676747998, 19.838620182722, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  22.900676747998, 19.838620182722, 6.24753414634146, !- X,Y,Z Vertex 2 {m}
  18.400676747998, 19.838620182722, 6.24753414634146, !- X,Y,Z Vertex 3 {m}
  18.400676747998, 19.838620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee070f0e-5dec-4c94-885b-506091c4afc3}, !- Handle
  Window_ldf_unit1_FrontRow_BottomFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {fdac95da-d496-492f-9fdc-834f015aba32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.45724907063197, 0, 2.28658537073146,  !- X,Y,Z Vertex 1 {m}
  1.45724907063197, 0, 1.06707317073146,  !- X,Y,Z Vertex 2 {m}
  5.95724907063197, 0, 1.06707317073146,  !- X,Y,Z Vertex 3 {m}
  5.95724907063197, 0, 2.28658537073146;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76a4eb24-dedd-4c81-adf1-ed09f04a08c7}, !- Handle
  Window_sdl_unit3_FrontRow_BottomFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {15e3ff53-8f28-42a6-92f3-a5c24585abf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.15711496941, 2.28658537073146,     !- X,Y,Z Vertex 1 {m}
  0, 8.15711496941, 1.06707317073146,     !- X,Y,Z Vertex 2 {m}
  0, 1.40711496941, 1.06707317073146,     !- X,Y,Z Vertex 3 {m}
  0, 1.40711496941, 2.28658537073146;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cb2fcdb-3c21-4237-9a7d-fc5ae58838d9}, !- Handle
  Window_ldf_unit2_FrontRow_BottomFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {b434bdd9-2ede-4788-b8b1-d7933e9e616c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.636211979947, 0, 2.28658537073146,   !- X,Y,Z Vertex 1 {m}
  13.636211979947, 0, 1.06707317073146,   !- X,Y,Z Vertex 2 {m}
  18.136211979947, 0, 1.06707317073146,   !- X,Y,Z Vertex 3 {m}
  18.136211979947, 0, 2.28658537073146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af745456-bed0-4893-88e4-c0e52195fd77}, !- Handle
  Window_sdl_unit3_FrontRow_TopFloor,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {6c111e38-902a-4aa6-b5a1-529ce439eb31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.15711496941, 7.46704634634146,     !- X,Y,Z Vertex 1 {m}
  0, 8.15711496941, 6.24753414634146,     !- X,Y,Z Vertex 2 {m}
  0, 1.40711496941, 6.24753414634146,     !- X,Y,Z Vertex 3 {m}
  0, 1.40711496941, 7.46704634634146;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9759132c-5fb6-4652-ba85-6e4cafdef2f8}, !- Handle
  Window_sdr_unit3_FrontRow_BottomFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {63dafa7c-63ed-4538-8b75-93964fcda6b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.536888727945, 1, 2.28658537073146,   !- X,Y,Z Vertex 1 {m}
  36.536888727945, 1, 1.06707317073146,   !- X,Y,Z Vertex 2 {m}
  36.536888727945, 7.75, 1.06707317073146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 7.75, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f873aa22-08db-4696-b044-90cd04ff4c05}, !- Handle
  Window_sdl_unit3_BackRow_TopFloor,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {b33afe99-a1b8-4df6-a794-8cae509408fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.838620182722, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 6.24753414634146,   !- X,Y,Z Vertex 2 {m}
  0, 12.088620182722, 6.24753414634146,   !- X,Y,Z Vertex 3 {m}
  0, 12.088620182722, 7.46704634634146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f6a2778-13f4-4d26-9df2-80c8c40a45d4}, !- Handle
  Window_ldf_unit3_FrontRow_BottomFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {113c98a0-47d3-4960-93c9-426daf8d60b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.815174889262, 0, 2.28658537073146,   !- X,Y,Z Vertex 1 {m}
  25.815174889262, 0, 1.06707317073146,   !- X,Y,Z Vertex 2 {m}
  30.315174889262, 0, 1.06707317073146,   !- X,Y,Z Vertex 3 {m}
  30.315174889262, 0, 2.28658537073146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f57cb65-b793-4210-9667-502ee677c86c}, !- Handle
  Window_ldb_unit1_BackRow_BottomFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {0d12fb92-8423-4670-88c5-1e7cbe3d3c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.721713838683, 19.838620182722, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  10.721713838683, 19.838620182722, 1.06707317073146, !- X,Y,Z Vertex 2 {m}
  6.22171383868303, 19.838620182722, 1.06707317073146, !- X,Y,Z Vertex 3 {m}
  6.22171383868303, 19.838620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56fc4513-c7db-4d50-97ef-a120b2c99d6f}, !- Handle
  Window_ldb_unit2_BackRow_BottomFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {8adfc9eb-7e68-45fb-b03e-e73c48119cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.900676747998, 19.838620182722, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  22.900676747998, 19.838620182722, 1.06707317073146, !- X,Y,Z Vertex 2 {m}
  18.400676747998, 19.838620182722, 1.06707317073146, !- X,Y,Z Vertex 3 {m}
  18.400676747998, 19.838620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e04cd01e-ad42-45e7-8856-d3d0babb3045}, !- Handle
  Window_sdr_unit3_FrontRow_TopFloor,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {c7360e23-8d8f-48a8-9b66-0eac79eecb32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.536888727945, 1, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  36.536888727945, 1, 6.24753414634146,   !- X,Y,Z Vertex 2 {m}
  36.536888727945, 7.75, 6.24753414634146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 7.75, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98c900e7-fbfa-4d10-a062-24441bd8eece}, !- Handle
  Window_ldf_unit1_FrontRow_MiddleFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {d1a372ff-7824-4a4b-8b47-3af2fd5ee74f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.45724907063197, 0, 4.87560976134146,  !- X,Y,Z Vertex 1 {m}
  1.45724907063197, 0, 3.65609756134146,  !- X,Y,Z Vertex 2 {m}
  5.95724907063197, 0, 3.65609756134146,  !- X,Y,Z Vertex 3 {m}
  5.95724907063197, 0, 4.87560976134146;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c125670c-32c2-42b2-82b5-3c01e5743a6f}, !- Handle
  Window_sdr_unit3_BackRow_BottomFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {d5d3c59a-d418-4d31-9a78-b4167323aebd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.536888727945, 11.681505213312, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 11.681505213312, 1.06707317073146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 18.431505213312, 1.06707317073146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 18.431505213312, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0db33e0-89da-408d-88c0-9637dc49dd42}, !- Handle
  Window_sdl_unit3_BackRow_BottomFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {03f71802-276c-4dda-85b4-52b9fe7a52cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.838620182722, 2.28658537073146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 1.06707317073146,   !- X,Y,Z Vertex 2 {m}
  0, 12.088620182722, 1.06707317073146,   !- X,Y,Z Vertex 3 {m}
  0, 12.088620182722, 2.28658537073146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf9b4ac6-20a0-4d0d-b443-1d5150f333f2}, !- Handle
  Window_sdr_unit3_BackRow_TopFloor,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {1229cb35-6e8a-42a6-bb15-aa0797b56843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.536888727945, 11.681505213312, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 11.681505213312, 6.24753414634146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 18.431505213312, 6.24753414634146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 18.431505213312, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {506f0e03-2548-4e49-8c79-b9444198afc9}, !- Handle
  Window_sdl_unit3_BackRow_MiddleFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {dde04221-81a3-40c9-93c4-f2ebfc959df4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.838620182722, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 3.65609756134146,   !- X,Y,Z Vertex 2 {m}
  0, 12.088620182722, 3.65609756134146,   !- X,Y,Z Vertex 3 {m}
  0, 12.088620182722, 4.87560976134146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb7ac340-8a27-4dc0-85a0-1d4e75c440f3}, !- Handle
  Window_ldb_unit3_BackRow_BottomFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {02700d70-42a8-43ab-987e-8ebcdd766698}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.079639657313, 19.838620182722, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  35.079639657313, 19.838620182722, 1.06707317073146, !- X,Y,Z Vertex 2 {m}
  30.579639657313, 19.838620182722, 1.06707317073146, !- X,Y,Z Vertex 3 {m}
  30.579639657313, 19.838620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af454040-b707-4b38-98c2-aa3532f86ce9}, !- Handle
  Window_ldf_unit2_FrontRow_MiddleFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {bac95421-2ab4-49e6-ba90-7c93988532d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.636211979947, 0, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  13.636211979947, 0, 3.65609756134146,   !- X,Y,Z Vertex 2 {m}
  18.136211979947, 0, 3.65609756134146,   !- X,Y,Z Vertex 3 {m}
  18.136211979947, 0, 4.87560976134146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab9794d3-fe55-4531-9ea4-4ab57c53f436}, !- Handle
  Window_sdr_unit3_FrontRow_MiddleFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {66620af6-8013-442b-bd5c-104990cd169f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.536888727945, 1, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  36.536888727945, 1, 3.65609756134146,   !- X,Y,Z Vertex 2 {m}
  36.536888727945, 7.75, 3.65609756134146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 7.75, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {540aadbe-12fd-4913-8d9e-8f234643503a}, !- Handle
  Window_sdl_unit3_FrontRow_MiddleFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {9e911d35-54e8-4b2d-9a2d-f68a19291d7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.15711496941, 4.87560976134146,     !- X,Y,Z Vertex 1 {m}
  0, 8.15711496941, 3.65609756134146,     !- X,Y,Z Vertex 2 {m}
  0, 1.40711496941, 3.65609756134146,     !- X,Y,Z Vertex 3 {m}
  0, 1.40711496941, 4.87560976134146;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd970f9c-a42d-4675-8a91-814eabcdca89}, !- Handle
  Window_ldf_unit3_FrontRow_MiddleFloor,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {f876c58c-d488-4afb-8561-7858facbb3dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.815174889262, 0, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  25.815174889262, 0, 3.65609756134146,   !- X,Y,Z Vertex 2 {m}
  30.315174889262, 0, 3.65609756134146,   !- X,Y,Z Vertex 3 {m}
  30.315174889262, 0, 4.87560976134146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98ada139-1e00-4094-8bf4-8fc63a0352cd}, !- Handle
  Window_ldb_unit1_BackRow_MiddleFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {5def107f-99a2-4551-a6b3-4a6e07f0e5b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.721713838683, 19.838620182722, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  10.721713838683, 19.838620182722, 3.65609756134146, !- X,Y,Z Vertex 2 {m}
  6.22171383868303, 19.838620182722, 3.65609756134146, !- X,Y,Z Vertex 3 {m}
  6.22171383868303, 19.838620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa56db8b-17a3-4733-a09e-63bc0b691c10}, !- Handle
  Window_ldb_unit2_BackRow_MiddleFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {7654c2f3-6117-4984-82f8-3cc96bdcddd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.900676747998, 19.838620182722, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  22.900676747998, 19.838620182722, 3.65609756134146, !- X,Y,Z Vertex 2 {m}
  18.400676747998, 19.838620182722, 3.65609756134146, !- X,Y,Z Vertex 3 {m}
  18.400676747998, 19.838620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c8616c-b46b-4ef1-80ed-c6c88010326b}, !- Handle
  Window_sdr_unit3_BackRow_MiddleFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {45cdc2c4-d296-4622-9fd1-949512e88ef5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.536888727945, 11.681505213312, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 11.681505213312, 3.65609756134146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 18.431505213312, 3.65609756134146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 18.431505213312, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8aca400-ca2a-4c89-a8a5-6bfc59b42a12}, !- Handle
  Window_ldb_unit3_BackRow_MiddleFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {62bca70d-9799-466a-a55f-b0e4f0e723b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.079639657313, 19.838620182722, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  35.079639657313, 19.838620182722, 3.65609756134146, !- X,Y,Z Vertex 2 {m}
  30.579639657313, 19.838620182722, 3.65609756134146, !- X,Y,Z Vertex 3 {m}
  30.579639657313, 19.838620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c069e37-cce5-4e1d-a52b-3328d8409e5d}, !- Handle
  Window_ldf_unit1_FrontRow_TopFloor,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {eb2bf1ee-0e47-4926-8882-a357111d017d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.45724907063197, 0, 7.46704634634146,  !- X,Y,Z Vertex 1 {m}
  1.45724907063197, 0, 6.24753414634146,  !- X,Y,Z Vertex 2 {m}
  5.95724907063197, 0, 6.24753414634146,  !- X,Y,Z Vertex 3 {m}
  5.95724907063197, 0, 7.46704634634146;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e07f4891-20a9-4acf-81b6-79224b8a60f2}, !- Handle
  Window_ldf_unit2_FrontRow_TopFloor,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {70b0c709-a929-498a-a6df-c832f1739ff9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.636211979947, 0, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  13.636211979947, 0, 6.24753414634146,   !- X,Y,Z Vertex 2 {m}
  18.136211979947, 0, 6.24753414634146,   !- X,Y,Z Vertex 3 {m}
  18.136211979947, 0, 7.46704634634146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {724241cb-e77d-48e8-8e23-6752fb3875e7}, !- Handle
  Window_ldf_unit3_FrontRow_TopFloor,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {5beec55f-a3fa-41cb-a39f-434e1af2d20f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.815174889262, 0, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  25.815174889262, 0, 6.24753414634146,   !- X,Y,Z Vertex 2 {m}
  30.315174889262, 0, 6.24753414634146,   !- X,Y,Z Vertex 3 {m}
  30.315174889262, 0, 7.46704634634146;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62c50221-d2b3-4a0f-b462-e4511e39a378}, !- Handle
  Window_ldb_unit1_BackRow_TopFloor,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {5e7de669-0859-45c1-8b1f-efeb97d0dbc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.721713838683, 19.838620182722, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  10.721713838683, 19.838620182722, 6.24753414634146, !- X,Y,Z Vertex 2 {m}
  6.22171383868303, 19.838620182722, 6.24753414634146, !- X,Y,Z Vertex 3 {m}
  6.22171383868303, 19.838620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e10d1fe-7d2a-43f1-8193-b85f4dbbc9e1}, !- Handle
  Window_ldb_unit3_BackRow_TopFloor,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {843f6052-8c16-4214-8ebe-11ae2b447afc}, !- Construction Name
  {982cda74-31e5-403f-8582-ffd06999092b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.079639657313, 19.838620182722, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  35.079639657313, 19.838620182722, 6.24753414634146, !- X,Y,Z Vertex 2 {m}
  30.579639657313, 19.838620182722, 6.24753414634146, !- X,Y,Z Vertex 3 {m}
  30.579639657313, 19.838620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a813eb1-c11c-42bf-bb4e-f0e0697292bc}, !- Handle
  Door_ldb_unit2_FrontRow_TopFloor,       !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {16b43cf0-3411-48c5-8f2f-09f2667294c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.85792581863, 9.15711496941, 7.46704634146341, !- X,Y,Z Vertex 1 {m}
  23.85792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  22.94332581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  22.94332581863, 9.15711496941, 7.46704634146341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de28518e-2bc5-4716-941c-2783afa102d0}, !- Handle
  Door_ldf_unit2_BackRow_BottomFloor,     !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {accd9273-9eec-4cc9-aa6c-0447c29752de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.678962909315, 10.681505213312, 2.28658536585341, !- X,Y,Z Vertex 1 {m}
  12.678962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  13.593562909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  13.593562909315, 10.681505213312, 2.28658536585341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be83c3ac-7521-4ffc-aa8b-0cbfc95b6826}, !- Handle
  Door_ldb_unit3_FrontRow_BottomFloor,    !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {fe228692-52d3-496e-bb16-fde918ed9995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.036888727945, 9.15711496941, 2.28658536585341, !- X,Y,Z Vertex 1 {m}
  36.036888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  35.122288727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  35.122288727945, 9.15711496941, 2.28658536585341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d740e6a7-8471-413c-bc72-8e8faa9e725f}, !- Handle
  Door_ldb_unit2_FrontRow_BottomFloor,    !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {133416b5-57cc-4d8c-85a3-be5ca7f337d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.85792581863, 9.15711496941, 2.28658536585341, !- X,Y,Z Vertex 1 {m}
  23.85792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  22.94332581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  22.94332581863, 9.15711496941, 2.28658536585341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e30854d0-06b7-431f-b202-229c1cb322df}, !- Handle
  Door_ldb_unit1_FrontRow_BottomFloor,    !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {32166cc7-66e0-4fac-95a6-169c89200cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.678962909315, 9.15711496941, 2.28658536585341, !- X,Y,Z Vertex 1 {m}
  11.678962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  10.764362909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  10.764362909315, 9.15711496941, 2.28658536585341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53449f0d-23a7-45b0-af9b-4fa9cfc8a881}, !- Handle
  Door_ldf_unit1_BackRow_BottomFloor,     !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {98c3f9d7-9c97-481c-ba85-8798ecac804b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 10.681505213312, 2.28658536585341, !- X,Y,Z Vertex 1 {m}
  0.5, 10.681505213312, 0.15243902439,    !- X,Y,Z Vertex 2 {m}
  1.4146, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  1.4146, 10.681505213312, 2.28658536585341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbcfb1c4-64a2-46cc-9b86-d3de8a791f39}, !- Handle
  Door_ldf_unit3_BackRow_BottomFloor,     !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {5a7e6f5d-9d93-4b5e-83a0-cf7e295609a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.85792581863, 10.681505213312, 2.28658536585341, !- X,Y,Z Vertex 1 {m}
  24.85792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  25.77252581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  25.77252581863, 10.681505213312, 2.28658536585341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb1b45e0-089e-4dca-9284-75e40a17d7e2}, !- Handle
  Door_ldb_unit1_FrontRow_MiddleFloor,    !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {8d6b428b-66ab-4796-b810-36a040ac8d91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.678962909315, 9.15711496941, 4.87560975646341, !- X,Y,Z Vertex 1 {m}
  11.678962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  10.764362909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  10.764362909315, 9.15711496941, 4.87560975646341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c3aff8-d91b-4fd8-9489-d2a876cf081e}, !- Handle
  Door_ldb_unit2_FrontRow_MiddleFloor,    !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {e067cf3d-8af7-48b5-82e1-07a531ab9e2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.85792581863, 9.15711496941, 4.87560975646341, !- X,Y,Z Vertex 1 {m}
  23.85792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  22.94332581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  22.94332581863, 9.15711496941, 4.87560975646341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {377cfb99-cf2d-47f5-922d-8b7aa723b435}, !- Handle
  Door_ldb_unit3_FrontRow_MiddleFloor,    !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {1a45db8a-a5d7-4785-b95c-4b920aed937b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.036888727945, 9.15711496941, 4.87560975646341, !- X,Y,Z Vertex 1 {m}
  36.036888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  35.122288727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  35.122288727945, 9.15711496941, 4.87560975646341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1be841b-5beb-4045-b473-ce8f74a20401}, !- Handle
  Door_ldf_unit1_BackRow_MiddleFloor,     !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {d9011951-59e0-4de8-8486-08b3554a9e9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 10.681505213312, 4.87560975646341, !- X,Y,Z Vertex 1 {m}
  0.5, 10.681505213312, 2.741463415,      !- X,Y,Z Vertex 2 {m}
  1.4146, 10.681505213312, 2.741463415,   !- X,Y,Z Vertex 3 {m}
  1.4146, 10.681505213312, 4.87560975646341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1c737e1-5ea9-4542-9004-30041b0f8ac7}, !- Handle
  Door_ldf_unit2_BackRow_MiddleFloor,     !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {ad0379c3-814f-4acd-8d27-77c4c7589e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.678962909315, 10.681505213312, 4.87560975646341, !- X,Y,Z Vertex 1 {m}
  12.678962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  13.593562909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  13.593562909315, 10.681505213312, 4.87560975646341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff092168-9f57-4eb2-9bdf-a7246f7341b4}, !- Handle
  Door_ldf_unit3_BackRow_MiddleFloor,     !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {55fdfaef-d406-46b4-8f62-51013dcba497}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.85792581863, 10.681505213312, 4.87560975646341, !- X,Y,Z Vertex 1 {m}
  24.85792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  25.77252581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  25.77252581863, 10.681505213312, 4.87560975646341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7826ac91-0254-495c-b6d5-1b7fb7a29737}, !- Handle
  Door_ldb_unit1_FrontRow_TopFloor,       !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {2332c519-8eef-48df-9ad6-b591c46a45ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.678962909315, 9.15711496941, 7.46704634146341, !- X,Y,Z Vertex 1 {m}
  11.678962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  10.764362909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  10.764362909315, 9.15711496941, 7.46704634146341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f4fbd32-b7f4-4775-ae6d-ae894cdfb5ea}, !- Handle
  Door_ldb_unit3_FrontRow_TopFloor,       !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {2d167552-2a1e-4852-899e-fa6985c18e56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.036888727945, 9.15711496941, 7.46704634146341, !- X,Y,Z Vertex 1 {m}
  36.036888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  35.122288727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  35.122288727945, 9.15711496941, 7.46704634146341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c89fead-7f14-4260-8fb9-2f58eb5e3282}, !- Handle
  Door_ldf_unit1_BackRow_TopFloor,        !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {c255b601-e8f5-4ed3-aa65-93c615d819a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 10.681505213312, 7.46704634146341, !- X,Y,Z Vertex 1 {m}
  0.5, 10.681505213312, 5.3329,           !- X,Y,Z Vertex 2 {m}
  1.4146, 10.681505213312, 5.3329,        !- X,Y,Z Vertex 3 {m}
  1.4146, 10.681505213312, 7.46704634146341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1867849-f9ba-4307-ac4b-17b6e609a195}, !- Handle
  Door_ldf_unit2_BackRow_TopFloor,        !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {1958a7f2-34a7-4acb-9eff-f6ea80d7c164}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.678962909315, 10.681505213312, 7.46704634146341, !- X,Y,Z Vertex 1 {m}
  12.678962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  13.593562909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  13.593562909315, 10.681505213312, 7.46704634146341; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669f5f62-fa84-44d5-99a7-829370bbe5ea}, !- Handle
  Door_ldf_unit3_BackRow_TopFloor,        !- Name
  Door,                                   !- Sub Surface Type
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}, !- Construction Name
  {7dab3b16-f657-42ce-8c6e-1f3386932ff4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.85792581863, 10.681505213312, 7.46704634146341, !- X,Y,Z Vertex 1 {m}
  24.85792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  25.77252581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  25.77252581863, 10.681505213312, 7.46704634146341; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6c45ea60-090b-4441-98cd-ae96a49c7b57}, !- Handle
  Overhang_ldb_unit2_BackRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {0a66f3a4-b521-4eef-a968-dca7f47096d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.900676747998, 19.838620182722, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  22.900676747998, 19.848620182722, 2.28658537073146, !- X,Y,Z Vertex 2 {m}
  18.400676747998, 19.848620182722, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  18.400676747998, 19.838620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a66f3a4-b521-4eef-a968-dca7f47096d9}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {30c10e15-54bb-496b-9dd2-29d1fedf6b75}; !- Space Name

OS:ShadingSurface,
  {4be208d8-8921-4de9-a579-6d197933b2b5}, !- Handle
  Overhang_ldf_unit1_FrontRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {f090e274-9cc1-429f-a892-16ee812460c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95724907063197, -0.01, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  5.95724907063197, 0, 2.28658537073146,  !- X,Y,Z Vertex 2 {m}
  1.45724907063197, 0, 2.28658537073146,  !- X,Y,Z Vertex 3 {m}
  1.45724907063197, -0.01, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f090e274-9cc1-429f-a892-16ee812460c6}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {20209deb-398b-483b-a3da-24adda3225e4}; !- Space Name

OS:ShadingSurface,
  {10b2fbd7-a5d6-4846-a15d-d3c9e357ed2c}, !- Handle
  Overhang_ldb_unit1_BackRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {c7538479-bde1-46ed-a848-b912ae8fd613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.721713838683, 19.838620182722, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  10.721713838683, 19.848620182722, 2.28658537073146, !- X,Y,Z Vertex 2 {m}
  6.22171383868303, 19.848620182722, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  6.22171383868303, 19.838620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c7538479-bde1-46ed-a848-b912ae8fd613}, !- Handle
  Shading Surface Group 5,                !- Name
  Space,                                  !- Shading Surface Type
  {3b1cdb4d-8acd-486c-98e6-56a6129b978a}; !- Space Name

OS:ShadingSurface,
  {7d469c51-e1f7-4471-8cd5-b9abd94aaf3d}, !- Handle
  Overhang_sdr_unit3_FrontRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {7a9cef4e-14b2-48c8-8cb0-37a6ddcd7d19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.546888727945, 1, 2.28658537073146,   !- X,Y,Z Vertex 1 {m}
  36.546888727945, 7.75, 2.28658537073146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 7.75, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 1, 2.28658537073146;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a9cef4e-14b2-48c8-8cb0-37a6ddcd7d19}, !- Handle
  Shading Surface Group 6,                !- Name
  Space,                                  !- Shading Surface Type
  {fc31bdb4-832b-4db3-9c80-e7d80724616e}; !- Space Name

OS:ShadingSurface,
  {5060a152-8627-404b-9513-8e815006c755}, !- Handle
  Overhang_sdl_unit3_FrontRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {f090e274-9cc1-429f-a892-16ee812460c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.40711496941, 2.28658537073146,     !- X,Y,Z Vertex 1 {m}
  0, 8.15711496941, 2.28658537073146,     !- X,Y,Z Vertex 2 {m}
  -0.01, 8.15711496941, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  -0.01, 1.40711496941, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c21e4fe1-d10c-4400-93bc-6e1de039c7f7}, !- Handle
  Overhang_sdr_unit3_BackRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {99cdab76-9d9c-4b81-982c-6a1c99f07577}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.546888727945, 11.681505213312, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  36.546888727945, 18.431505213312, 2.28658537073146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 18.431505213312, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 11.681505213312, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {99cdab76-9d9c-4b81-982c-6a1c99f07577}, !- Handle
  Shading Surface Group 7,                !- Name
  Space,                                  !- Shading Surface Type
  {03cb486f-98a0-43a0-afc6-9f0664e2438b}; !- Space Name

OS:ShadingSurface,
  {8401a9e8-f2d5-490b-ab69-ea57e0c49fa4}, !- Handle
  Overhang_ldf_unit3_FrontRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {7a9cef4e-14b2-48c8-8cb0-37a6ddcd7d19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.315174889262, -0.01, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  30.315174889262, 0, 2.28658537073146,   !- X,Y,Z Vertex 2 {m}
  25.815174889262, 0, 2.28658537073146,   !- X,Y,Z Vertex 3 {m}
  25.815174889262, -0.01, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e11a3729-04ec-422d-af51-2f8e83932318}, !- Handle
  Overhang_sdl_unit3_BackRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {c7538479-bde1-46ed-a848-b912ae8fd613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.088620182722, 2.28658537073146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 2.28658537073146,   !- X,Y,Z Vertex 2 {m}
  -0.01, 18.838620182722, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  -0.01, 12.088620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d523ddf-3bbd-481b-a176-df041d18d4b4}, !- Handle
  Overhang_sdr_unit3_BackRow_TopFloor,    !- Name
  ,                                       !- Construction Name
  {0de2bb04-67f3-401c-b76c-f2a241c6a68f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.546888727945, 11.681505213312, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  36.546888727945, 18.431505213312, 7.46704634634146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 18.431505213312, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 11.681505213312, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0de2bb04-67f3-401c-b76c-f2a241c6a68f}, !- Handle
  Shading Surface Group 8,                !- Name
  Space,                                  !- Shading Surface Type
  {ce031843-6c4c-4369-8f93-00d5693d1d8f}; !- Space Name

OS:ShadingSurface,
  {df4de889-12a7-4096-8865-c058b33cfab7}, !- Handle
  Overhang_ldb_unit3_BackRow_BottomFloor, !- Name
  ,                                       !- Construction Name
  {99cdab76-9d9c-4b81-982c-6a1c99f07577}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.079639657313, 19.838620182722, 2.28658537073146, !- X,Y,Z Vertex 1 {m}
  35.079639657313, 19.848620182722, 2.28658537073146, !- X,Y,Z Vertex 2 {m}
  30.579639657313, 19.848620182722, 2.28658537073146, !- X,Y,Z Vertex 3 {m}
  30.579639657313, 19.838620182722, 2.28658537073146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f783e485-3573-4ee5-9d38-8bcea588d8db}, !- Handle
  Overhang_ldf_unit1_FrontRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {a8e38420-328f-41c6-b410-1f28f6abac85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95724907063197, -0.01, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  5.95724907063197, 0, 4.87560976134146,  !- X,Y,Z Vertex 2 {m}
  1.45724907063197, 0, 4.87560976134146,  !- X,Y,Z Vertex 3 {m}
  1.45724907063197, -0.01, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a8e38420-328f-41c6-b410-1f28f6abac85}, !- Handle
  Shading Surface Group 9,                !- Name
  Space,                                  !- Shading Surface Type
  {3363eab7-3f25-4e56-a248-9a0250327e54}; !- Space Name

OS:ShadingSurface,
  {bee17f62-d0c2-42fc-ab03-b4afc81a9bb2}, !- Handle
  Overhang_sdr_unit3_FrontRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {c756ac69-2fd1-4224-ba2c-bbea13028a34}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.546888727945, 1, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  36.546888727945, 7.75, 4.87560976134146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 7.75, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 1, 4.87560976134146;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c756ac69-2fd1-4224-ba2c-bbea13028a34}, !- Handle
  Shading Surface Group 10,               !- Name
  Space,                                  !- Shading Surface Type
  {2c2f8835-e13b-42ab-b4fa-125b61f80777}; !- Space Name

OS:ShadingSurface,
  {42ec55df-bcc1-4631-bcdb-13775e360257}, !- Handle
  Overhang_ldf_unit2_FrontRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {ca261530-c5f0-4e45-928a-5db156690825}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.136211979947, -0.01, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  18.136211979947, 0, 4.87560976134146,   !- X,Y,Z Vertex 2 {m}
  13.636211979947, 0, 4.87560976134146,   !- X,Y,Z Vertex 3 {m}
  13.636211979947, -0.01, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ca261530-c5f0-4e45-928a-5db156690825}, !- Handle
  Shading Surface Group 11,               !- Name
  Space,                                  !- Shading Surface Type
  {c012e9e9-ad2b-4797-b134-07b1992947da}; !- Space Name

OS:ShadingSurface,
  {ea71735d-3173-4c4f-bc8f-af6e42bc3a12}, !- Handle
  Overhang_sdr_unit3_FrontRow_TopFloor,   !- Name
  ,                                       !- Construction Name
  {5b5055f2-80b0-4d6c-bea1-c27faeb7e85e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.546888727945, 1, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  36.546888727945, 7.75, 7.46704634634146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 7.75, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 1, 7.46704634634146;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5b5055f2-80b0-4d6c-bea1-c27faeb7e85e}, !- Handle
  Shading Surface Group 12,               !- Name
  Space,                                  !- Shading Surface Type
  {9744ddcc-b813-4678-8104-1ebad14b8bb4}; !- Space Name

OS:ShadingSurface,
  {cdd4890c-9905-4933-8275-52fbf6c7cb27}, !- Handle
  Overhang_sdl_unit3_FrontRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {a8e38420-328f-41c6-b410-1f28f6abac85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.40711496941, 4.87560976134146,     !- X,Y,Z Vertex 1 {m}
  0, 8.15711496941, 4.87560976134146,     !- X,Y,Z Vertex 2 {m}
  -0.01, 8.15711496941, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  -0.01, 1.40711496941, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53cdaea3-0c6a-44cc-b5a6-0f8fb96bb585}, !- Handle
  Overhang_ldf_unit3_FrontRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {c756ac69-2fd1-4224-ba2c-bbea13028a34}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.315174889262, -0.01, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  30.315174889262, 0, 4.87560976134146,   !- X,Y,Z Vertex 2 {m}
  25.815174889262, 0, 4.87560976134146,   !- X,Y,Z Vertex 3 {m}
  25.815174889262, -0.01, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ffcf342f-3709-4729-83ec-361a8f41971f}, !- Handle
  Overhang_ldb_unit1_BackRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {2db6626b-d074-4f16-be6b-c1d61eab38f9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.721713838683, 19.838620182722, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  10.721713838683, 19.848620182722, 4.87560976134146, !- X,Y,Z Vertex 2 {m}
  6.22171383868303, 19.848620182722, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  6.22171383868303, 19.838620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2db6626b-d074-4f16-be6b-c1d61eab38f9}, !- Handle
  Shading Surface Group 13,               !- Name
  Space,                                  !- Shading Surface Type
  {48293318-145d-49e6-98ca-898f39a0831d}; !- Space Name

OS:ShadingSurface,
  {761e297d-35ff-4ebe-bfed-3478ff45ed27}, !- Handle
  Overhang_ldb_unit2_BackRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {8ce734de-c214-47fc-bb3b-3108ce82f048}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.900676747998, 19.838620182722, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  22.900676747998, 19.848620182722, 4.87560976134146, !- X,Y,Z Vertex 2 {m}
  18.400676747998, 19.848620182722, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  18.400676747998, 19.838620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ce734de-c214-47fc-bb3b-3108ce82f048}, !- Handle
  Shading Surface Group 14,               !- Name
  Space,                                  !- Shading Surface Type
  {3d6555d7-c19d-4b60-ae11-a085ebde7323}; !- Space Name

OS:ShadingSurface,
  {3f13b503-b5b6-4c60-9e0d-a8e8f4c2db05}, !- Handle
  Overhang_sdl_unit3_BackRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {2db6626b-d074-4f16-be6b-c1d61eab38f9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.088620182722, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 4.87560976134146,   !- X,Y,Z Vertex 2 {m}
  -0.01, 18.838620182722, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  -0.01, 12.088620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {74b14d9a-8ec8-4bff-ab62-c5a1a900c273}, !- Handle
  Overhang_sdr_unit3_BackRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {5ef7c3f1-5e48-4288-bdb2-fd3d2d537e14}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.546888727945, 11.681505213312, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  36.546888727945, 18.431505213312, 4.87560976134146, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 18.431505213312, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 11.681505213312, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5ef7c3f1-5e48-4288-bdb2-fd3d2d537e14}, !- Handle
  Shading Surface Group 15,               !- Name
  Space,                                  !- Shading Surface Type
  {1b25b0c6-395a-4445-8c78-e64ffb7c8fd9}; !- Space Name

OS:ShadingSurface,
  {ff38a518-d4ee-4d68-b761-23748482efed}, !- Handle
  Overhang_ldb_unit3_BackRow_MiddleFloor, !- Name
  ,                                       !- Construction Name
  {5ef7c3f1-5e48-4288-bdb2-fd3d2d537e14}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.079639657313, 19.838620182722, 4.87560976134146, !- X,Y,Z Vertex 1 {m}
  35.079639657313, 19.848620182722, 4.87560976134146, !- X,Y,Z Vertex 2 {m}
  30.579639657313, 19.848620182722, 4.87560976134146, !- X,Y,Z Vertex 3 {m}
  30.579639657313, 19.838620182722, 4.87560976134146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1308ca71-80d5-4320-b4dd-322383309327}, !- Handle
  Overhang_ldf_unit1_FrontRow_TopFloor,   !- Name
  ,                                       !- Construction Name
  {bf84fc72-93b0-4694-9670-71d6d1cb3473}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95724907063197, -0.01, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  5.95724907063197, 0, 7.46704634634146,  !- X,Y,Z Vertex 2 {m}
  1.45724907063197, 0, 7.46704634634146,  !- X,Y,Z Vertex 3 {m}
  1.45724907063197, -0.01, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bf84fc72-93b0-4694-9670-71d6d1cb3473}, !- Handle
  Shading Surface Group 16,               !- Name
  Space,                                  !- Shading Surface Type
  {b5067131-0947-43b5-b23d-5aec802e6652}; !- Space Name

OS:ShadingSurface,
  {d0f55d08-3b88-468c-b246-a09268befe1c}, !- Handle
  Overhang_ldf_unit2_FrontRow_TopFloor,   !- Name
  ,                                       !- Construction Name
  {e3e6247d-da47-4fe1-988d-42037059b427}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.136211979947, -0.01, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  18.136211979947, 0, 7.46704634634146,   !- X,Y,Z Vertex 2 {m}
  13.636211979947, 0, 7.46704634634146,   !- X,Y,Z Vertex 3 {m}
  13.636211979947, -0.01, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e3e6247d-da47-4fe1-988d-42037059b427}, !- Handle
  Shading Surface Group 17,               !- Name
  Space,                                  !- Shading Surface Type
  {cc440787-4255-4f2b-9049-2855e6b76daf}; !- Space Name

OS:ShadingSurface,
  {c3ed4e8e-2c79-4863-939b-557afc5b65c5}, !- Handle
  Overhang_sdl_unit3_FrontRow_TopFloor,   !- Name
  ,                                       !- Construction Name
  {bf84fc72-93b0-4694-9670-71d6d1cb3473}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.40711496941, 7.46704634634146,     !- X,Y,Z Vertex 1 {m}
  0, 8.15711496941, 7.46704634634146,     !- X,Y,Z Vertex 2 {m}
  -0.01, 8.15711496941, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  -0.01, 1.40711496941, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b2b1e2cb-a0dc-4e78-b1b4-53f044f0872f}, !- Handle
  Overhang_ldf_unit3_FrontRow_TopFloor,   !- Name
  ,                                       !- Construction Name
  {5b5055f2-80b0-4d6c-bea1-c27faeb7e85e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.315174889262, -0.01, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  30.315174889262, 0, 7.46704634634146,   !- X,Y,Z Vertex 2 {m}
  25.815174889262, 0, 7.46704634634146,   !- X,Y,Z Vertex 3 {m}
  25.815174889262, -0.01, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c9558c1e-721e-4331-8846-7496162011df}, !- Handle
  Overhang_ldb_unit2_BackRow_TopFloor,    !- Name
  ,                                       !- Construction Name
  {d3519b2f-21a0-4622-b275-8ed915222e58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.900676747998, 19.838620182722, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  22.900676747998, 19.848620182722, 7.46704634634146, !- X,Y,Z Vertex 2 {m}
  18.400676747998, 19.848620182722, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  18.400676747998, 19.838620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3519b2f-21a0-4622-b275-8ed915222e58}, !- Handle
  Shading Surface Group 18,               !- Name
  Space,                                  !- Shading Surface Type
  {ab154a24-67d3-473c-8ade-6433895427a1}; !- Space Name

OS:ShadingSurface,
  {d228b031-f2b6-413c-a888-3d5ae3fcd215}, !- Handle
  Overhang_sdl_unit3_BackRow_TopFloor,    !- Name
  ,                                       !- Construction Name
  {e7ddecee-017f-48df-9c04-4ddd807967ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.088620182722, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 7.46704634634146,   !- X,Y,Z Vertex 2 {m}
  -0.01, 18.838620182722, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  -0.01, 12.088620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22d640ad-d5a0-4590-9817-40e8b18753a1}, !- Handle
  Overhang_ldb_unit3_BackRow_TopFloor,    !- Name
  ,                                       !- Construction Name
  {0de2bb04-67f3-401c-b76c-f2a241c6a68f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.079639657313, 19.838620182722, 7.46704634634146, !- X,Y,Z Vertex 1 {m}
  35.079639657313, 19.848620182722, 7.46704634634146, !- X,Y,Z Vertex 2 {m}
  30.579639657313, 19.848620182722, 7.46704634634146, !- X,Y,Z Vertex 3 {m}
  30.579639657313, 19.838620182722, 7.46704634634146; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {ea9e0c06-6668-4969-b780-902a1bc1406c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {f546a003-b2bb-43d6-82c4-d42fe5b04884}; !- Handle

OS:Sizing:Parameters,
  {eb2c226c-b8c0-43f8-a474-d9f66c0e99c1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ddf26e7f-47c4-45c8-9556-00554bb37704}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {64f3e1a2-64ee-4e03-8ddc-efce8958d1d2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {6d906a10-d329-43ed-ab7b-63085ba55464}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {5951b3a9-18f7-43ea-afd2-e3238a638121}, !- Handle
  {34287829-b0df-4934-8dfc-e3fc7cd9ff6f}; !- Material Name

OS:StandardsInformation:Construction,
  {7e35dc4c-1a76-4fef-8402-1fcb98d21109}, !- Handle
  {bf13c2e3-0916-48e9-a4d8-8b947847f240}; !- Construction Name

OS:StandardsInformation:Material,
  {e081786f-6144-4fed-b5fe-522620549048}, !- Handle
  {bcc58d71-9831-4ba9-ba9e-8f728466ef96}; !- Material Name

OS:StandardsInformation:Material,
  {a9742623-55c4-4cad-b809-f600c42c022e}, !- Handle
  {ca22f3e0-3b1a-417d-8730-e099546148f2}; !- Material Name

OS:StandardsInformation:Material,
  {1bc16e96-aae6-49c5-a790-53d072e568ad}, !- Handle
  {ad317fb2-aa99-4020-9354-6b2ee4eb91fc}; !- Material Name

OS:StandardsInformation:Material,
  {af9b1559-693c-4ee9-af6a-4ebd844bec61}, !- Handle
  {dc0bc36c-f85b-4c0b-b7ab-c4d5d6f87b9f}; !- Material Name

OS:StandardsInformation:Material,
  {6a5d15d3-bd2b-42d4-ab0f-8a2590151e8b}, !- Handle
  {a65ea3ed-3b73-40f3-8ac5-40c2328bfe03}; !- Material Name

OS:StandardsInformation:Material,
  {a932a918-ef82-426e-ba40-f7e927ac42fb}, !- Handle
  {eab770a8-426c-45ed-8e46-e8d4781cf445}; !- Material Name

OS:StandardsInformation:Material,
  {db966a91-6e70-44ae-bfeb-9d3891102b35}, !- Handle
  {14b9392b-6cf7-4d03-ba67-7a65dea93e33}; !- Material Name

OS:StandardsInformation:Material,
  {e94fbd83-4829-40fa-940b-c5f49e3f349b}, !- Handle
  {f90e37e3-61a2-47a6-93c8-8eb56fea9425}; !- Material Name

OS:StandardsInformation:Material,
  {dc81339c-6f4c-4339-9190-9235921b5115}, !- Handle
  {ba4f85bf-1de3-4742-8c8a-b23d99d9b423}; !- Material Name

OS:StandardsInformation:Material,
  {00a3680a-2c3f-44c7-b6ad-fd53c388b7b0}, !- Handle
  {26d53ef5-c99e-4c6a-bc1b-d3b98c53d679}; !- Material Name

OS:StandardsInformation:Material,
  {cdcb9528-b1fb-4491-bed1-7fbf05f43ac7}, !- Handle
  {be00c02f-cf8e-4210-bbda-b90c8346eb97}; !- Material Name

OS:StandardsInformation:Material,
  {58250c48-5743-4d3c-9717-f216ac6cfeec}, !- Handle
  {c1ada0e2-407e-48f0-bfb0-793fc8df5d11}; !- Material Name

OS:StandardsInformation:Material,
  {579f0d6a-afc9-4ebf-965f-ca2167989528}, !- Handle
  {278a9f76-2215-4750-a29f-ab529c140043}; !- Material Name

OS:StandardsInformation:Material,
  {346d5a93-0cf8-49c6-b8bc-cde504b4a61a}, !- Handle
  {cd114204-28a6-4408-a02d-b4f8185ccb1d}; !- Material Name

OS:StandardsInformation:Material,
  {836efa47-06e0-4c8f-a67d-998545b0f935}, !- Handle
  {49458956-615b-4def-813d-8d604a9709f0}; !- Material Name

OS:StandardsInformation:Material,
  {e34f2332-b1f9-4d76-84af-23c986a3adbe}, !- Handle
  {d2abfd26-540f-43f3-a21c-3a5cae07c751}; !- Material Name

OS:StandardsInformation:Material,
  {34a69d5b-e6d1-4c47-adb0-e16d8eb39ce2}, !- Handle
  {132c8945-0601-4f27-a9fa-e661beb7b559}; !- Material Name

OS:StandardsInformation:Material,
  {8df363ad-f5b6-4d40-8fbc-b79fec870688}, !- Handle
  {ac9be91e-7303-4a7b-adb1-06c9e5e70f34}; !- Material Name

OS:StandardsInformation:Material,
  {847e6a84-1926-432b-9c21-043e24652ee1}, !- Handle
  {d9adb422-3055-495f-9bae-11430e6387c9}; !- Material Name

OS:StandardsInformation:Material,
  {f22335f7-4bc1-450a-8ec7-bb1c4077d371}, !- Handle
  {56378038-1ae0-4a98-ba67-2111a664b748}; !- Material Name

OS:StandardsInformation:Material,
  {49b4ac78-3b9b-4614-a0fe-569489276079}, !- Handle
  {cae64c7b-c0d6-4bc8-b9cf-1fe66666e25a}; !- Material Name

OS:StandardsInformation:Material,
  {0bac3b81-00b5-4da8-9144-159f0ec7f132}, !- Handle
  {d02c3982-4d5c-4806-9d4d-2aaa540cc00c}; !- Material Name

OS:StandardsInformation:Material,
  {ee0243aa-50ad-4e1d-a691-6d5db8dbc6a5}, !- Handle
  {5cb43924-bf9a-4897-a6c8-d3316db6a4de}; !- Material Name

OS:StandardsInformation:Material,
  {b0578335-d115-4069-8140-a28acf8e7c0c}, !- Handle
  {667c2298-b740-4cab-9e7f-f3592459053b}; !- Material Name

OS:StandardsInformation:Material,
  {86243dcd-bdad-4b20-92c8-a2910bf2cf54}, !- Handle
  {b806d9db-9366-4606-ab17-d8166da229a8}; !- Material Name

OS:StandardsInformation:Material,
  {cd75e76a-33a6-4631-9f19-1605371b9617}, !- Handle
  {2820d1f7-92e3-4338-993f-16c2f8d97e18}; !- Material Name

OS:StandardsInformation:Material,
  {298b2c3d-2f13-42e6-930f-c0c85fc6923e}, !- Handle
  {675c98f6-48d7-45c0-b5f7-44abf89f52ed}; !- Material Name

OS:StandardsInformation:Construction,
  {387aba9b-7808-4f7b-b197-7a06c4dc1090}, !- Handle
  {05ed8d85-46f4-44b3-991b-8311e7e66745}; !- Construction Name

OS:StandardsInformation:Material,
  {022c472a-2f83-4604-8f70-746cf57a070c}, !- Handle
  {642b6def-03d9-4cbb-a1d7-805b4d0c195c}; !- Material Name

OS:StandardsInformation:Material,
  {83386eed-5d96-442c-b85b-208f3302c517}, !- Handle
  {77eee871-b0a6-42dc-93d5-ca96214f1d27}; !- Material Name

OS:StandardsInformation:Material,
  {1a2eaccd-be28-4402-bd22-4c85a68e962b}, !- Handle
  {e16aa382-5059-4374-a82a-c6904ce29c49}; !- Material Name

OS:StandardsInformation:Material,
  {24e35b18-e04c-4a2e-9bda-d23b372b1b3a}, !- Handle
  {5d6bdc34-507c-4154-b3bd-465d73a4cacf}; !- Material Name

OS:StandardsInformation:Material,
  {d9bf5fc5-b209-42f3-a15f-8f74dc0e1579}, !- Handle
  {b663900e-5368-4427-a0cc-a8e45160af2f}; !- Material Name

OS:StandardsInformation:Material,
  {a8387a91-df77-439d-a329-b6d2380092da}, !- Handle
  {d63d1c4e-db72-4c1f-a4d3-915360ed0ac8}; !- Material Name

OS:StandardsInformation:Material,
  {6264f534-0439-411c-b394-273c525c1635}, !- Handle
  {8423ae9a-dbb7-4aa5-87ed-c2fef8671138}; !- Material Name

OS:StandardsInformation:Material,
  {9d2ac76a-7b39-464b-94f4-4cfd266a6aa2}, !- Handle
  {3b896287-4084-4338-9a00-b315d4632d47}; !- Material Name

OS:StandardsInformation:Material,
  {9c4f4dfe-1899-4bc2-b1a7-87a1f803c493}, !- Handle
  {e5ded3aa-439c-462c-b4c1-017bea5ce508}; !- Material Name

OS:StandardsInformation:Material,
  {4cb89572-100f-47a4-a959-c2caa0b3d66e}, !- Handle
  {650a25a4-3cc7-4956-bb35-7642b2db3e61}; !- Material Name

OS:StandardsInformation:Material,
  {b3b4be17-f9ee-43df-b4da-78a42d7be8c9}, !- Handle
  {cc93a9ed-3c2c-4115-8f7d-4030091d15b8}; !- Material Name

OS:StandardsInformation:Material,
  {398aedd3-a0ab-43ca-950a-58bfe7a0fcfd}, !- Handle
  {0be502e2-b454-4c12-ab82-58d8f215c3f2}; !- Material Name

OS:StandardsInformation:Material,
  {50a5f87f-13b1-45fc-8384-4a9a9f33eb46}, !- Handle
  {3f66670e-06a3-450c-8e09-5c16f165c203}; !- Material Name

OS:StandardsInformation:Construction,
  {78dfab46-60a7-4986-9200-7ef8d5f12069}, !- Handle
  {3d22fa36-f77e-4def-8f90-dc8bf5cb2e6d}; !- Construction Name

OS:StandardsInformation:Construction,
  {d78ba96a-1e6e-4493-b469-1fcfc2a515c5}, !- Handle
  {d9fb7162-f6a0-46ea-b176-d8d48c46cfea}; !- Construction Name

OS:StandardsInformation:Construction,
  {29020667-e6b0-44bb-96b1-fab9e4d2d9f3}, !- Handle
  {08d4296c-45cf-411a-892d-43f172948d31}; !- Construction Name

OS:StandardsInformation:Construction,
  {83b4ee8f-32c4-4843-aa4c-2921741330e5}, !- Handle
  {bff78f8f-7b74-44eb-80d8-13978af7a7d0}; !- Construction Name

OS:StandardsInformation:Construction,
  {79fcca4c-c520-49c7-936d-745ef2b55294}, !- Handle
  {1b19dc4b-1729-4f3f-8eb0-47eb8ce1160b}; !- Construction Name

OS:StandardsInformation:Construction,
  {5855cea4-d1f2-4ba1-9c35-35e2eeb41d5b}, !- Handle
  {b5d9c1ae-2119-4ba4-bf5b-0420a194b7e1}; !- Construction Name

OS:StandardsInformation:Construction,
  {ef68189f-e23f-499c-a26c-081b161998c0}, !- Handle
  {f37ce2fc-e7d1-4118-b2c8-0cfd38e610aa}; !- Construction Name

OS:StandardsInformation:Construction,
  {4c011a79-daf1-4df6-b0f0-589240dd7013}, !- Handle
  {abcd037e-66b2-48b6-b48d-1e80e458d3ed}; !- Construction Name

OS:StandardsInformation:Construction,
  {2d9680d1-2086-487f-9beb-ee7b30f957c6}, !- Handle
  {b901f98e-8692-417f-9524-01cd33324e74}; !- Construction Name

OS:StandardsInformation:Construction,
  {3862fba5-f313-4275-be19-ef29014edbdb}, !- Handle
  {843f6052-8c16-4214-8ebe-11ae2b447afc}; !- Construction Name

OS:StandardsInformation:Construction,
  {cd94f339-10de-4db4-b066-9dceb4097f94}, !- Handle
  {3968f3b3-0b12-420a-abda-11bbc3020235}; !- Construction Name

OS:StandardsInformation:Construction,
  {d73b4a20-d6e0-41e7-8cf1-663454e51084}, !- Handle
  {68b7acd5-173d-4525-8eeb-36b2fd02af75}; !- Construction Name

OS:StandardsInformation:Construction,
  {cbf31816-6e7b-48ad-aa2f-f4078a83008a}, !- Handle
  {5056caa6-6eb6-4ef4-8515-c2545fb1923e}; !- Construction Name

OS:StandardsInformation:Construction,
  {8b91708e-0826-4375-a5fb-227f12be34ca}, !- Handle
  {2baf62eb-e987-4f77-a0be-f83b272db2c4}; !- Construction Name

OS:StandardsInformation:Construction,
  {c6a6e7ef-b828-4200-8d31-6f6f4d955011}, !- Handle
  {5439156a-4c8b-4418-bad6-37775bc5b0ca}; !- Construction Name

OS:StandardsInformation:Construction,
  {826f7c47-ab63-4d23-80fb-1daf01c7afa5}, !- Handle
  {d7e6de8c-ecc4-4444-a293-3434b4d26903}; !- Construction Name

OS:StandardsInformation:Construction,
  {acb6e459-fa0c-47bc-a1fd-941abf24366d}, !- Handle
  {e4646b3d-f360-4758-a2f6-b9f71f1a8e11}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b59881e-2b73-4c5d-a63e-57334b123c0a}, !- Handle
  {ef75c298-cb23-43a8-a810-0348da3e3804}; !- Construction Name

OS:StandardsInformation:Construction,
  {e7249e1d-4d9f-44e1-b720-466e63142127}, !- Handle
  {1e01169e-35a6-47ee-9083-757e6a871194}; !- Construction Name

OS:StandardsInformation:Construction,
  {f140c406-004f-4ba6-9f4f-38ddcee1e1e6}, !- Handle
  {e5e424ef-43d4-4d83-bb93-d3b690952e6f}; !- Construction Name

OS:StandardsInformation:Construction,
  {63c3e0f2-9ab6-4ed0-9c14-06f787b4599b}, !- Handle
  {11e08369-c5a5-4114-abc1-6c9c2ec2bbff}; !- Construction Name

OS:Rendering:Color,
  {506392da-0f18-4fbf-a510-2a27a5741cac}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b6558a8-68f6-40df-a75e-240db9d55299}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b654c5b-0429-4aa8-bc8b-80407bade123}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24a5ade0-a0d8-4d39-96bd-8740eceb17b2}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a74b691-c099-4986-a477-12dc91f1817f}, !- Handle
  Rendering Color 5,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {77aae08b-8029-4d75-aa94-f3bb8f0070a3}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {650085a2-c934-42d7-80bd-4697d287d79a}, !- Handle
  Rendering Color 7,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53633acc-cc75-4a76-a4ad-0fe6b1ac0b2a}, !- Handle
  Rendering Color 8,                      !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8c0f7cc7-21b7-4234-a4cd-6e6666f53d70}, !- Handle
  Rendering Color 9,                      !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f67c8d52-2bb0-4c8e-93bb-1951d837fe00}, !- Handle
  Rendering Color 10,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {746b490c-a3f2-4cb1-816b-d055202c739c}, !- Handle
  Rendering Color 11,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64e75b19-18e7-4aa5-9250-5bbf7fba37be}, !- Handle
  Rendering Color 12,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e503b52-a46e-46df-877c-c60df26689f9}, !- Handle
  Rendering Color 13,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dab803f-3a99-401b-8828-f70e25fa389d}, !- Handle
  Rendering Color 14,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {579f1f5a-c52a-4452-b9b2-9496a632ba14}, !- Handle
  Rendering Color 15,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db4960d4-0f79-4cce-9107-8cd8fd3ed12c}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4c8aaa69-f66c-46c5-86ab-430acd79bb02}, !- Handle
  Rendering Color 17,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2b8acd5-436a-4a6d-88f2-67e34185aaaa}, !- Handle
  Rendering Color 18,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {830c8aa4-2aee-469f-a06d-0e545d44150d}, !- Handle
  Rendering Color 19,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddddcfd2-06f4-4b3b-93e1-dc7380b26aed}, !- Handle
  Rendering Color 20,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d408036-dad1-4e9f-80b1-39fcef8407b8}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec8bd5d5-f5da-41ef-b4b4-40f9e302208b}, !- Handle
  Rendering Color 22,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4371b3ac-b2fe-406a-8a6c-55cbd59e6499}, !- Handle
  Rendering Color 23,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {980ccaac-bf6e-4c77-8728-c89fe1e0ff4b}, !- Handle
  Rendering Color 24,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a32edb3c-f242-454d-982f-f469cbf96db9}, !- Handle
  Rendering Color 25,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {66e6c0e8-68e5-4b25-ac9f-c72f2bcc1d2a}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73cf9d15-5ab5-472c-b892-3915ebb3bf48}, !- Handle
  Rendering Color 27,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {becf2c7c-76e6-4a18-88b1-742292939aad}, !- Handle
  Rendering Color 28,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {82ebea5e-d2d9-4970-a100-b43b7777caa2}, !- Handle
  Rendering Color 29,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a74470f-94a9-4865-bb47-98e1ede808ef}, !- Handle
  Rendering Color 30,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2200565d-686c-482b-b97e-279b1509f992}, !- Handle
  Rendering Color 31,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69b9904a-7f8d-43a7-9188-79aa506348a4}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {acb32a27-3f67-4820-979e-b78309fc787b}, !- Handle
  Rendering Color 33,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb35b795-7cfe-491b-b58c-29989e1e192c}, !- Handle
  Rendering Color 34,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9f93d34-a0f5-454e-83d7-02e777ae4e73}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0c74779-51be-4dc0-be1b-a40f870ebac3}, !- Handle
  Rendering Color 36,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cf680df-c11f-4a4a-b64f-f08ff0c98f2a}, !- Handle
  Rendering Color 37,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f404741-95d6-4b48-89d5-3bf8bc98d20f}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2aa6875c-11b9-499d-8c69-db1ebb4b1345}, !- Handle
  Rendering Color 39,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd2f9349-f380-491d-972e-db54040c9265}, !- Handle
  Rendering Color 40,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9aa66b95-3b14-493e-b77c-a4e75b44f520}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fb94dea-ae9e-44ff-b9c9-2fcff7a434ea}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0085fc5-37ed-4636-bc1f-f05a202bb438}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23f0e718-d3ee-485a-81d3-74f423ca89ef}, !- Handle
  Rendering Color 44,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:WeatherFile,
  {73e24796-afaa-4961-9d5d-08dff5ed8dbc}, !- Handle
  Denver-Aurora-Buckley AFB,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw, !- Url
  A0C64037,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

