Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.07 17:18
,51,4,0.75441920E-10,0.23883683E-10,0.47514224E-10,-0.69373194E-20
,52,3,-0.33730907E-03,0.89366797E-04,-0.22574866E-03,0.77828620E-10
,53,2,0.58624422,0.18542418,0.49024360,-0.17301269E-03
,54,1,-11.299243,2.8799011,-8.6239668,0.15905732
,55,0,15.219762,1.4410112,12.640375,
,56,5,-0.32935335E-06,0.42931990E-07,-0.32935335E-06,0.47097488E-08
,57,4,0.68052310E-03,0.12823787E-03,0.68052310E-03,-0.14200104E-04
,58,3,-0.11535993,0.17375615E-01,-0.11535993,0.40770076E-02
,59,2,2.1922172,0.21284128,2.1922172,-0.13171357
,60,1,-7.8704965,0.30308566,-7.8704965,0.79499401
,61,0,6.3596665,0.33276539E-01,6.3596665,
,62,6,0.97988530E-11,0.43917118E-12,0.24496810E-11,-0.34892153E-15
,63,5,-0.75005310E-05,0.16499726E-06,-0.28271466E-05,0.19166609E-11
,64,4,0.32354224E-01,0.66949565E-03,0.10283773E-01,-0.11111676E-05
,65,3,-1.8201547,0.67148336E-01,-0.62076152,0.38788549E-02
,66,2,21.173821,0.53241617,7.5279938,-0.97325542E-01
,67,1,-64.420211,0.46601667,-21.697519,0.64629334
,68,0,46.121323,0.20873329E-01,15.867130,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,12,1,VerySmooth,1.704,0.335,0.248,0.883
,2,INTERIOR WINDOW,13,1,VerySmooth,1.704,0.335,0.248,0.883
,3,WINDOW_W_BLINDS,18,2,VerySmooth,1.704,0.309,4.646E-002,0.133
,4,TDD DOME,22,1,VerySmooth,6.082,0.929,0.920,0.920
,5,TDD DIFFUSER,23,1,VerySmooth,6.115,0.906,0.900,0.900


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {m},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,4.18405E-002,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,2,GLASS,SpectralAverage,,4.18405E-002,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,3,GLASS,SpectralAverage,,4.18405E-002,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,4,CLEAR ACRYLIC PLASTIC,SpectralAverage,,3.00000E-003,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,5,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,2.20000E-003,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowMaterial:Blind

,,Material Name,Slat Width {m},Slat Separation {m},Slat Thickness {m},Slat Angle {deg},Slat Beam Solar Transmittance,Slat Beam Solar Front Reflectance,Blind To Glass Distance {m}
,1,INT_BLIND,2.5000E-002,1.8750E-002,1.0000E-003,45.000,0.000,0.500,5.000E-002


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


Heat Pump Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor,"DX Coil Total Cooling Rate {W,HPWH Only}"
,1,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1,0.1968,1214.0,0.000,0.0000,785,


Water Heater Stratified Node Information

,,Node Number,Height {m},Volume {m3},Maximum Capacity {W},Off-Cycle UA {W/K},On-Cycle UA {W/K},Number Of Inlets,Number Of Outlets
,1,1,1.5940,0.1968,0.000,1.5403,1.5403,1,1


ZoneVentilation Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
,1,VENTILATION_UNIT1,ALWAYS_AVAIL,LIVING_UNIT1,220.82,3.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00


AirFlow Model

,,Simple
,1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,LIVING_UNIT1,Mixing/Well-Stirred
,2,ATTIC_UNIT1,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,MultizoneWithDistribution


AirflowNetwork Model:Equivalent Rectangle Surface

,,Name,Equivalent Height {m},Equivalent Width {m} AirflowNetwork Model:Equivalent Rectangle
,1,ROOF_RIGHT_UNIT1,1.51,4.55
,2,ROOF_LEFT_UNIT1,1.51,4.55


AirflowNetwork Model:Wind Direction

,,Wind Direction #1 to n (degree)
,1,0.0


AirflowNetwork Model:Wind Pressure Coefficients

,,Name,Wind Pressure Coefficients #1 to n (dimensionless)
,1,!WPCTABLE1,0.60
,2,!WPCTABLE2,-0.36
,3,!WPCTABLE3,-0.51
,4,!WPCTABLE4,-0.36
,5,!WPCTABLE5,-0.73


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,1,LIVING_UNIT1,Cooling,4047.20658,4047.20658,0.33839,0.33839,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,31.08800,5.47095E-003,220.81784,3.00000,2.83168E-002,0.00000
,2,LIVING_UNIT1,Heating,6259.79183,6259.79183,0.21148,0.21148,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,-17.90000,9.55238E-004,220.81784,3.00000,2.83168E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM_UNIT1,Cooling,Sensible,4185.39,0.33839,0.33839,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,2,CENTRAL SYSTEM_UNIT1,Heating,Sensible,7214.85,0.21148,0.21148,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1,User-Specified Supply Air Flow Rate [m3/s],2.83168E-002
,2,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1,User-Specified Exhaust Air Flow Rate [m3/s],2.83168E-002
,3,Fan:OnOff,OASUPPLYFAN_UNIT1,User-Specified Maximum Flow Rate [m3/s],2.83168E-002
,4,Fan:OnOff,OAEXHAUSTFAN_UNIT1,User-Specified Maximum Flow Rate [m3/s],2.83168E-002
,5,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1,User-Specified Nominal Supply Air Flow Rate [m3/s],2.83168E-002
,6,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1,Design Size Maximum Air Flow Rate [m3/s],0.33839
,7,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.33839
,8,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.33839
,9,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Maximum Flow Rates [m3/s],0.33839
,10,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Heating Design Air Flow Rate [m3/s],0.33839
,11,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Cooling Design Air Flow Rate [m3/s],0.33839
,12,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Main Design Air Flow Rate [m3/s],0.33839
,13,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,User Heating Air Flow Ratio [],1.00000
,14,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Calculated Heating Air Flow Ratio [],1.00000
,15,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Design Supply Air Flow Rate [m3/s],0.33839
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Rated Air Flow Rate [m3/s],0.33839
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Total Cooling Capacity [W],5601.48134
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Sensible Heat Ratio,0.80066
,19,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Supply Air Flow Rate [m3/s],0.33839
,20,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Supply Air Flow Rate During Heating Operation [m3/s],0.33839
,21,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Supply Air Flow Rate During Cooling Operation [m3/s],0.33839
,22,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Nominal Heating Capacity [W],5601.48134
,23,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Nominal Cooling Capacity [W],5601.48134
,24,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Supplemental Heating Coil Nominal Capacity [W],7214.84757
,25,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,26,Fan:OnOff,SUPPLY FAN_UNIT1,Design Size Maximum Flow Rate [m3/s],0.33839
,27,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1,Design Size Rated Air Flow Rate [m3/s],0.33839
,28,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1,Design Size Gross Rated Heating Capacity [W],5601.48134
,29,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1,Design Size Nominal Capacity [W],7214.84757
,30,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1,Design Size Maximum Flow Rate [m3/s],7.55250E-002
,31,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1,Evaporator air flow rate [m3/s],7.55250E-002
,32,PlantLoop,DHW LOOP_UNIT1,Maximum Loop Flow Rate [m3/s],4.93808E-004
,33,PlantLoop,DHW LOOP_UNIT1,Plant Loop Volume [m3],5.92569E-002
,34,Pump:VariableSpeed,MAINS PRESSURE_UNIT1,Design Flow Rate [m3/s],4.93808E-004
,35,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1,Maximum Heater Capacity [W],5500.00000
,36,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1,Use Side Design Flow Rate [m3/s],4.93808E-004


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,5336.3,3.26,11.11,11.62,10.99,10.86


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {W},Low Temperature Heating (net) Rating Capacity {W},HSPF {Btu/W-h},Region Number
,1,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1,5869.9,3269.2,7.87,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,2,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
,3,ANNUAL,WeatherFileRunPeriod,01/01/2017,01/01/2017,Sunday,1,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,SizingPeriod:DesignDay,,
,2,No,SizingPeriod:DesignDay,,
,3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,6
,2,6
,3,6


Environment:Design Day Data

,,Max Dry-Bulb Temp {C},Temp Range {dC},Temp Range Ind Type,Hum Ind Type,Hum Ind Value at Max Temp,Hum Ind Units,Pressure {Pa},Wind Direction {deg CW from N},Wind Speed {m/s},Clearness,Rain,Snow
,1,-17.90,0.00,DefaultMultipliers,Wetbulb,-17.90,{C},82237,180,2.5,0.00,No,No
,2,33.90,14.80,DefaultMultipliers,Wetbulb,15.00,{C},82237,30,3.6,0.00,No,No


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,1,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
,2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,LIVING_UNIT1,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,4.0818992756E-002,5.0203915971E-002,Pass,Pass,9.2880303242E-003,2.8067811778E-002,Pass,Pass
,2,ATTIC_UNIT1,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,5.2671546549E-003,6.2539008987E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,3,LIVING_UNIT1,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,1.9243134210E-002,5.1451297999E-002,Pass,Pass,4.8343664197E-002,5.0613224805E-002,Pass,Pass
,4,ATTIC_UNIT1,SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,0.3116613763,0.2224644762,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,5,LIVING_UNIT1,RunPeriod: ANNUAL,8.2939638618E-002,0.1727869128,Pass,Pass,0.3363186285,1.0721763415,Pass,Pass
,6,ATTIC_UNIT1,RunPeriod: ANNUAL,0.2739279123,0.2805565760,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],1.06,0.15,0.00,0.00,-0.1,1.15


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,-17.90,0.00,-17.90,Wetbulb [C],2.50,180.00
,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,33.90,14.80,15.00,Wetbulb [C],3.60,30.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_LDF_1.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,31.44,27.32,180.00,90.00,S
,WALL_SDR_1.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,23.58,19.46,90.00,90.00,E
,WALL_LDB_1.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,31.44,23.60,0.00,90.00,N
,WALL_SDL_1.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,23.58,19.46,270.00,90.00,W
,WALL_LDF_2.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,31.44,27.32,180.00,90.00,S
,WALL_SDR_2.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,23.58,19.46,90.00,90.00,E
,WALL_LDB_2.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,31.44,27.32,0.00,90.00,N
,WALL_SDL_2.UNIT1,EXTERIOR WALL,0.30,0.271,0.283,23.58,19.46,270.00,90.00,W
,ROOF_RIGHT_UNIT1,GABLE_END,0.30,1.782,2.431,6.85,6.85,90.00,90.00,E
,ROOF_LEFT_UNIT1,GABLE_END,0.30,1.782,2.431,6.85,6.85,270.00,90.00,W
,ROOF_FRONT_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.15,58.15,180.00,18.32,
,ROOF_BACK_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.15,58.15,0.00,18.32,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,INTER ZONE FLOOR 1,INTERIOR FLOOR,0.30,1.097,1.702,110.41,110.41,90.00,180.00,
,FLOOR_UNIT1,INTERIOR FLOOR,0.30,1.204,1.702,110.41,110.41,90.00,180.00,
,CEILING_UNIT1,INTERIOR CEILING,0.30,0.132,0.137,110.41,110.41,180.00,0.00,
,iz-CEILING_UNIT1,ATTIC FLOOR,0.30,0.132,0.137,110.41,110.41,0.00,180.00,
,INTERNALMASS_UNIT1,INTERIORFURNISHINGS,0.30,,0.800,9.90,,0.00,90.00,N


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_1.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1,180.00,90.00,S
,WINDOW_SDR_1.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_SDR_1.UNIT1,90.00,90.00,E
,WINDOW_LDB_1.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1,0.00,90.00,N
,WINDOW_SDL_1.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1,270.00,90.00,W
,WINDOW_LDF_2.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_LDF_2.UNIT1,180.00,90.00,S
,WINDOW_SDR_2.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_SDR_2.UNIT1,90.00,90.00,E
,WINDOW_LDB_2.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_LDB_2.UNIT1,0.00,90.00,N
,WINDOW_SDL_2.UNIT1,EXTERIOR WINDOW,4.13,0.00,0.00,4.13,4.13,1.704,0.335,0.883,,,Yes,WALL_SDL_2.UNIT1,270.00,90.00,W
,Total or Average,,,,,,33.01,1.704,0.335,0.883,,,,,,,
,North Total or Average,,,,,,8.25,1.704,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,24.76,1.704,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,DOOR_LDB_UNIT1,EXTERIOR DOOR,1.357,1.704,3.72,WALL_LDB_1.UNIT1


Interior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_LDF_1.UNIT1,,,,,,,1.00,1.00,1.00
,WINDOW_SDR_1.UNIT1,,,,,,,1.00,0.93,0.00
,WINDOW_LDB_1.UNIT1,,,,,,,0.00,0.00,0.00
,WINDOW_SDL_1.UNIT1,,,,,,,0.00,0.00,1.00
,WINDOW_LDF_2.UNIT1,,,,,,,1.00,1.00,1.00
,WINDOW_SDR_2.UNIT1,,,,,,,1.00,0.93,0.00
,WINDOW_LDB_2.UNIT1,,,,,,,0.00,0.00,0.00
,WINDOW_SDL_2.UNIT1,,,,,,,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_LDF_1.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_1.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_1.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_1.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_2.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_2.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_2.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_2.UNIT1,SHADES-LIVING_UNIT1,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [W/m2],Space Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,LIVING HARDWIRED LIGHTING1,LIVING_UNIT1,LIVING_UNIT1,GENERAL,1.0522,220.82,232.34,General,INTERIORLIGHTINGHE,58.88,168.00,58.88,0.0000,Y,0.01
,LIVING PLUG-IN LIGHTING1,LIVING_UNIT1,LIVING_UNIT1,GENERAL,0.4785,220.82,105.65,General,INTERIORLIGHTINGHE,58.88,168.00,58.88,0.0000,Y,0.00
,Interior Lighting Total,,,,0.7653,441.64,337.99,,,,,,,,0.01


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR-LIGHTS_UNIT1,43.24,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.00
,GARAGE-LIGHTS_UNIT1,7.16,Schedule,INTERIORLIGHTINGHE,58.88,168.00,58.88,0.00
,Exterior Lighting Total,50.41,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [W],Reference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,5601.48,4484.86,1116.63,0.80,4.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1,,5336.3,3.26,11.11,11.62,10.99,10.86
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,MAIN DX HEATING COIL_UNIT1,Coil:Heating:DX:SingleSpeed,5869.9,3269.2,7.87,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,MAIN DX HEATING COIL_UNIT1,Coil:Heating:DX:SingleSpeed,,5601.48,3.69
,SUPP HEATING COIL_UNIT1,Coil:Heating:Electric,,7214.85,1.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,972.91,3.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNIT1,Fan:OnOff,0.60,227.02,0.03,10.71,378.37,0.00,13.70,Ventilation,,
,OAEXHAUSTFAN_UNIT1,Fan:OnOff,0.60,227.02,0.03,10.71,378.37,0.00,13.70,Ventilation,,
,SUPPLY FAN_UNIT1,Fan:OnOff,0.50,400.00,0.34,270.42,799.14,1.00,1.85,General,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00
,HEAT PUMP WATER HEATER FAN_UNIT1,Fan:OnOff,0.70,100.00,0.08,10.79,142.86,1.00,11.80,General,,


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electricity Rate [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,MAINS PRESSURE_UNIT1,Pump:VariableSpeed,Intermittent,1.00,0.000494,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,WATER HEATER_UNIT1,WaterHeater:HeatPump:WrappedCondenser,0.20,1214.06,1.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,4047.21,4047.21,18.33,0.338,0.338,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,24.00,24.00,0.00810,31.09,0.00547,0.028,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,6259.79,6259.79,28.35,0.211,0.211,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,20.50,20.50,0.00691,-17.90,0.00096,0.028,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1,0.34,0.34,0.21,0.21,0.3384,0.3384,0.3384,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,5601.481,4484.855,0.338385,-999.0,-999.000,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,5060.02,5060.02,0.338385,25.39,14.21,0.00787571,12.00,9.30,0.00787571,31.09,0.00547095,14.14,8.3682,24.00,0.00809533,35.3958,4047.21,0.00,5600.52,4044.36
,MAIN DX HEATING COIL_UNIT1,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,5601.481,5601.481,0.338385,-999.0,-999.000,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,5601.48,5601.48,0.338385,17.19,9.94,0.00641283,50.00,21.41,0.00800000,-17.90,0.00095524,-17.90,8.3682,20.50,0.00691124,37.4764,6259.79,0.00,5608.84,5608.84
,SUPP HEATING COIL_UNIT1,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,7214.848,7214.848,-999.0,-999.0,-999.000,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,7214.85,7214.85,0.338385,17.19,9.94,0.00641283,50.00,21.41,0.00800000,-17.90,0.00095524,-17.90,8.3682,20.50,0.00691124,37.4764,6259.79,0.00,-999.00,-999.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,813.865,798.401,0.189000,-999.0,-999.000,unknown,unknown,unknown,unknown,972.91,-999.00,-999.0,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,5601.481,4484.855,0.338385,-999.0,-999.000,-999.0000,1.15027,1.00000,1019.4806,1004.8586,0.9774,SUPPLY FAN_UNIT1,Fan:OnOff,0.338385,0.33075070,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,Sensible,5060.02,5060.02,0.9033,0.33075070,0.338385,25.39,14.21,0.00787571,45586.4,12.00,9.30,0.00787571,31930.5,-999.0,-999.00,-999.00,-999.00,270.416,4789.61,31.09,0.00547095,14.14,0.02831685,8.3682,24.00,0.00809533,24.00,0.00809533,35.3958,4047.21,0.00,5600.52,4044.36,0.31768855,26.67,19.44,0.01118466,55322.4,14.21,13.42,0.00926411,37693.4
,MAIN DX HEATING COIL_UNIT1,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,5601.481,5601.481,0.338385,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,SUPPLY FAN_UNIT1,Fan:OnOff,0.338385,0.33075070,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,Sensible,5601.48,5601.48,1.0000,0.33075070,0.338385,17.19,9.94,0.00641283,33514.6,50.00,21.41,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,5601.48,-17.90,0.00095524,-17.90,0.02831685,8.3682,20.39,0.00691124,20.50,0.00691124,37.4764,6259.79,0.00,5608.84,5608.84,0.32490624,21.11,15.56,0.00875166,43444.1,38.02,21.14,0.00875166,60707.1
,SUPP HEATING COIL_UNIT1,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,7214.848,7214.848,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,0.9774,SUPPLY FAN_UNIT1,Fan:OnOff,0.338385,0.33075070,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,unknown,unknown,DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB,12/21 14:00:00,Sensible,7214.85,7214.85,1.0000,0.33075070,0.338385,17.19,9.94,0.00641283,33514.6,50.00,21.41,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,7214.85,-17.90,0.00095524,-17.90,0.02831685,8.3682,20.39,0.00691124,20.50,0.00691124,37.4764,6259.79,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,813.865,798.401,0.189000,-999.0,-999.000,-999.0000,1.00000,1.00000,1004.8586,1004.8586,0.9774,HEAT PUMP WATER HEATER FAN_UNIT1,Fan:OnOff,0.075525,0.07382098,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,972.91,-999.00,1.0000,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0,-999.0,-999.00,-999.00,-999.00,0.000,972.91,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1,24.00,24.00,24.00
,ATTIC_UNIT1,0.00,0.00,0.00
,Facility,24.00,24.00,24.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1,0.00,0.00,0.00,0.00
,ATTIC_UNIT1,0.00,0.00,0.00,0.00
,Facility,0.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,482.75,0.213,0.000,0.210,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,482.75,0.209,0.000,0.006,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Zone Area [m2],Design Zone Outdoor Airflow - Voz [m3/s],Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,2.07,3.00,482.75,220.82,0.0000,0.000
,Total Facility,,2.07,3.00,482.75,220.82,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Infiltration [m3],Total Ventilation and Infiltration [m3],Dynamic Target Ventilation - Voz-dyn [m3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING_UNIT1,7339.73,0.00,7339.73,7273.04,14612.77,7339.73,0.00,72.00,0.00,0.00
,Total Facility,7339.73,0.00,7339.73,7273.04,14612.77,7339.73,0.00,72.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Infiltration [m3/s],Total Ventilation and Infiltration [m3/s],Dynamic Target Ventilation - Voz-dyn [m3/s],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING_UNIT1,0.0283,0.0000,0.0283,0.0281,0.0564,0.0283,0.00,72.00,0.00
,Total Facility,0.0283,0.0000,0.0283,0.0281,0.0564,0.0283,0.00,72.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [m3],Natural Ventilation [m3/s],Total Ventilation [m3/s],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM_UNIT1,0.00,0.00,0.00,7339.73,72.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM_UNIT1,0.0000,0.0000,0.0000,0.0283,72.00,0.00,0.00


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM_UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [m3/s],Limits and Scheduled Limits [m3/s],Economizer [m3/s],Exhaust Flow [m3/s],Mixed Air Flow [m3/s],High Humidity [m3/s],Demand Controlled Ventilation [m3/s],Night Ventilation [m3/s],Demand Limiting [m3/s],Energy Management System [m3/s]
,CENTRAL SYSTEM_UNIT1,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,10,10
,Floor,3,0
,Roof,3,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,8,8
,Door,1,1
,Glass Door,0,0
,Shading,4,4
,Overhang,2,2
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,449
,Defaulted Fields,345
,Fields with Defaults,1771
,Autosized Fields,23
,Autosizable Fields,39
,Autocalculated Fields,20
,Autocalculatable Fields,42


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,0.22,1133.35,01-JAN-14:10,5905.19,01-JAN-07:10
,Electricity:Building,0.09,599.93,01-JAN-03:10,1635.71,01-JAN-18:10
,Electricity:Zone:LIVING_UNIT1,0.09,599.93,01-JAN-03:10,1635.71,01-JAN-18:10
,Electricity:SpaceType:GENERAL,0.09,599.93,01-JAN-03:10,1635.71,01-JAN-18:10
,InteriorLights:Electricity,0.01,23.24,01-JAN-00:10,337.99,01-JAN-19:10
,InteriorLights:Electricity:Zone:LIVING_UNIT1,0.01,23.24,01-JAN-00:10,337.99,01-JAN-19:10
,InteriorLights:Electricity:SpaceType:GENERAL,0.01,23.24,01-JAN-00:10,337.99,01-JAN-19:10
,General:InteriorLights:Electricity,0.01,23.24,01-JAN-00:10,337.99,01-JAN-19:10
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1,0.01,23.24,01-JAN-00:10,337.99,01-JAN-19:10
,General:InteriorLights:Electricity:SpaceType:GENERAL,0.01,23.24,01-JAN-00:10,337.99,01-JAN-19:10
,InteriorEquipment:Electricity,0.08,569.12,01-JAN-04:10,1330.73,01-JAN-18:10
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.08,569.12,01-JAN-04:10,1330.73,01-JAN-18:10
,InteriorEquipment:Electricity:SpaceType:GENERAL,0.08,569.12,01-JAN-04:10,1330.73,01-JAN-18:10
,dishwasher:InteriorEquipment:Electricity,0.00,1.81,01-JAN-03:10,58.93,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.00,1.81,01-JAN-03:10,58.93,01-JAN-19:10
,dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,1.81,01-JAN-03:10,58.93,01-JAN-19:10
,refrigerator:InteriorEquipment:Electricity,0.01,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.01,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL,0.01,66.60,01-JAN-04:10,91.06,01-JAN-18:10
,clotheswasher:InteriorEquipment:Electricity,0.00,1.11,01-JAN-02:10,25.55,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.00,1.11,01-JAN-02:10,25.55,01-JAN-09:10
,clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,1.11,01-JAN-02:10,25.55,01-JAN-09:10
,electric_dryer:InteriorEquipment:Electricity,0.01,5.20,01-JAN-03:10,213.06,01-JAN-11:10
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.01,5.20,01-JAN-03:10,213.06,01-JAN-11:10
,electric_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL,0.01,5.20,01-JAN-03:10,213.06,01-JAN-11:10
,electric_range:InteriorEquipment:Electricity,0.01,5.84,01-JAN-02:10,248.15,01-JAN-17:10
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.01,5.84,01-JAN-02:10,248.15,01-JAN-17:10
,electric_range:InteriorEquipment:Electricity:SpaceType:GENERAL,0.01,5.84,01-JAN-02:10,248.15,01-JAN-17:10
,television:InteriorEquipment:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,television:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,electric_mels:InteriorEquipment:Electricity,0.03,293.39,01-JAN-09:10,567.46,01-JAN-20:10
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.03,293.39,01-JAN-09:10,567.46,01-JAN-20:10
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,0.03,293.39,01-JAN-09:10,567.46,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity,0.02,176.23,01-JAN-09:10,340.85,01-JAN-20:10
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1,0.02,176.23,01-JAN-09:10,340.85,01-JAN-20:10
